function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	60430	60586	0.00249	0.013789	0.00723	144.96	0	0	0	0	1	0	0	23.1200	-55.5300	-23.0400	55.2100	0.0000	0.0000	0.0000	0.0000;
	60430	60692	0.004615	0.019115	0.00681	177.13	0	0	0	0	1	0	0	-94.0200	36.2100	94.4600	-35.1300	0.0000	0.0000	0.0000	0.0000;
	60443	60432	0.002704	0.014061	0.00155	139.39	0	0	0	0	1	0	0	-20.6600	10.5100	20.6700	-10.6000	0.0000	0.0000	0.0000	0.0000;
	60444	60432	0.002333	0.011196	0.00228	161.65	0	0	0	0	1	0	0	59.4100	-0.3000	-59.3300	0.4300	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	110.5800	-4.4700	-110.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	110.5800	-4.4700	-110.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	60433	60584	0.001977	0.009355	0.01061	206.2	0	0	0	0	1	0	0	110.5800	-4.4700	-110.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	60586	60433	0.001751	0.005373	0.00248	178.71	0	0	0	0	1	0	0	105.6500	-10.7800	-105.4700	11.0700	0.0000	0.0000	0.0000	0.0000;
	60433	60956	0.001128	0.005806	0.00517	160.92	0	0	0	0	1	0	0	-58.2800	-21.3300	58.3200	20.9800	0.0000	0.0000	0.0000	0.0000;
	61078	60433	0.001837	0.008382	0.00168	204.98	0	0	0	0	1	0	0	139.6500	19.8600	-139.3100	-18.5100	0.0000	0.0000	0.0000	0.0000;
	61078	60433	0.001837	0.008382	0.00168	204.98	0	0	0	0	1	0	0	139.6500	19.8600	-139.3100	-18.5100	0.0000	0.0000	0.0000	0.0000;
	60435	60434	0.002206	0.010812	0.00268	165.22	0	0	0	0	1	0	0	61.4700	-0.1200	-61.3900	0.2100	0.0000	0.0000	0.0000	0.0000;
	60443	60434	0.003308	0.016205	0.01053	146.91	0	0	0	0	1	0	0	-26.1800	9.1400	26.2100	-10.1500	0.0000	0.0000	0.0000	0.0000;
	60438	60435	0.002537	0.011126	0.00862	188.56	0	0	0	0	1	0	0	85.2000	0.7400	-85.0300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	60438	60435	0.002537	0.011126	0.00862	188.56	0	0	0	0	1	0	0	85.2000	0.7400	-85.0300	-0.9300	0.0000	0.0000	0.0000	0.0000;
	60435	60595	0.004543	0.016836	0.02101	172.16	0	0	0	0	1	0	0	71.9800	-5.0100	-71.7600	3.5600	0.0000	0.0000	0.0000	0.0000;
	60438	60437	0.00043	0.023373	0	444.46	0	0	1.0375	0	1	0	0	-159.8700	-144.7400	160.0700	155.5700	0.0000	0.0000	0.0000	0.0000;
	60437	60439	0.000279	0.001099	0	0	0	0	0	0	1	0	0	60.0700	17.5200	-60.0600	-17.4800	0.0000	0.0000	0.0000	0.0000;
	60575	60437	0.000439	0.005165	0.1055	1137.46	0	0	0	0	1	0	0	220.4800	-187.3400	-220.1400	180.0700	0.0000	0.0000	0.0000	0.0000;
	60440	60441	0.000298	0.00106	0	0	0	0	0	0	1	0	0	51.8800	10.6200	-51.8700	-10.5900	0.0000	0.0000	0.0000	0.0000;
	60440	60698	0.006258	0.030223	0.00333	147.73	0	0	0	0	1	0	0	30.6900	-6.2300	-30.6300	6.1500	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-168.6200	35.1700	171.1100	-30.2000	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-168.6200	35.1700	171.1100	-30.2000	0.0000	0.0000	0.0000	0.0000;
	60440	61132	0.008886	0.02758	0.02584	218.67	0	0	0	0	1	0	0	-168.6200	35.1700	171.1100	-30.2000	0.0000	0.0000	0.0000	0.0000;
	60442	60585	0.00262	0.013314	0.00281	191.41	0	0	0	0	1	0	0	-82.8900	16.3600	83.0700	-15.7600	0.0000	0.0000	0.0000	0.0000;
	60442	60585	0.00262	0.013314	0.00281	191.41	0	0	0	0	1	0	0	-82.8900	16.3600	83.0700	-15.7600	0.0000	0.0000	0.0000	0.0000;
	60442	60598	0.00501	0.03018	0.00555	127.44	0	0	0	0	1	0	0	-14.6700	10.7700	14.6900	-11.2600	0.0000	0.0000	0.0000	0.0000;
	60442	60786	0.003822	0.023094	0.08821	195.37	0	0	0	0	1	0	0	108.4100	-27.8900	-107.9700	21.2000	0.0000	0.0000	0.0000	0.0000;
	60442	60786	0.003822	0.023094	0.08821	195.37	0	0	0	0	1	0	0	108.4100	-27.8900	-107.9700	21.2000	0.0000	0.0000	0.0000	0.0000;
	60442	60984	0.007437	0.037049	0.02516	171.87	0	0	0	0	1	0	0	-94.3500	6.9800	94.9800	-6.5200	0.0000	0.0000	0.0000	0.0000;
	60444	60445	0.000256	0.001051	0	0	0	0	0	0	1	0	0	60.7400	7.6000	-60.7300	-7.5700	0.0000	0.0000	0.0000	0.0000;
	60444	60576	0.001833	0.009164	0.00256	170.86	0	0	0	0	1	0	0	-81.2200	-48.4600	81.3700	48.9400	0.0000	0.0000	0.0000	0.0000;
	60446	60447	0.002154	0.010878	0.00531	177.75	0	0	0	0	1	0	0	96.9700	-21.1100	-96.7700	21.5800	0.0000	0.0000	0.0000	0.0000;
	60691	60446	0.003242	0.01581	0.00934	185.88	0	0	0	0	1	0	0	78.2600	-3.9100	-78.0700	3.8600	0.0000	0.0000	0.0000	0.0000;
	60691	60446	0.003242	0.01581	0.00934	185.88	0	0	0	0	1	0	0	78.2600	-3.9100	-78.0700	3.8600	0.0000	0.0000	0.0000	0.0000;
	60447	60583	0.002718	0.015724	0.0019	158.84	0	0	0	0	1	0	0	-50.6500	-43.8800	50.7700	44.3500	0.0000	0.0000	0.0000	0.0000;
	60449	60450	0.000207	0.001137	0	0	0	0	0	0	1	0	0	26.9700	7.1300	-26.9600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	60449	60451	0.006839	0.02695	0.00907	125.42	0	0	0	0	1	0	0	-5.5500	-5.1200	5.5500	4.1700	0.0000	0.0000	0.0000	0.0000;
	60449	60718	0.004444	0.020787	0.00803	140.02	0	0	0	0	1	0	0	-21.4100	-2.0200	21.4300	1.2600	0.0000	0.0000	0.0000	0.0000;
	60451	60476	0.007801	0.041203	0.03152	152.61	0	0	0	0	1	0	0	-37.8100	-17.9900	37.9400	15.2700	0.0000	0.0000	0.0000	0.0000;
	60452	60453	0.000221	0.001164	0	0	0	0	0	0	1	0	0	26.9700	5.5000	-26.9600	-5.4900	0.0000	0.0000	0.0000	0.0000;
	60455	60456	0.000248	0.001087	0	0	0	0	0	0	1	0	0	33.1700	4.5300	-33.1700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	60458	60455	0.005384	0.027918	0.01156	124.31	0	0	0	0	1	0	0	-7.0900	3.3800	7.0900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	60455	60721	0.01226	0.05165	0.00433	152.95	0	0	0	0	1	0	0	-40.2600	0.0300	40.4500	0.3200	0.0000	0.0000	0.0000	0.0000;
	60461	60457	0.002396	0.013072	0.00491	116.69	0	0	0	0	1	0	0	-4.8900	14.0300	4.8900	-14.5300	0.0000	0.0000	0.0000	0.0000;
	60457	60470	0.006287	0.029277	0.02177	165.43	0	0	0	0	1	0	0	-67.3000	2.3300	67.5600	-3.4600	0.0000	0.0000	0.0000	0.0000;
	60459	60460	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-60.2100	-12.6300	60.2200	12.6600	0.0000	0.0000	0.0000	0.0000;
	60460	60463	0.003334	0.015696	0.00487	142.39	0	0	0	0	1	0	0	23.4600	-8.9900	-23.4400	8.5600	0.0000	0.0000	0.0000	0.0000;
	60460	60943	0.004846	0.017217	0.00271	172.57	0	0	0	0	1	0	0	-83.6800	-3.6700	83.9900	4.5000	0.0000	0.0000	0.0000	0.0000;
	61145	60461	0.001646	0.008078	0.00156	155.93	0	0	0	0	1	0	0	42.9300	29.0900	-42.8800	-29.0600	0.0000	0.0000	0.0000	0.0000;
	60473	60462	0.00184	0.012208	0.00507	163.8	0	0	0	0	1	0	0	-56.3300	-0.7000	56.3900	0.5100	0.0000	0.0000	0.0000	0.0000;
	60462	60943	0.0026	0.014189	0.02825	156.57	0	0	0	0	1	0	0	-40.2500	-14.3600	40.2900	11.5300	0.0000	0.0000	0.0000	0.0000;
	60463	60467	0.001893	0.008851	0.00222	176.02	0	0	0	0	1	0	0	93.9900	15.3600	-93.8300	-14.8500	0.0000	0.0000	0.0000	0.0000;
	60463	60475	0.003896	0.016637	0.00277	182.64	0	0	0	0	1	0	0	129.4600	-19.8800	-128.8500	22.2200	0.0000	0.0000	0.0000	0.0000;
	60943	60463	0.002655	0.015859	0.00312	195.47	0	0	0	0	1	0	0	116.2900	7.6900	-115.9600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	60943	60463	0.002655	0.015859	0.00312	195.47	0	0	0	0	1	0	0	116.2900	7.6900	-115.9600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	60464	60465	0.000233	0.001003	0	0	0	0	0	0	1	0	0	38.3100	16.6600	-38.3000	-16.6400	0.0000	0.0000	0.0000	0.0000;
	60466	61145	0.005204	0.016353	0.00451	186.29	0	0	0	0	1	0	0	-82.7700	-10.1100	83.1100	10.6800	0.0000	0.0000	0.0000	0.0000;
	60466	61145	0.005204	0.016353	0.00451	186.29	0	0	0	0	1	0	0	-82.7700	-10.1100	83.1100	10.6800	0.0000	0.0000	0.0000	0.0000;
	60467	60468	0.000207	0.001107	0	0	0	0	0	0	1	0	0	41.8900	13.6200	-41.8800	-13.6000	0.0000	0.0000	0.0000	0.0000;
	60467	60479	0.003747	0.016747	0.0091	159.65	0	0	0	0	1	0	0	51.9400	1.2300	-51.8400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	60470	60469	0.000561	0.036366	0	434.34	0	0	1.0125	0	1	0	0	-167.9100	-15.6800	168.0600	25.4300	0.0000	0.0000	0.0000	0.0000;
	60469	60471	0.000294	0.001191	0	0	0	0	0	0	1	0	0	74.2500	19.0700	-74.2300	-19.0000	0.0000	0.0000	0.0000	0.0000;
	60919	60469	0.000963	0.010703	0.17447	1219.79	0	0	0	0	1	0	0	519.5300	-12.4000	-517.1400	20.1800	0.0000	0.0000	0.0000	0.0000;
	61148	60469	0.00074	0.008753	0.09547	1128.16	0	0	0	0	1	0	0	-243.9300	17.6900	244.3400	-23.1000	0.0000	0.0000	0.0000	0.0000;
	60469	61236	0.001438	0.018736	0.21496	1182.18	0	0	0	0	1	0	0	-409.9600	24.4100	412.2200	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60470	60472	0.006955	0.037478	0.01605	177.33	0	0	0	0	1	0	0	100.3500	19.1400	-99.6800	-17.2500	0.0000	0.0000	0.0000	0.0000;
	60472	60478	0.004903	0.026386	0.01974	162.58	0	0	0	0	1	0	0	61.3400	-22.3500	-61.1500	21.3100	0.0000	0.0000	0.0000	0.0000;
	60476	60473	0.004188	0.014896	0.01082	168.85	0	0	0	0	1	0	0	-73.3600	33.1900	73.6100	-33.4600	0.0000	0.0000	0.0000	0.0000;
	60474	60475	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-63.7200	51.9100	63.7400	-51.8500	0.0000	0.0000	0.0000	0.0000;
	60476	60477	0.000263	0.001103	0	0	0	0	0	0	1	0	0	35.4200	10.0900	-35.4200	-10.0700	0.0000	0.0000	0.0000	0.0000;
	60478	61124	0.003137	0.015161	0.00202	148.02	0	0	0	0	1	0	0	-29.2300	-32.5400	29.2800	32.6000	0.0000	0.0000	0.0000	0.0000;
	60479	60480	0.000288	0.001172	0	0	0	0	0	0	1	0	0	55.0000	10.2900	-54.9900	-10.2600	0.0000	0.0000	0.0000	0.0000;
	60481	60838	0.009629	0.04837	0.01608	141.76	0	0	0	0	1	0	0	20.4700	-19.5800	-20.4000	18.2200	0.0000	0.0000	0.0000	0.0000;
	60482	60483	0.00028	0.001072	0	0	0	0	0	0	1	0	0	22.4000	7.0200	-22.4000	-7.0100	0.0000	0.0000	0.0000	0.0000;
	60482	60494	0.006768	0.025845	0.03406	142.6	0	0	0	0	1	0	0	25.1400	-12.3300	-25.0900	8.8600	0.0000	0.0000	0.0000	0.0000;
	60482	60497	0.008901	0.03903	0.00714	146.52	0	0	0	0	1	0	0	-33.2300	5.7100	33.3300	-6.0500	0.0000	0.0000	0.0000	0.0000;
	60504	60482	0.009201	0.039313	0.00605	152.14	0	0	0	0	1	0	0	34.6600	-1.7400	-34.5600	1.5400	0.0000	0.0000	0.0000	0.0000;
	60482	60506	0.008982	0.042176	0.02112	141.3	0	0	0	0	1	0	0	20.2500	-1.9300	-20.2100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	60484	60490	0.013796	0.056343	0.05054	157.75	0	0	0	0	1	0	0	-46.8600	5.9000	47.1600	-9.9600	0.0000	0.0000	0.0000	0.0000;
	60484	60683	0.02893	0.121522	0.03458	147.59	0	0	0	0	1	0	0	29.8800	-9.0400	-29.6200	6.5300	0.0000	0.0000	0.0000	0.0000;
	60487	60485	0.007828	0.037805	0.00807	162.33	0	0	0	0	1	0	0	54.8100	4.9000	-54.5900	-4.7200	0.0000	0.0000	0.0000	0.0000;
	60485	60502	0.011138	0.047056	0.00906	155.56	0	0	0	0	1	0	0	41.3600	-2.5800	-41.1800	2.3600	0.0000	0.0000	0.0000	0.0000;
	60487	60486	0.00042	0.024821	0	403.56	0	0	1.00625	0	1	0	0	-122.2900	-10.2000	122.3500	13.6800	0.0000	0.0000	0.0000	0.0000;
	60486	60488	0.000202	0.001104	0	0	0	0	0	0	1	0	0	-122.3500	11.3500	122.3700	-11.2000	0.0000	0.0000	0.0000	0.0000;
	60487	60504	0.01267	0.06578	0.02032	158.54	0	0	0	0	1	0	0	44.5600	1.0900	-44.3300	-2.0800	0.0000	0.0000	0.0000	0.0000;
	61142	60488	0.001513	0.018215	0.46097	1087.11	0	0	0	0	1	0	0	122.6000	-58.1300	-122.3700	11.2000	0.0000	0.0000	0.0000	0.0000;
	60489	60490	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-22.4500	-8.5900	22.4500	8.5900	0.0000	0.0000	0.0000	0.0000;
	60490	60685	0.008107	0.034804	0.00522	167.29	0	0	0	0	1	0	0	-69.6100	1.3600	69.9900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	60491	60492	0.000266	0.001178	0	0	0	0	0	0	1	0	0	10.0800	3.0400	-10.0800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	60503	60491	0.012197	0.051052	0.01087	120.38	0	0	0	0	1	0	0	-5.3400	10.3200	5.3600	-11.4100	0.0000	0.0000	0.0000	0.0000;
	60491	60508	0.003224	0.01403	0.04848	135.87	0	0	0	0	1	0	0	-15.4400	8.3800	15.4500	-13.5000	0.0000	0.0000	0.0000	0.0000;
	60495	60493	0.020625	0.054967	0.02149	141.15	0	0	0	0	1	0	0	-21.5400	2.9900	21.6300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	60493	60505	0.004968	0.023344	0.05513	149.75	0	0	0	0	1	0	0	-35.0100	3.4400	35.0700	-9.1200	0.0000	0.0000	0.0000	0.0000;
	60494	60501	0.025795	0.094098	0.02723	139.57	0	0	0	0	1	0	0	-21.4200	4.2200	21.5400	-6.7100	0.0000	0.0000	0.0000	0.0000;
	60494	60502	0.010637	0.04127	0.02643	144.42	0	0	0	0	1	0	0	-21.7500	7.5900	21.8100	-10.2100	0.0000	0.0000	0.0000	0.0000;
	60505	60494	0.007664	0.036357	0.00972	160.51	0	0	0	0	1	0	0	-55.3500	22.9400	55.6100	-22.7700	0.0000	0.0000	0.0000	0.0000;
	60500	60496	0.002534	0.013055	0.00336	143.57	0	0	0	0	1	0	0	-22.8800	2.8800	22.8900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	60497	60498	0.000294	0.00108	0	0	0	0	0	0	1	0	0	31.0400	12.4000	-31.0400	-12.3900	0.0000	0.0000	0.0000	0.0000;
	60497	60501	0.002903	0.013222	0.00804	125.05	0	0	0	0	1	0	0	-7.5000	-4.5900	7.5000	3.7400	0.0000	0.0000	0.0000	0.0000;
	60821	60497	0.002997	0.013815	0.00548	170.37	0	0	0	0	1	0	0	84.0400	4.8700	-83.8400	-4.5500	0.0000	0.0000	0.0000	0.0000;
	60499	60501	0.005342	0.028166	0.00406	166.44	0	0	0	0	1	0	0	69.9900	6.7600	-69.7500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	60499	60821	0.002328	0.009964	0.00238	187.18	0	0	0	0	1	0	0	90.2100	10.5100	-90.0400	-10.0100	0.0000	0.0000	0.0000	0.0000;
	60499	60821	0.002328	0.009964	0.00238	187.18	0	0	0	0	1	0	0	90.2100	10.5100	-90.0400	-10.0100	0.0000	0.0000	0.0000	0.0000;
	61014	60499	0.001791	0.006615	0.00468	203.28	0	0	0	0	1	0	0	141.0600	17.9400	-140.7300	-17.2200	0.0000	0.0000	0.0000	0.0000;
	61014	60499	0.001791	0.006615	0.00468	203.28	0	0	0	0	1	0	0	141.0600	17.9400	-140.7300	-17.2200	0.0000	0.0000	0.0000	0.0000;
	60508	60500	0.006887	0.03007	0.01197	163.39	0	0	0	0	1	0	0	-60.9000	5.5000	61.1400	-5.7200	0.0000	0.0000	0.0000	0.0000;
	60500	61014	0.012794	0.044467	0.00628	166.35	0	0	0	0	1	0	0	-69.3000	-1.8200	69.8700	3.1300	0.0000	0.0000	0.0000	0.0000;
	60503	60506	0.00964	0.046173	0.00649	126.11	0	0	0	0	1	0	0	-7.1500	13.0900	7.1700	-13.6900	0.0000	0.0000	0.0000	0.0000;
	60506	60507	0.000275	0.00113	0	0	0	0	0	0	1	0	0	19.6100	11.3000	-19.6100	-11.3000	0.0000	0.0000	0.0000	0.0000;
	60506	60508	0.005342	0.027791	0.00554	120.17	0	0	0	0	1	0	0	-6.5700	2.5500	6.5700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	60509	60830	0.012367	0.04944	0.00592	135.69	0	0	0	0	1	0	0	-26.7300	-0.1500	26.8200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	60509	61200	0.016607	0.066569	0.01546	160.69	0	0	0	0	1	0	0	-47.1800	-9.3100	47.5400	9.0900	0.0000	0.0000	0.0000	0.0000;
	60510	60511	0.000272	0.001131	0	0	0	0	0	0	1	0	0	23.7900	7.3500	-23.7900	-7.3400	0.0000	0.0000	0.0000	0.0000;
	60513	60512	0.000285	0.019876	0	508.64	0	0	1.01875	0	1	0	0	-261.2700	-44.2900	261.4600	57.6700	0.0000	0.0000	0.0000	0.0000;
	60512	60514	0.000237	0.001057	0	0	0	0	0	0	1	0	0	42.2300	4.1100	-42.2300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	60512	60527	0.001422	0.015105	0.18754	1089.43	0	0	0	0	1	0	0	155.5200	-43.2800	-155.1800	26.8500	0.0000	0.0000	0.0000	0.0000;
	60512	61035	0.001103	0.012856	0.46734	1272.26	0	0	0	0	1	0	0	-694.7900	-26.5000	699.7900	34.5300	0.0000	0.0000	0.0000	0.0000;
	60513	60533	0.006622	0.02423	0.06698	181.9	0	0	0	0	1	0	0	120.5600	-5.1600	-119.6700	1.2100	0.0000	0.0000	0.0000	0.0000;
	60513	60545	0.002265	0.011885	0.04652	129.47	0	0	0	0	1	0	0	-12.9000	27.0000	12.9200	-31.9000	0.0000	0.0000	0.0000	0.0000;
	60513	60546	0.001342	0.006817	0.00892	164.87	0	0	0	0	1	0	0	65.0600	-1.3900	-65.0100	0.7000	0.0000	0.0000	0.0000	0.0000;
	60548	60513	0.003226	0.015226	0.00271	170.57	0	0	0	0	1	0	0	-80.8100	0.2800	81.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	60531	60515	0.012773	0.065258	0.00979	151.58	0	0	0	0	1	0	0	-38.0000	11.8100	38.1900	-11.9000	0.0000	0.0000	0.0000	0.0000;
	60515	60548	0.004928	0.020364	0.00611	162.8	0	0	0	0	1	0	0	-59.3000	5.5500	59.4700	-5.5300	0.0000	0.0000	0.0000	0.0000;
	60516	60519	0.004908	0.029498	0.02856	118.55	0	0	0	0	1	0	0	-2.9000	1.9400	2.9000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60517	60518	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-41.1700	-11.4000	41.1800	11.4200	0.0000	0.0000	0.0000	0.0000;
	60521	60518	0.001577	0.008584	0.0017	149.64	0	0	0	0	1	0	0	-35.3700	-11.6700	35.3900	11.6100	0.0000	0.0000	0.0000	0.0000;
	60539	60519	0.007066	0.036237	0.00604	145.46	0	0	0	0	1	0	0	-27.4900	12.6500	27.5500	-12.9700	0.0000	0.0000	0.0000	0.0000;
	60520	60521	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-41.1700	-20.3700	41.1800	20.3900	0.0000	0.0000	0.0000	0.0000;
	60521	60523	0.002561	0.010691	0.00589	126.25	0	0	0	0	1	0	0	-5.8100	-8.7200	5.8100	8.1200	0.0000	0.0000	0.0000	0.0000;
	60523	60524	0.000257	0.001078	0	0	0	0	0	0	1	0	0	41.1800	17.1900	-41.1700	-17.1700	0.0000	0.0000	0.0000	0.0000;
	60525	60530	0.003183	0.014281	0.00344	141.95	0	0	0	0	1	0	0	31.5200	19.4500	-31.4800	-19.6300	0.0000	0.0000	0.0000	0.0000;
	60525	60701	0.003874	0.01753	0.05815	144.13	0	0	0	0	1	0	0	-31.3800	-25.2400	31.4300	19.2600	0.0000	0.0000	0.0000	0.0000;
	60795	60525	0.002703	0.015075	0.01019	144.11	0	0	0	0	1	0	0	26.6300	3.0000	-26.6100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	60526	60542	0.004244	0.021597	0.0045	154.35	0	0	0	0	1	0	0	-41.6200	-2.2800	41.6900	2.1600	0.0000	0.0000	0.0000	0.0000;
	60526	60797	0.004198	0.021094	0.00202	136.45	0	0	0	0	1	0	0	15.1500	-9.5900	-15.1400	9.4400	0.0000	0.0000	0.0000	0.0000;
	60528	60527	0.000578	0.033887	0	442.77	0	0	1.00625	0	1	0	0	-176.8600	-9.0500	177.0300	19.0900	0.0000	0.0000	0.0000	0.0000;
	60527	60529	0.00028	0.001065	0	0	0	0	0	0	1	0	0	42.4100	18.2600	-42.4000	-18.2400	0.0000	0.0000	0.0000	0.0000;
	60707	60527	0.001159	0.013174	0.31119	1298.48	0	0	0	0	1	0	0	-813.8300	84.7500	821.1400	-35.0000	0.0000	0.0000	0.0000	0.0000;
	60544	60528	0.005331	0.022316	0.00432	183.52	0	0	0	0	1	0	0	-133.3100	-4.0800	134.2100	7.3900	0.0000	0.0000	0.0000	0.0000;
	60528	60795	0.004834	0.025583	0.00846	154.4	0	0	0	0	1	0	0	42.6600	1.6600	-42.5700	-2.1300	0.0000	0.0000	0.0000	0.0000;
	60801	60530	0.014327	0.051262	0.00817	122.27	0	0	0	0	1	0	0	-2.9400	-11.4200	2.9600	10.6300	0.0000	0.0000	0.0000	0.0000;
	60531	60532	0.000223	0.001055	0	0	0	0	0	0	1	0	0	25.1600	4.0400	-25.1600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	60797	60531	0.009319	0.048975	0.00803	131.21	0	0	0	0	1	0	0	-12.7800	-23.4700	12.8400	22.9300	0.0000	0.0000	0.0000	0.0000;
	60533	60534	0.000252	0.001031	0	0	0	0	0	0	1	0	0	25.4300	6.0300	-25.4300	-6.0300	0.0000	0.0000	0.0000	0.0000;
	60533	60542	0.006364	0.022342	0.00388	164.02	0	0	0	0	1	0	0	60.6000	9.9900	-60.3800	-9.6100	0.0000	0.0000	0.0000	0.0000;
	60701	60533	0.006626	0.033913	0.00519	146.75	0	0	0	0	1	0	0	-33.5400	17.1300	33.6300	-17.2400	0.0000	0.0000	0.0000	0.0000;
	60535	60536	0.000236	0.001041	0	0	0	0	0	0	1	0	0	22.4700	11.1300	-22.4700	-11.1200	0.0000	0.0000	0.0000	0.0000;
	60535	60546	0.019066	0.067455	0.02299	151.69	0	0	0	0	1	0	0	-39.1400	1.2800	39.4100	-2.7800	0.0000	0.0000	0.0000	0.0000;
	60701	60535	0.016555	0.051607	0.01302	135.65	0	0	0	0	1	0	0	-16.6000	11.2100	16.6700	-12.4100	0.0000	0.0000	0.0000	0.0000;
	60537	60539	0.004819	0.015039	0.02943	161.5	0	0	0	0	1	0	0	-58.9600	25.5000	59.1500	-28.0300	0.0000	0.0000	0.0000	0.0000;
	60537	60540	0.007246	0.027655	0.01418	148.62	0	0	0	0	1	0	0	35.3600	-35.1000	-35.1900	34.2200	0.0000	0.0000	0.0000	0.0000;
	60539	60538	0.003911	0.01943	0.00834	154.5	0	0	0	0	1	0	0	-45.4500	11.6700	45.5400	-12.1500	0.0000	0.0000	0.0000	0.0000;
	60540	60541	0.006564	0.030017	0.00523	138.82	0	0	0	0	1	0	0	19.7300	4.0600	-19.7100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	60795	60541	0.01003	0.041228	0.00702	114.78	0	0	0	0	1	0	0	-4.8300	-2.7800	4.8300	2.0400	0.0000	0.0000	0.0000	0.0000;
	60543	60544	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-14.1000	-3.0300	14.1000	3.0400	0.0000	0.0000	0.0000	0.0000;
	60544	60798	0.007043	0.028112	0.00523	181.37	0	0	0	0	1	0	0	119.2100	1.0500	-118.2600	2.1900	0.0000	0.0000	0.0000	0.0000;
	60545	60547	0.009718	0.041263	0.0054	160.01	0	0	0	0	1	0	0	-54.6600	21.6300	54.9700	-20.8800	0.0000	0.0000	0.0000	0.0000;
	60548	60549	0.000278	0.001099	0	0	0	0	0	0	1	0	0	21.3500	5.2500	-21.3500	-5.2400	0.0000	0.0000	0.0000	0.0000;
	60550	60551	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-16.1900	-5.6000	16.2000	5.6000	0.0000	0.0000	0.0000	0.0000;
	60552	60551	0.01728	0.060293	0.00905	158.61	0	0	0	0	1	0	0	38.9600	-10.8500	-38.6700	10.9800	0.0000	0.0000	0.0000	0.0000;
	60551	60553	0.006971	0.034994	0.00382	150.11	0	0	0	0	1	0	0	22.4700	-16.5800	-22.4200	16.4900	0.0000	0.0000	0.0000	0.0000;
	60807	60552	0.024608	0.083141	0.01716	164.03	0	0	0	0	1	0	0	54.7300	-5.4900	-53.9700	6.3500	0.0000	0.0000	0.0000	0.0000;
	60553	60881	0.044327	0.197598	0.03727	134.17	0	0	0	0	1	0	0	6.1600	-28.8500	-5.8100	26.5600	0.0000	0.0000	0.0000	0.0000;
	60554	60556	0.005417	0.01782	0.00654	172.35	0	0	0	0	1	0	0	87.4600	-1.8500	-87.0700	2.4600	0.0000	0.0000	0.0000	0.0000;
	60554	61193	0.011615	0.058995	0.01129	180.19	0	0	0	0	1	0	0	-111.1300	-6.3600	112.5000	12.1000	0.0000	0.0000	0.0000	0.0000;
	60555	60556	0.013102	0.057792	0.00838	124.77	0	0	0	0	1	0	0	5.5100	-0.4000	-5.5100	-0.4600	0.0000	0.0000	0.0000	0.0000;
	60555	60557	0.005316	0.023284	0.02826	150.22	0	0	0	0	1	0	0	-29.9000	-5.7100	29.9400	2.9500	0.0000	0.0000	0.0000	0.0000;
	60557	60884	0.013362	0.064922	0.03384	172.05	0	0	0	0	1	0	0	94.0800	-10.4700	-92.9500	12.4600	0.0000	0.0000	0.0000	0.0000;
	60557	60998	0.012593	0.048004	0.07037	188.76	0	0	0	0	1	0	0	-134.0100	2.8200	136.1700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	60558	60559	0.000206	0.001059	0	0	0	0	0	0	1	0	0	12.3500	2.0700	-12.3500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	60558	60568	0.010423	0.056188	0.00798	161	0	0	0	0	1	0	0	-55.5600	-1.3300	55.8600	2.0800	0.0000	0.0000	0.0000	0.0000;
	60560	60561	0.006777	0.033443	0.00808	132.41	0	0	0	0	1	0	0	-11.1700	2.3400	11.1800	-3.1600	0.0000	0.0000	0.0000	0.0000;
	60563	60560	0.007282	0.040823	0.00796	159.87	0	0	0	0	1	0	0	49.3300	-9.2400	-49.1600	9.3500	0.0000	0.0000	0.0000	0.0000;
	60561	60562	0.000209	0.001006	0	0	0	0	0	0	1	0	0	11.6100	4.2100	-11.6100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	60563	60564	0.000276	0.001188	0	0	0	0	0	0	1	0	0	11.6100	2.9900	-11.6100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	60563	60573	0.016449	0.078335	0.05114	178.64	0	0	0	0	1	0	0	-96.8000	14.1100	98.2900	-12.5200	0.0000	0.0000	0.0000	0.0000;
	60572	60565	0.023901	0.123722	0.0178	137.93	0	0	0	0	1	0	0	17.6100	-7.3000	-17.5400	5.7800	0.0000	0.0000	0.0000	0.0000;
	60566	60567	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-56.5900	-9.9700	56.6000	10.0100	0.0000	0.0000	0.0000	0.0000;
	60567	60675	0.026815	0.146738	0.03973	174.06	0	0	0	0	1	0	0	-75.2900	6.7900	76.7800	-2.7800	0.0000	0.0000	0.0000	0.0000;
	60568	60570	0.001906	0.008348	0.00558	194.02	0	0	0	0	1	0	0	-88.8900	-8.9500	89.0300	8.9500	0.0000	0.0000	0.0000	0.0000;
	60568	60570	0.001906	0.008348	0.00558	194.02	0	0	0	0	1	0	0	-88.8900	-8.9500	89.0300	8.9500	0.0000	0.0000	0.0000	0.0000;
	60568	60573	0.003742	0.021528	0.06876	161.91	0	0	0	0	1	0	0	56.5000	7.8300	-56.3800	-14.6300	0.0000	0.0000	0.0000	0.0000;
	60570	60569	0.000498	0.02848	0	451.38	0	0	1.01875	0	1	0	0	-178.0600	-17.9000	178.2100	26.5600	0.0000	0.0000	0.0000	0.0000;
	60569	60571	0.000283	0.001004	0	0	0	0	0	0	1	0	0	29.9600	4.2800	-29.9500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	60856	60569	0.001712	0.022257	0.43108	1349.66	0	0	0	0	1	0	0	539.2500	-30.6300	-534.6000	45.0600	0.0000	0.0000	0.0000	0.0000;
	60856	60569	0.001712	0.022257	0.43108	1349.66	0	0	0	0	1	0	0	539.2500	-30.6300	-534.6000	45.0600	0.0000	0.0000	0.0000	0.0000;
	61155	60569	0.001743	0.021376	0.41425	1296.95	0	0	0	0	1	0	0	-603.9500	95.3200	610.0600	-65.0000	0.0000	0.0000	0.0000	0.0000;
	61160	60569	0.001948	0.020497	0.33266	1208.41	0	0	0	0	1	0	0	352.9200	-19.2300	-350.6700	7.2700	0.0000	0.0000	0.0000	0.0000;
	60572	60677	0.01273	0.053841	0.04173	182.89	0	0	0	0	1	0	0	107.7200	-11.0200	-106.3400	12.3800	0.0000	0.0000	0.0000	0.0000;
	60573	60677	0.020829	0.090147	0.01644	164.17	0	0	0	0	1	0	0	-60.5000	23.8800	61.3200	-22.0700	0.0000	0.0000	0.0000	0.0000;
	60573	61464	0.030606	0.123839	0.13235	121.09	0	0	0	0	1	0	0	4.3300	0.6500	-4.3000	-14.7000	0.0000	0.0000	0.0000	0.0000;
	60591	60574	0.001702	0.009007	0.00125	151.62	0	0	0	0	1	0	0	39.3300	-7.4500	-39.3000	7.4600	0.0000	0.0000	0.0000	0.0000;
	60574	60608	0.005633	0.023065	0.00369	153.69	0	0	0	0	1	0	0	37.7700	2.8500	-37.7000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	60576	60575	0.00039	0.026209	0	591.95	0	0	1.03125	0	1	0	0	-202.2700	-59.5300	202.4400	70.9200	0.0000	0.0000	0.0000	0.0000;
	60576	60575	0.00039	0.026209	0	591.95	0	0	1.03125	0	1	0	0	-202.2700	-59.5300	202.4400	70.9200	0.0000	0.0000	0.0000	0.0000;
	60576	60575	0.00039	0.026209	0	591.95	0	0	1.03125	0	1	0	0	-202.2700	-59.5300	202.4400	70.9200	0.0000	0.0000	0.0000	0.0000;
	60575	60577	0.000238	0.001187	0	0	0	0	0	0	1	0	0	162.1300	19.0600	-162.0700	-18.7600	0.0000	0.0000	0.0000	0.0000;
	60575	60766	0.000859	0.011633	0.52196	1309.12	0	0	0	0	1	0	0	1038.1900	80.9400	-1029.3400	-15.6600	0.0000	0.0000	0.0000	0.0000;
	60783	60575	0.001257	0.0135	0.31029	1241.18	0	0	0	0	1	0	0	-617.9400	-83.9600	622.7100	103.0400	0.0000	0.0000	0.0000	0.0000;
	60575	60965	0.00084	0.009018	0.23989	1403.69	0	0	0	0	1	0	0	-758.4200	-4.3300	762.9900	27.7700	0.0000	0.0000	0.0000	0.0000;
	60575	60965	0.00084	0.009018	0.23989	1403.69	0	0	0	0	1	0	0	-758.4200	-4.3300	762.9900	27.7700	0.0000	0.0000	0.0000	0.0000;
	61082	60575	0.000165	0.002341	0.0436	1209.63	0	0	0	0	1	0	0	624.0300	210.2600	-623.3600	-205.3900	0.0000	0.0000	0.0000	0.0000;
	60575	61142	0.00106	0.012781	0.2828	1216.86	0	0	0	0	1	0	0	-510.6100	-14.4100	513.2200	15.7600	0.0000	0.0000	0.0000	0.0000;
	60576	60584	0.001324	0.006536	0.00386	205.14	0	0	0	0	1	0	0	87.1200	28.5600	-87.0100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	60576	60584	0.001324	0.006536	0.00386	205.14	0	0	0	0	1	0	0	87.1200	28.5600	-87.0100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	60576	60584	0.001324	0.006536	0.00386	205.14	0	0	0	0	1	0	0	87.1200	28.5600	-87.0100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	60576	60595	0.004053	0.013963	0.00375	203.24	0	0	0	0	1	0	0	132.0400	21.9900	-131.3700	-20.0900	0.0000	0.0000	0.0000	0.0000;
	60576	60595	0.004053	0.013963	0.00375	203.24	0	0	0	0	1	0	0	132.0400	21.9900	-131.3700	-20.0900	0.0000	0.0000	0.0000	0.0000;
	60578	60583	0.003759	0.018569	0.00303	128.75	0	0	0	0	1	0	0	-5.6100	52.1600	5.7000	-52.0000	0.0000	0.0000	0.0000	0.0000;
	61078	60578	0.001988	0.008618	0.00293	196.45	0	0	0	0	1	0	0	116.3600	54.5700	-116.0600	-53.5800	0.0000	0.0000	0.0000	0.0000;
	61078	60578	0.001988	0.008618	0.00293	196.45	0	0	0	0	1	0	0	116.3600	54.5700	-116.0600	-53.5800	0.0000	0.0000	0.0000	0.0000;
	60579	60585	0.004576	0.020998	0.00428	202.74	0	0	0	0	1	0	0	112.4500	-4.5000	-111.9100	6.5300	0.0000	0.0000	0.0000	0.0000;
	60579	60585	0.004576	0.020998	0.00428	202.74	0	0	0	0	1	0	0	112.4500	-4.5000	-111.9100	6.5300	0.0000	0.0000	0.0000	0.0000;
	60593	60579	0.00329	0.015336	0.0033	161.53	0	0	0	0	1	0	0	44.4400	9.8700	-44.3800	-9.9300	0.0000	0.0000	0.0000	0.0000;
	60595	60579	0.001605	0.006775	0.00119	203.01	0	0	0	0	1	0	0	118.7900	-4.5700	-118.5800	5.3400	0.0000	0.0000	0.0000	0.0000;
	60595	60579	0.001605	0.006775	0.00119	203.01	0	0	0	0	1	0	0	118.7900	-4.5700	-118.5800	5.3400	0.0000	0.0000	0.0000	0.0000;
	60580	60581	0.000276	0.001032	0	0	0	0	0	0	1	0	0	49.6200	9.5800	-49.6100	-9.5500	0.0000	0.0000	0.0000	0.0000;
	60591	60580	0.001888	0.007626	0.00416	178.4	0	0	0	0	1	0	0	99.8700	11.9700	-99.6900	-11.6800	0.0000	0.0000	0.0000	0.0000;
	60580	60605	0.002082	0.010253	0.00393	160.18	0	0	0	0	1	0	0	50.0700	2.1000	-50.0200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	60582	60597	0.003366	0.012425	0.00445	126.7	0	0	0	0	1	0	0	4.6200	-4.4800	-4.6200	4.0200	0.0000	0.0000	0.0000	0.0000;
	60599	60582	0.003476	0.024571	0.00319	139.97	0	0	0	0	1	0	0	-12.3500	3.4900	12.3500	-3.8000	0.0000	0.0000	0.0000	0.0000;
	60582	60972	0.002784	0.010082	0.00171	164.87	0	0	0	0	1	0	0	-42.7700	12.5100	42.8300	-12.5000	0.0000	0.0000	0.0000	0.0000;
	60582	60984	0.004714	0.023938	0.01155	134.05	0	0	0	0	1	0	0	-24.6500	-12.9300	24.6900	11.8700	0.0000	0.0000	0.0000	0.0000;
	60583	60692	0.005457	0.026895	0.00787	174.91	0	0	0	0	1	0	0	-90.0600	4.0900	90.4800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	60588	60584	0.001013	0.005016	0.00749	150.38	0	0	0	0	1	0	0	-28.9900	-21.7200	29.0000	20.9700	0.0000	0.0000	0.0000	0.0000;
	60584	60593	0.001952	0.007817	0.00285	350	0	0	0	0	1	0	0	179.1200	5.5900	-178.5400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	60584	60593	0.001952	0.007817	0.00285	350	0	0	0	0	1	0	0	179.1200	5.5900	-178.5400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	60584	60593	0.001952	0.007817	0.00285	350	0	0	0	0	1	0	0	179.1200	5.5900	-178.5400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	60609	60584	0.001803	0.006909	0.00461	170.08	0	0	0	0	1	0	0	80.9300	-11.7100	-80.8200	11.6400	0.0000	0.0000	0.0000	0.0000;
	60586	60587	0.000227	0.001035	0	0	0	0	0	0	1	0	0	72.5000	26.7700	-72.4800	-26.7200	0.0000	0.0000	0.0000	0.0000;
	60956	60586	0.002462	0.00621	0.0015	152.4	0	0	0	0	1	0	0	-34.4400	23.6800	34.4800	-23.7500	0.0000	0.0000	0.0000	0.0000;
	60586	61078	0.001517	0.006144	0.00142	190.87	0	0	0	0	1	0	0	-94.8000	-23.7200	94.9300	24.1100	0.0000	0.0000	0.0000	0.0000;
	60586	61078	0.001517	0.006144	0.00142	190.87	0	0	0	0	1	0	0	-94.8000	-23.7200	94.9300	24.1100	0.0000	0.0000	0.0000	0.0000;
	60588	60589	0.000229	0.001048	0	0	0	0	0	0	1	0	0	36.8700	10.8200	-36.8600	-10.8100	0.0000	0.0000	0.0000	0.0000;
	60588	60596	0.002575	0.01447	0.0029	156.38	0	0	0	0	1	0	0	40.2700	12.5000	-40.2300	-12.5700	0.0000	0.0000	0.0000	0.0000;
	60588	60609	0.003684	0.014715	0.00231	157.94	0	0	0	0	1	0	0	-48.1400	-1.6000	48.2200	1.6700	0.0000	0.0000	0.0000	0.0000;
	60591	60590	0.000572	0.031944	0	510.41	0	0	1	0	1	0	0	-247.9800	6.7700	248.3100	11.8500	0.0000	0.0000	0.0000	0.0000;
	60590	60592	0.000271	0.001031	0	0	0	0	0	0	1	0	0	36.8700	8.4300	-36.8600	-8.4100	0.0000	0.0000	0.0000	0.0000;
	61082	60590	0.000441	0.005584	0.11562	1079.34	0	0	0	0	1	0	0	98.7400	74.7900	-98.6800	-86.2500	0.0000	0.0000	0.0000	0.0000;
	60590	61174	0.001473	0.017097	0.28134	1201.13	0	0	0	0	1	0	0	-400.9700	-17.5000	403.2000	13.3600	0.0000	0.0000	0.0000	0.0000;
	60591	60606	0.008248	0.041368	0.01541	148	0	0	0	0	1	0	0	33.2800	9.5700	-33.1900	-10.7100	0.0000	0.0000	0.0000	0.0000;
	60593	60781	0.013236	0.059117	0.05487	209.87	0	0	0	0	1	0	0	120.3100	-1.7300	-118.5200	3.8800	0.0000	0.0000	0.0000	0.0000;
	60593	60781	0.013236	0.059117	0.05487	209.87	0	0	0	0	1	0	0	120.3100	-1.7300	-118.5200	3.8800	0.0000	0.0000	0.0000	0.0000;
	60593	60781	0.013236	0.059117	0.05487	209.87	0	0	0	0	1	0	0	120.3100	-1.7300	-118.5200	3.8800	0.0000	0.0000	0.0000	0.0000;
	60594	60596	0.002409	0.010789	0.00357	163.35	0	0	0	0	1	0	0	-48.9400	-9.1900	48.9900	9.0600	0.0000	0.0000	0.0000	0.0000;
	60594	60609	0.006668	0.033312	0.00353	163.61	0	0	0	0	1	0	0	-54.7100	-9.8400	54.9000	10.4200	0.0000	0.0000	0.0000	0.0000;
	60594	60972	0.002578	0.012512	0.00649	174.87	0	0	0	0	1	0	0	74.5800	17.5700	-74.4400	-17.5700	0.0000	0.0000	0.0000	0.0000;
	60596	60609	0.004179	0.017986	0.00621	169.49	0	0	0	0	1	0	0	-71.9200	-10.2200	72.1200	10.4300	0.0000	0.0000	0.0000	0.0000;
	60597	60602	0.005187	0.019625	0.00399	141.65	0	0	0	0	1	0	0	11.4200	-10.5900	-11.4000	10.2100	0.0000	0.0000	0.0000	0.0000;
	60972	60597	0.002748	0.011905	0.00451	164.13	0	0	0	0	1	0	0	42.1400	-13.5600	-42.0900	13.3000	0.0000	0.0000	0.0000	0.0000;
	60597	60984	0.003429	0.018362	0.0062	143.09	0	0	0	0	1	0	0	-35.4700	-14.0500	35.5200	13.6400	0.0000	0.0000	0.0000	0.0000;
	60598	60601	0.004915	0.023576	0.00612	156.59	0	0	0	0	1	0	0	-52.9300	2.7900	53.0600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	60599	60600	0.000266	0.001086	0	0	0	0	0	0	1	0	0	41.8400	12.7400	-41.8400	-12.7200	0.0000	0.0000	0.0000	0.0000;
	60599	60602	0.004312	0.013387	0.02055	118.63	0	0	0	0	1	0	0	-0.7100	-10.9800	0.7200	8.8000	0.0000	0.0000	0.0000	0.0000;
	60599	60984	0.007174	0.030785	0.00357	145.06	0	0	0	0	1	0	0	-28.7800	-5.2600	28.8400	5.1200	0.0000	0.0000	0.0000	0.0000;
	60602	60601	0.004101	0.015457	0.00426	160.55	0	0	0	0	1	0	0	59.0400	3.0000	-58.9100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	60984	60601	0.008044	0.036472	0.00435	157.01	0	0	0	0	1	0	0	49.7000	3.4700	-49.5100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	60602	60603	0.000275	0.001141	0	0	0	0	0	0	1	0	0	34.8300	11.2200	-34.8200	-11.2000	0.0000	0.0000	0.0000	0.0000;
	60602	60782	0.011414	0.039264	0.06401	210.41	0	0	0	0	1	0	0	139.9200	-17.2500	-137.8000	17.7900	0.0000	0.0000	0.0000	0.0000;
	60602	60782	0.011414	0.039264	0.06401	210.41	0	0	0	0	1	0	0	139.9200	-17.2500	-137.8000	17.7900	0.0000	0.0000	0.0000	0.0000;
	60602	60782	0.011414	0.039264	0.06401	210.41	0	0	0	0	1	0	0	139.9200	-17.2500	-137.8000	17.7900	0.0000	0.0000	0.0000	0.0000;
	60984	60602	0.001554	0.005213	0.00435	217.76	0	0	0	0	1	0	0	168.0600	-5.2600	-167.6500	6.1800	0.0000	0.0000	0.0000	0.0000;
	60984	60602	0.001554	0.005213	0.00435	217.76	0	0	0	0	1	0	0	168.0600	-5.2600	-167.6500	6.1800	0.0000	0.0000	0.0000	0.0000;
	60984	60602	0.001554	0.005213	0.00435	217.76	0	0	0	0	1	0	0	168.0600	-5.2600	-167.6500	6.1800	0.0000	0.0000	0.0000	0.0000;
	60604	60791	0.007827	0.030193	0.02882	168.98	0	0	0	0	1	0	0	76.2700	-21.6200	-75.8100	20.3300	0.0000	0.0000	0.0000	0.0000;
	60604	60984	0.011542	0.063233	0.00974	178.32	0	0	0	0	1	0	0	-100.8600	14.9700	102.0000	-9.8000	0.0000	0.0000	0.0000	0.0000;
	60605	60608	0.003578	0.015155	0.00148	111.19	0	0	0	0	1	0	0	-3.6800	-7.5300	3.6900	7.3800	0.0000	0.0000	0.0000	0.0000;
	60606	60682	0.015061	0.07161	0.01137	119.78	0	0	0	0	1	0	0	-3.2400	-9.8000	3.2600	8.6700	0.0000	0.0000	0.0000	0.0000;
	60607	60608	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-49.5200	-11.8900	49.5200	11.9100	0.0000	0.0000	0.0000	0.0000;
	60608	60972	0.006038	0.026702	0.01491	128.38	0	0	0	0	1	0	0	-15.5200	-16.3700	15.5400	14.9200	0.0000	0.0000	0.0000	0.0000;
	60956	60609	0.000995	0.005256	0.00621	212.72	0	0	0	0	1	0	0	153.3100	28.4100	-153.0900	-27.9100	0.0000	0.0000	0.0000	0.0000;
	60956	60609	0.000995	0.005256	0.00621	212.72	0	0	0	0	1	0	0	153.3100	28.4100	-153.0900	-27.9100	0.0000	0.0000	0.0000	0.0000;
	60956	60609	0.000995	0.005256	0.00621	212.72	0	0	0	0	1	0	0	153.3100	28.4100	-153.0900	-27.9100	0.0000	0.0000	0.0000	0.0000;
	60610	60611	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-24.5900	-6.4300	24.6000	6.4400	0.0000	0.0000	0.0000	0.0000;
	60612	60611	0.006507	0.033996	0.0047	155.1	0	0	0	0	1	0	0	29.6900	-3.3300	-29.6300	3.1700	0.0000	0.0000	0.0000	0.0000;
	60629	60611	0.004702	0.025305	0.00766	135.19	0	0	0	0	1	0	0	-5.0300	8.8700	5.0300	-9.6100	0.0000	0.0000	0.0000	0.0000;
	60635	60612	0.015785	0.046582	0.01665	159.66	0	0	0	0	1	0	0	39.5200	-3.0000	-39.2700	2.0500	0.0000	0.0000	0.0000	0.0000;
	60625	60613	0.004923	0.024629	0.00591	154.73	0	0	0	0	1	0	0	46.6300	1.9900	-46.5300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	60613	60628	0.003363	0.017907	0.00548	138.33	0	0	0	0	1	0	0	25.8600	-9.4700	-25.8300	9.0200	0.0000	0.0000	0.0000	0.0000;
	60614	60615	0.000201	0.001025	0	0	0	0	0	0	1	0	0	20.6800	8.8200	-20.6700	-8.8200	0.0000	0.0000	0.0000	0.0000;
	60616	60614	0.009909	0.030351	0.00745	156.35	0	0	0	0	1	0	0	-55.2000	-15.1100	55.5100	15.2600	0.0000	0.0000	0.0000	0.0000;
	60614	60628	0.00425	0.016749	0.00422	145.28	0	0	0	0	1	0	0	24.1000	24.1300	-24.0600	-24.3900	0.0000	0.0000	0.0000	0.0000;
	61202	60614	0.001977	0.00798	0.00214	176.68	0	0	0	0	1	0	0	100.5200	48.9000	-100.2900	-48.2100	0.0000	0.0000	0.0000	0.0000;
	60616	60619	0.008565	0.036529	0.01359	140.61	0	0	0	0	1	0	0	34.5300	8.8300	-34.4200	-9.8000	0.0000	0.0000	0.0000	0.0000;
	60617	60618	0.000297	0.001015	0	0	0	0	0	0	1	0	0	29.5500	4.8300	-29.5500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	60617	60621	0.00196	0.011362	0.00415	135.59	0	0	0	0	1	0	0	31.1800	16.6400	-31.1600	-16.9300	0.0000	0.0000	0.0000	0.0000;
	60617	60637	0.004084	0.023191	0.00347	157.86	0	0	0	0	1	0	0	-60.7400	-21.4700	60.9000	22.0300	0.0000	0.0000	0.0000	0.0000;
	60619	60620	0.003538	0.022658	0.00324	117.55	0	0	0	0	1	0	0	4.8700	5.3200	-4.8700	-5.6500	0.0000	0.0000	0.0000	0.0000;
	60621	60620	0.005325	0.018417	0.00632	123.93	0	0	0	0	1	0	0	1.6100	4.7800	-1.6000	-5.4300	0.0000	0.0000	0.0000	0.0000;
	60620	60670	0.006808	0.034776	0.01885	154.42	0	0	0	0	1	0	0	-23.0800	8.1100	23.1200	-9.8600	0.0000	0.0000	0.0000	0.0000;
	60622	60623	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-37.7500	-12.3700	37.7600	12.3800	0.0000	0.0000	0.0000	0.0000;
	60623	60624	0.002105	0.011681	0.00248	179.82	0	0	0	0	1	0	0	100.1200	6.1200	-99.9200	-5.3100	0.0000	0.0000	0.0000	0.0000;
	60623	60626	0.001138	0.006011	0.00631	157.43	0	0	0	0	1	0	0	55.9000	9.6200	-55.8600	-10.1300	0.0000	0.0000	0.0000	0.0000;
	60923	60623	0.001853	0.006031	0.00622	212.8	0	0	0	0	1	0	0	121.2500	-0.6400	-121.0000	0.7800	0.0000	0.0000	0.0000	0.0000;
	60923	60623	0.001853	0.006031	0.00622	212.8	0	0	0	0	1	0	0	121.2500	-0.6400	-121.0000	0.7800	0.0000	0.0000	0.0000	0.0000;
	61193	60623	0.000471	0.001998	0.00072	151.84	0	0	0	0	1	0	0	-48.2200	29.6600	48.2300	-29.6800	0.0000	0.0000	0.0000	0.0000;
	60624	60831	0.024571	0.122113	0.02355	166.14	0	0	0	0	1	0	0	62.1700	0.7200	-61.2900	1.1300	0.0000	0.0000	0.0000	0.0000;
	61200	60625	0.005687	0.028594	0.01912	172.21	0	0	0	0	1	0	0	89.5400	16.0000	-89.1000	-15.8700	0.0000	0.0000	0.0000	0.0000;
	60626	60627	0.000283	0.001113	0	0	0	0	0	0	1	0	0	52.6100	12.8800	-52.6000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	60998	60626	0.003396	0.01275	0.00177	134.28	0	0	0	0	1	0	0	-27.6700	-8.3000	27.7000	8.2100	0.0000	0.0000	0.0000	0.0000;
	60626	61193	0.002196	0.00975	0.00248	136.97	0	0	0	0	1	0	0	-24.4400	-10.9500	24.4600	10.7500	0.0000	0.0000	0.0000	0.0000;
	60632	60628	0.003114	0.016637	0.00272	135.14	0	0	0	0	1	0	0	-16.6600	-6.6400	16.6700	6.4000	0.0000	0.0000	0.0000	0.0000;
	60630	60631	0.000229	0.001159	0	0	0	0	0	0	1	0	0	54.1100	4.5700	-54.1000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	60630	60632	0.00406	0.020498	0.00706	132.41	0	0	0	0	1	0	0	16.5600	-0.2700	-16.5500	-0.4200	0.0000	0.0000	0.0000	0.0000;
	60630	61200	0.0134	0.057621	0.00665	164.48	0	0	0	0	1	0	0	-70.6700	-4.3000	71.3000	6.3000	0.0000	0.0000	0.0000	0.0000;
	60633	60634	0.000218	0.001194	0	0	0	0	0	0	1	0	0	21.9200	10.6300	-21.9200	-10.6200	0.0000	0.0000	0.0000	0.0000;
	60635	60633	0.00578	0.025773	0.00429	121.8	0	0	0	0	1	0	0	6.0300	-8.7300	-6.0300	8.3300	0.0000	0.0000	0.0000	0.0000;
	60633	60636	0.005266	0.027233	0.00582	144.82	0	0	0	0	1	0	0	-15.8900	-18.9500	15.9200	18.5200	0.0000	0.0000	0.0000	0.0000;
	61202	60637	0.005024	0.02451	0.00466	166.95	0	0	0	0	1	0	0	83.4100	35.2500	-83.0200	-33.9000	0.0000	0.0000	0.0000	0.0000;
	60638	60642	0.019425	0.10401	0.02007	103.89	0	0	0	0	1	0	0	-0.7200	-8.9600	0.7300	6.8800	0.0000	0.0000	0.0000	0.0000;
	61050	60638	0.001041	0.005779	0.00764	137.29	0	0	0	0	1	0	0	-17.1800	-11.1800	17.1800	10.3900	0.0000	0.0000	0.0000	0.0000;
	60638	61189	0.009873	0.051317	0.00951	150.59	0	0	0	0	1	0	0	-34.5000	-7.2100	34.6200	6.8000	0.0000	0.0000	0.0000	0.0000;
	60639	60683	0.00808	0.035385	0.01605	136.37	0	0	0	0	1	0	0	-14.5700	6.3000	14.5900	-7.8900	0.0000	0.0000	0.0000	0.0000;
	60639	61050	0.006304	0.022868	0.01669	137.35	0	0	0	0	1	0	0	-17.1500	-12.8400	17.1800	11.1800	0.0000	0.0000	0.0000	0.0000;
	60640	60641	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-12.8600	-3.4300	12.8600	3.4300	0.0000	0.0000	0.0000	0.0000;
	61119	60641	0.002834	0.016253	0.00398	133.24	0	0	0	0	1	0	0	12.1900	4.2700	-12.1900	-4.6800	0.0000	0.0000	0.0000	0.0000;
	60642	61119	0.02005	0.095065	0.03007	127.42	0	0	0	0	1	0	0	-8.4800	-8.3800	8.5100	5.2400	0.0000	0.0000	0.0000	0.0000;
	60647	60643	0.007374	0.029742	0.00474	114.46	0	0	0	0	1	0	0	6.1900	-17.0000	-6.1700	16.5700	0.0000	0.0000	0.0000	0.0000;
	60643	60878	0.012857	0.059698	0.0249	167.32	0	0	0	0	1	0	0	72.9600	6.9200	-72.3300	-6.6500	0.0000	0.0000	0.0000	0.0000;
	60909	60643	0.001678	0.00837	0.00213	188.35	0	0	0	0	1	0	0	92.4300	16.9700	-92.2900	-16.5300	0.0000	0.0000	0.0000	0.0000;
	60909	60643	0.001678	0.00837	0.00213	188.35	0	0	0	0	1	0	0	92.4300	16.9700	-92.2900	-16.5300	0.0000	0.0000	0.0000	0.0000;
	60644	60645	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-13.1000	-0.4600	13.1000	0.4600	0.0000	0.0000	0.0000	0.0000;
	60647	60645	0.013682	0.053513	0.01326	161.3	0	0	0	0	1	0	0	-73.9000	26.3000	74.6800	-24.6600	0.0000	0.0000	0.0000	0.0000;
	60720	60645	0.015892	0.069586	0.01203	156.09	0	0	0	0	1	0	0	53.4900	-10.9300	-53.0500	11.5600	0.0000	0.0000	0.0000	0.0000;
	60645	60728	0.024622	0.094685	0.02019	154.59	0	0	0	0	1	0	0	-48.8700	8.1800	49.4400	-8.1800	0.0000	0.0000	0.0000	0.0000;
	60975	60646	0.003558	0.019343	0.00616	178	0	0	0	0	1	0	0	103.3000	-1.7900	-102.9500	3.0100	0.0000	0.0000	0.0000	0.0000;
	61026	60646	0.002074	0.009497	0.00319	180.62	0	0	0	0	1	0	0	117.5500	13.0200	-117.2800	-12.1500	0.0000	0.0000	0.0000	0.0000;
	60646	61191	0.0069	0.027813	0.02066	189.66	0	0	0	0	1	0	0	98.7700	3.0200	-98.1400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	60646	61191	0.0069	0.027813	0.02066	189.66	0	0	0	0	1	0	0	98.7700	3.0200	-98.1400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	60909	60647	0.007896	0.031116	0.0063	144.56	0	0	0	0	1	0	0	18.8500	19.0500	-18.8000	-19.5200	0.0000	0.0000	0.0000	0.0000;
	60648	60651	0.003704	0.017993	0.00458	161.73	0	0	0	0	1	0	0	74.1500	5.8900	-73.9600	-5.4400	0.0000	0.0000	0.0000	0.0000;
	60648	61008	0.005046	0.0219	0.01336	169.5	0	0	0	0	1	0	0	-97.4100	-17.5200	97.8700	18.0900	0.0000	0.0000	0.0000	0.0000;
	60649	60650	0.000203	0.001189	0	0	0	0	0	0	1	0	0	55.2300	24.5200	-55.2300	-24.4800	0.0000	0.0000	0.0000	0.0000;
	60655	60649	0.00506	0.025256	0.00446	143.54	0	0	0	0	1	0	0	19.3300	-6.1900	-19.3100	5.8100	0.0000	0.0000	0.0000	0.0000;
	60649	61008	0.007023	0.033559	0.02056	115.87	0	0	0	0	1	0	0	-21.4600	-30.3400	21.5500	28.5500	0.0000	0.0000	0.0000	0.0000;
	60651	60652	0.00023	0.001061	0	0	0	0	0	0	1	0	0	38.5700	6.5300	-38.5700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	60653	60651	0.003226	0.014593	0.00434	184.36	0	0	0	0	1	0	0	-128.0800	15.4000	128.5900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	60651	60659	0.00946	0.040934	0.01308	177.04	0	0	0	0	1	0	0	-93.2100	12.4600	94.0000	-10.4200	0.0000	0.0000	0.0000	0.0000;
	60653	60654	0.00029	0.00113	0	0	0	0	0	0	1	0	0	23.2600	12.5500	-23.2600	-12.5400	0.0000	0.0000	0.0000	0.0000;
	60655	60660	0.008482	0.041303	0.04054	167.72	0	0	0	0	1	0	0	-95.0500	5.1600	95.7800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	60666	60655	0.028528	0.114688	0.01037	158.42	0	0	0	0	1	0	0	46.4800	-0.4600	-45.9100	1.6300	0.0000	0.0000	0.0000	0.0000;
	60656	60657	0.002385	0.015763	0.01365	135.38	0	0	0	0	1	0	0	-36.8700	-0.7600	36.9000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	60656	60659	0.006367	0.026493	0.00296	108.01	0	0	0	0	1	0	0	15.4800	-1.0600	-15.4700	0.8100	0.0000	0.0000	0.0000	0.0000;
	60657	60658	0.000252	0.001072	0	0	0	0	0	0	1	0	0	21.3800	7.2000	-21.3800	-7.1900	0.0000	0.0000	0.0000	0.0000;
	60657	60664	0.016108	0.06166	0.00989	168.7	0	0	0	0	1	0	0	-90.7600	15.3700	92.0400	-11.5400	0.0000	0.0000	0.0000	0.0000;
	61008	60657	0.008686	0.044006	0.01077	149.89	0	0	0	0	1	0	0	-32.3600	21.5300	32.4800	-22.0700	0.0000	0.0000	0.0000	0.0000;
	60659	60666	0.010968	0.045448	0.02232	187.46	0	0	0	0	1	0	0	-102.3600	7.2500	103.4500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	60667	60660	0.009671	0.048248	0.01776	146.09	0	0	0	0	1	0	0	25.5800	-1.6700	-25.5300	0.0500	0.0000	0.0000	0.0000	0.0000;
	60660	61158	0.006026	0.034335	0.02964	168.99	0	0	0	0	1	0	0	-105.8900	0.9300	106.5200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	60661	60662	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-10.4500	-4.1200	10.4500	4.1200	0.0000	0.0000	0.0000	0.0000;
	60662	60667	0.008784	0.053658	0.01457	133.4	0	0	0	0	1	0	0	33.1000	-3.5700	-33.0100	2.5500	0.0000	0.0000	0.0000	0.0000;
	60662	61045	0.008199	0.033324	0.01014	144.36	0	0	0	0	1	0	0	-43.5400	-0.5500	43.6900	0.0400	0.0000	0.0000	0.0000	0.0000;
	60663	60664	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-16.0200	-3.0900	16.0200	3.0900	0.0000	0.0000	0.0000	0.0000;
	61045	60664	0.002618	0.01204	0.00266	191.52	0	0	0	0	1	0	0	86.5900	-8.4200	-86.4100	8.9800	0.0000	0.0000	0.0000	0.0000;
	61045	60664	0.002618	0.01204	0.00266	191.52	0	0	0	0	1	0	0	86.5900	-8.4200	-86.4100	8.9800	0.0000	0.0000	0.0000	0.0000;
	60664	61122	0.004099	0.020642	0.00429	140.05	0	0	0	0	1	0	0	-34.7700	-16.1300	34.8300	15.9400	0.0000	0.0000	0.0000	0.0000;
	60664	61158	0.008333	0.027856	0.00441	123.67	0	0	0	0	1	0	0	-7.5200	0.6700	7.5300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	60666	60665	0.00865	0.045649	0.01313	168.2	0	0	0	0	1	0	0	73.6200	-4.5100	-73.1900	5.3800	0.0000	0.0000	0.0000	0.0000;
	60667	60666	0.015127	0.060632	0.01976	142.56	0	0	0	0	1	0	0	-2.8300	-7.1500	2.8300	5.0400	0.0000	0.0000	0.0000	0.0000;
	60666	60668	0.012801	0.065066	0.01634	172.37	0	0	0	0	1	0	0	87.1400	-4.2400	-86.2500	7.0500	0.0000	0.0000	0.0000	0.0000;
	60666	61241	0.009234	0.045282	0.08029	221.56	0	0	0	0	1	0	0	-110.4500	1.2900	111.4900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60666	61241	0.009234	0.045282	0.08029	221.56	0	0	0	0	1	0	0	-110.4500	1.2900	111.4900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60666	61241	0.009234	0.045282	0.08029	221.56	0	0	0	0	1	0	0	-110.4500	1.2900	111.4900	-4.9400	0.0000	0.0000	0.0000	0.0000;
	60669	60670	0.005442	0.024973	0.03789	163.46	0	0	0	0	1	0	0	45.2600	-8.8200	-45.1500	5.4000	0.0000	0.0000	0.0000	0.0000;
	60669	60671	0.006313	0.026114	0.00433	172.54	0	0	0	0	1	0	0	-67.7200	0.9000	68.0000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	60672	60673	0.011718	0.037433	0.01693	169.09	0	0	0	0	1	0	0	-53.6600	6.9500	53.9900	-7.7000	0.0000	0.0000	0.0000	0.0000;
	60672	60677	0.013906	0.068011	0.03001	159.78	0	0	0	0	1	0	0	57.3100	-18.0600	-56.8400	17.1700	0.0000	0.0000	0.0000	0.0000;
	60678	60672	0.014521	0.067869	0.00853	182.48	0	0	0	0	1	0	0	-103.5400	8.7900	105.0600	-2.5800	0.0000	0.0000	0.0000	0.0000;
	60672	61525	0.013852	0.059806	0.01006	177.24	0	0	0	0	1	0	0	-114.9200	12.5300	116.6800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	60673	60674	0.000299	0.001098	0	0	0	0	0	0	1	0	0	6.2200	1.3000	-6.2200	-1.3000	0.0000	0.0000	0.0000	0.0000;
	60673	60857	0.014267	0.045645	0.01466	173.07	0	0	0	0	1	0	0	-66.4300	3.8900	67.0200	-3.5600	0.0000	0.0000	0.0000	0.0000;
	60675	60676	0.000284	0.00115	0	0	0	0	0	0	1	0	0	2.5700	0.9800	-2.5700	-0.9800	0.0000	0.0000	0.0000	0.0000;
	60675	60853	0.0075	0.030416	0.06495	158.5	0	0	0	0	1	0	0	-43.1800	7.2200	43.3200	-13.5300	0.0000	0.0000	0.0000	0.0000;
	60861	60675	0.012231	0.063556	0.01405	149.94	0	0	0	0	1	0	0	38.9200	5.2600	-38.7500	-5.8400	0.0000	0.0000	0.0000	0.0000;
	60678	60680	0.02493	0.106188	0.01769	172.98	0	0	0	0	1	0	0	74.5600	-11.2400	-73.1900	15.2400	0.0000	0.0000	0.0000	0.0000;
	60679	60680	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-12.5300	-3.3100	12.5300	3.3100	0.0000	0.0000	0.0000	0.0000;
	60681	60680	0.011807	0.058095	0.009	141.38	0	0	0	0	1	0	0	-16.4200	2.8900	16.4500	-3.6500	0.0000	0.0000	0.0000	0.0000;
	60681	61448	0.069141	0.309051	0.04037	131.66	0	0	0	0	1	0	0	2.4300	-4.1000	-2.4200	-0.0200	0.0000	0.0000	0.0000	0.0000;
	60682	61189	0.014028	0.054364	0.036	138.29	0	0	0	0	1	0	0	-15.2700	-11.0100	15.3100	7.3400	0.0000	0.0000	0.0000	0.0000;
	60684	61135	0.007524	0.034934	0.01903	157.48	0	0	0	0	1	0	0	-46.0600	-0.2600	46.2100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	60685	60988	0.007875	0.03812	0.00683	173.48	0	0	0	0	1	0	0	-87.0100	-2.7000	87.5800	4.7000	0.0000	0.0000	0.0000	0.0000;
	60686	60687	0.004887	0.019528	0.00913	168.42	0	0	0	0	1	0	0	76.5100	-6.1100	-76.2400	6.2200	0.0000	0.0000	0.0000	0.0000;
	60686	60689	0.003395	0.016209	0.00881	129.8	0	0	0	0	1	0	0	-11.8300	-4.2000	11.8300	3.2900	0.0000	0.0000	0.0000	0.0000;
	60904	60686	0.00881	0.036586	0.00921	180.5	0	0	0	0	1	0	0	114.0500	6.7000	-112.9900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	60687	60688	0.000244	0.001168	0	0	0	0	0	0	1	0	0	38.8600	8.9400	-38.8600	-8.9200	0.0000	0.0000	0.0000	0.0000;
	60689	60687	0.008661	0.020028	0.00255	186.2	0	0	0	0	1	0	0	78.2700	-15.6100	-77.7500	16.5400	0.0000	0.0000	0.0000	0.0000;
	60689	60687	0.008661	0.020028	0.00255	186.2	0	0	0	0	1	0	0	78.2700	-15.6100	-77.7500	16.5400	0.0000	0.0000	0.0000	0.0000;
	60687	60690	0.012135	0.049899	0.01977	146.4	0	0	0	0	1	0	0	-30.5300	18.1100	30.6800	-19.5800	0.0000	0.0000	0.0000	0.0000;
	60687	60803	0.01335	0.056325	0.01917	194.82	0	0	0	0	1	0	0	111.7000	-33.1700	-110.0000	38.3200	0.0000	0.0000	0.0000	0.0000;
	60687	60803	0.01335	0.056325	0.01917	194.82	0	0	0	0	1	0	0	111.7000	-33.1700	-110.0000	38.3200	0.0000	0.0000	0.0000	0.0000;
	60904	60689	0.012059	0.037185	0.00625	193.65	0	0	0	0	1	0	0	104.8300	-3.1500	-103.6100	6.2400	0.0000	0.0000	0.0000	0.0000;
	60904	60689	0.012059	0.037185	0.00625	193.65	0	0	0	0	1	0	0	104.8300	-3.1500	-103.6100	6.2400	0.0000	0.0000	0.0000	0.0000;
	60690	61132	0.009128	0.044104	0.02299	174.78	0	0	0	0	1	0	0	-93.0900	-10.3000	93.8600	11.5500	0.0000	0.0000	0.0000	0.0000;
	60691	61135	0.014021	0.064645	0.02497	187.39	0	0	0	0	1	0	0	-86.7200	1.9400	87.7200	0.0600	0.0000	0.0000	0.0000	0.0000;
	60691	61135	0.014021	0.064645	0.02497	187.39	0	0	0	0	1	0	0	-86.7200	1.9400	87.7200	0.0600	0.0000	0.0000	0.0000	0.0000;
	60692	60693	0.000297	0.001149	0	0	0	0	0	0	1	0	0	18.7100	2.6600	-18.7000	-2.6600	0.0000	0.0000	0.0000	0.0000;
	60692	60959	0.012434	0.048588	0.01873	193.22	0	0	0	0	1	0	0	-101.8200	17.6700	103.0700	-14.8000	0.0000	0.0000	0.0000	0.0000;
	60692	60959	0.012434	0.048588	0.01873	193.22	0	0	0	0	1	0	0	-101.8200	17.6700	103.0700	-14.8000	0.0000	0.0000	0.0000	0.0000;
	60694	60697	0.0001	0.000977	0	148.05	0	0	1	0	1	0	0	22.0500	2.1400	-22.0500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	60694	60698	0.000224	0.001025	0	0	0	0	0	0	1	0	0	-22.0500	-2.1400	22.0500	2.1500	0.0000	0.0000	0.0000	0.0000;
	60694	60699	0.000219	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60695	60697	0.004855	0.108187	0	74.03	0	0	1	0	1	0	0	-11.0200	-0.6300	11.0200	0.7500	0.0000	0.0000	0.0000	0.0000;
	60696	60697	0.004855	0.108187	0	74.03	0	0	1	0	1	0	0	-11.0200	-1.2600	11.0200	1.3900	0.0000	0.0000	0.0000	0.0000;
	60700	60703	0.009914	0.044937	0.0156	192.02	0	0	0	0	1	0	0	105.4000	5.6000	-104.3700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	60700	60703	0.009914	0.044937	0.0156	192.02	0	0	0	0	1	0	0	105.4000	5.6000	-104.3700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	60700	60708	0.005581	0.024226	0.01677	199.5	0	0	0	0	1	0	0	-124.6400	32.7600	125.5000	-30.8300	0.0000	0.0000	0.0000	0.0000;
	60700	60708	0.005581	0.024226	0.01677	199.5	0	0	0	0	1	0	0	-124.6400	32.7600	125.5000	-30.8300	0.0000	0.0000	0.0000	0.0000;
	60708	60702	0.006595	0.037425	0.04308	126.02	0	0	0	0	1	0	0	-7.8500	30.5900	7.9200	-34.7800	0.0000	0.0000	0.0000	0.0000;
	60703	60704	0.007294	0.030044	0.00617	189.27	0	0	0	0	1	0	0	96.5300	-0.1700	-95.8800	2.1800	0.0000	0.0000	0.0000	0.0000;
	60703	60704	0.007294	0.030044	0.00617	189.27	0	0	0	0	1	0	0	96.5300	-0.1700	-95.8800	2.1800	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60705	60704	0.009093	0.23547	0	48.07	0	0	1.01875	0	1	0	0	-35.5500	5.2800	35.6600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	60704	60706	0.000282	0.001098	0	0	0	0	0	0	1	0	0	13.7800	3.2700	-13.7800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	60874	60704	0.012535	0.053132	0.0304	151.65	0	0	0	0	1	0	0	36.1200	-9.1800	-35.9600	6.7100	0.0000	0.0000	0.0000	0.0000;
	60707	60710	0.000561	0.03226	0	571.31	0	0	1	0	1	0	0	243.4100	-16.4500	-243.1000	34.4400	0.0000	0.0000	0.0000	0.0000;
	60707	60711	0.000208	0.001128	0	0	0	0	0	0	1	0	0	19.5600	2.6600	-19.5600	-2.6600	0.0000	0.0000	0.0000	0.0000;
	60707	60871	0.001565	0.017882	0.22002	1080.42	0	0	0	0	1	0	0	120.7400	2.0900	-120.5200	-23.0100	0.0000	0.0000	0.0000	0.0000;
	60708	60710	-0.000105	-0.006046	0	496.31	0	0	1	0	1	0	0	-243.1600	31.0700	243.1000	-34.4400	0.0000	0.0000	0.0000	0.0000;
	60709	60710	0.002318	0.133265	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60712	60713	0.000226	0.001029	0	0	0	0	0	0	1	0	0	25.4000	8.9900	-25.4000	-8.9800	0.0000	0.0000	0.0000	0.0000;
	60712	60716	0.008283	0.031912	0.00418	170.17	0	0	0	0	1	0	0	-72.8400	25.9000	73.3000	-24.5700	0.0000	0.0000	0.0000	0.0000;
	60950	60714	0.00337	0.016668	0.00242	172.36	0	0	0	0	1	0	0	-85.0800	-0.0400	85.3100	0.9000	0.0000	0.0000	0.0000	0.0000;
	60714	61085	0.01128	0.043408	0.02872	176.38	0	0	0	0	1	0	0	-98.6600	-1.8600	99.6800	2.6600	0.0000	0.0000	0.0000	0.0000;
	60715	61239	0.006543	0.03691	0.00936	173.27	0	0	0	0	1	0	0	-80.7800	0.1700	81.1800	1.0800	0.0000	0.0000	0.0000	0.0000;
	60716	60717	0.00023	0.001087	0	0	0	0	0	0	1	0	0	31.4400	15.0400	-31.4400	-15.0300	0.0000	0.0000	0.0000	0.0000;
	60716	61239	0.00571	0.023077	0.01012	180.26	0	0	0	0	1	0	0	-104.7500	9.5300	105.3400	-8.2300	0.0000	0.0000	0.0000	0.0000;
	60718	60719	0.000279	0.001082	0	0	0	0	0	0	1	0	0	13.2700	1.2200	-13.2700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	60718	60727	0.00734	0.034743	0.01809	156.67	0	0	0	0	1	0	0	-47.9700	-3.3600	48.1300	2.1800	0.0000	0.0000	0.0000	0.0000;
	60720	60722	0.01086	0.0366	0.06956	160.51	0	0	0	0	1	0	0	-61.5800	9.5800	61.9800	-15.7200	0.0000	0.0000	0.0000	0.0000;
	60725	60722	0.009081	0.039157	0.00494	169.37	0	0	0	0	1	0	0	76.3000	7.5000	-75.8100	-5.9400	0.0000	0.0000	0.0000	0.0000;
	60725	60724	0.000576	0.040425	0	463.04	0	0	1.0125	0	1	0	0	-205.6100	-12.3300	205.8400	28.3400	0.0000	0.0000	0.0000	0.0000;
	60724	60726	0.000284	0.001184	0	0	0	0	0	0	1	0	0	39.6700	5.6500	-39.6700	-5.6300	0.0000	0.0000	0.0000	0.0000;
	60724	60919	0.001159	0.013405	0.28492	1137.91	0	0	0	0	1	0	0	-245.5100	33.2600	246.1800	-56.5400	0.0000	0.0000	0.0000	0.0000;
	60725	60727	0.01705	0.06851	0.01153	161.61	0	0	0	0	1	0	0	59.1400	6.2600	-58.5900	-5.3000	0.0000	0.0000	0.0000	0.0000;
	60725	60728	0.015259	0.068259	0.01137	162.47	0	0	0	0	1	0	0	63.8700	-2.0100	-63.3100	3.3000	0.0000	0.0000	0.0000	0.0000;
	60729	60731	0.005479	0.030876	0.01402	141.5	0	0	0	0	1	0	0	25.0500	-1.7900	-25.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	60732	60729	0.01124	0.050913	0.01285	149.3	0	0	0	0	1	0	0	36.6700	-0.1000	-36.5200	-0.6300	0.0000	0.0000	0.0000	0.0000;
	60730	60731	0.000289	0.001131	0	0	0	0	0	0	1	0	0	-22.9400	-4.6300	22.9500	4.6300	0.0000	0.0000	0.0000	0.0000;
	60734	60732	0.005835	0.028874	0.01019	160.26	0	0	0	0	1	0	0	56.9800	6.8100	-56.8000	-7.0200	0.0000	0.0000	0.0000	0.0000;
	60733	60932	0.004648	0.020871	0.01624	159.88	0	0	0	0	1	0	0	-54.3400	-1.3300	54.4700	0.1500	0.0000	0.0000	0.0000	0.0000;
	60734	61117	0.001292	0.006713	0.00252	159.27	0	0	0	0	1	0	0	-52.2000	-7.0100	52.2300	6.9100	0.0000	0.0000	0.0000	0.0000;
	60734	61177	0.009757	0.038949	0.00315	146.21	0	0	0	0	1	0	0	-29.6000	-5.9500	29.6900	5.9300	0.0000	0.0000	0.0000	0.0000;
	60735	60760	0.007225	0.036912	0.00664	153.76	0	0	0	0	1	0	0	34.1700	-4.1200	-34.0900	3.8500	0.0000	0.0000	0.0000	0.0000;
	60735	60772	0.007533	0.03209	0.05415	163.73	0	0	0	0	1	0	0	-52.6900	0.5200	52.8900	-5.2800	0.0000	0.0000	0.0000	0.0000;
	60736	60737	0.000279	0.001097	0	0	0	0	0	0	1	0	0	37.6000	8.3200	-37.5900	-8.3000	0.0000	0.0000	0.0000	0.0000;
	60741	60736	0.008995	0.041765	0.01219	184.52	0	0	0	0	1	0	0	74.6900	-22.0400	-74.1700	23.1700	0.0000	0.0000	0.0000	0.0000;
	60741	60736	0.008995	0.041765	0.01219	184.52	0	0	0	0	1	0	0	74.6900	-22.0400	-74.1700	23.1700	0.0000	0.0000	0.0000	0.0000;
	60736	60867	0.01278	0.055723	0.01085	180.31	0	0	0	0	1	0	0	110.7400	-54.6700	-108.8900	61.5700	0.0000	0.0000	0.0000	0.0000;
	60738	60739	0.005519	0.026518	0.00929	190.65	0	0	0	0	1	0	0	-95.5400	16.1700	96.0400	-14.7500	0.0000	0.0000	0.0000	0.0000;
	60738	60739	0.005519	0.026518	0.00929	190.65	0	0	0	0	1	0	0	-95.5400	16.1700	96.0400	-14.7500	0.0000	0.0000	0.0000	0.0000;
	60741	60738	0.00407	0.017425	0.00716	187.11	0	0	0	0	1	0	0	-85.0500	21.3800	85.3500	-20.8400	0.0000	0.0000	0.0000	0.0000;
	60741	60738	0.00407	0.017425	0.00716	187.11	0	0	0	0	1	0	0	-85.0500	21.3800	85.3500	-20.8400	0.0000	0.0000	0.0000	0.0000;
	60739	60740	0.00025	0.001134	0	0	0	0	0	0	1	0	0	35.1200	13.1200	-35.1100	-13.1100	0.0000	0.0000	0.0000	0.0000;
	60739	60747	0.010686	0.045881	0.02889	191.75	0	0	0	0	1	0	0	-96.5300	23.3300	97.5400	-22.0000	0.0000	0.0000	0.0000	0.0000;
	60739	60747	0.010686	0.045881	0.02889	191.75	0	0	0	0	1	0	0	-96.5300	23.3300	97.5400	-22.0000	0.0000	0.0000	0.0000	0.0000;
	60749	60739	0.00247	0.012784	0.06182	150.92	0	0	0	0	1	0	0	37.4100	15.1100	-37.3700	-21.3900	0.0000	0.0000	0.0000	0.0000;
	60739	60759	0.010808	0.02771	0.01866	128.27	0	0	0	0	1	0	0	3.2200	-8.8900	-3.2200	6.9600	0.0000	0.0000	0.0000	0.0000;
	60742	60743	0.000282	0.001195	0	0	0	0	0	0	1	0	0	31.6800	19.6900	-31.6800	-19.6700	0.0000	0.0000	0.0000	0.0000;
	60742	60744	0.003477	0.018128	0.00338	165.12	0	0	0	0	1	0	0	-67.5300	17.9200	67.6900	-17.4200	0.0000	0.0000	0.0000	0.0000;
	60742	60747	0.005668	0.02706	0.01877	204.43	0	0	0	0	1	0	0	143.1100	-41.3900	-141.9000	45.1900	0.0000	0.0000	0.0000	0.0000;
	60742	60747	0.005668	0.02706	0.01877	204.43	0	0	0	0	1	0	0	143.1100	-41.3900	-141.9000	45.1900	0.0000	0.0000	0.0000	0.0000;
	60772	60742	0.003054	0.011471	0.00427	200.05	0	0	0	0	1	0	0	125.6600	-21.2500	-125.1800	22.5900	0.0000	0.0000	0.0000	0.0000;
	60772	60742	0.003054	0.011471	0.00427	200.05	0	0	0	0	1	0	0	125.6600	-21.2500	-125.1800	22.5900	0.0000	0.0000	0.0000	0.0000;
	60744	60745	0.000222	0.00113	0	0	0	0	0	0	1	0	0	31.6800	16.5500	-31.6800	-16.5300	0.0000	0.0000	0.0000	0.0000;
	60744	60762	0.004897	0.025206	0.0033	123.91	0	0	0	0	1	0	0	-10.1300	4.6900	10.1300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	60744	60764	0.004583	0.02252	0.00354	169.72	0	0	0	0	1	0	0	-77.3100	4.4500	77.5700	-3.5200	0.0000	0.0000	0.0000	0.0000;
	60744	60772	0.00427	0.020894	0.00704	131.01	0	0	0	0	1	0	0	-11.9400	-8.2800	11.9500	7.5900	0.0000	0.0000	0.0000	0.0000;
	60748	60746	0.004018	0.013365	0.00234	123.44	0	0	0	0	1	0	0	10.2900	-29.9900	-10.2500	29.8700	0.0000	0.0000	0.0000	0.0000;
	60756	60746	0.004817	0.017755	0.00792	144.42	0	0	0	0	1	0	0	21.5100	37.6300	-21.4200	-38.1500	0.0000	0.0000	0.0000	0.0000;
	60754	60747	0.010096	0.043726	0.00665	164.85	0	0	0	0	1	0	0	48.7000	-17.6600	-48.4400	18.0800	0.0000	0.0000	0.0000	0.0000;
	60747	60756	0.00547	0.023758	0.00562	179.64	0	0	0	0	1	0	0	105.4800	-68.6400	-104.6600	71.6300	0.0000	0.0000	0.0000	0.0000;
	60748	60799	0.008921	0.050268	0.01227	155.1	0	0	0	0	1	0	0	-48.6700	18.3300	48.9000	-18.2900	0.0000	0.0000	0.0000	0.0000;
	60756	60749	0.004683	0.023048	0.00305	166.03	0	0	0	0	1	0	0	66.2500	20.0100	-66.0400	-19.3000	0.0000	0.0000	0.0000	0.0000;
	60749	60759	0.014543	0.051225	0.0062	133.28	0	0	0	0	1	0	0	11.7400	-0.8700	-11.7200	0.2900	0.0000	0.0000	0.0000	0.0000;
	60750	60753	0.000228	0.006001	0	124.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60750	60754	0.000226	0.001002	0	0	0	0	0	0	1	0	0	-16.8900	-0.5300	16.8900	0.5300	0.0000	0.0000	0.0000	0.0000;
	60750	60755	0.000252	0.001003	0	0	0	0	0	0	1	0	0	16.8900	0.5300	-16.8900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	60751	60753	0.004676	0.123179	0	62.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60752	60753	0.004676	0.123179	0	62.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60767	60754	0.005017	0.030538	0.00686	170.54	0	0	0	0	1	0	0	65.8100	-16.4900	-65.5900	17.1200	0.0000	0.0000	0.0000	0.0000;
	60756	60757	0.000234	0.001052	0	0	0	0	0	0	1	0	0	16.8900	1.4900	-16.8900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	60758	60759	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-10.7400	-1.0500	10.7400	1.0500	0.0000	0.0000	0.0000	0.0000;
	60868	60759	0.003623	0.018424	0.00771	130.94	0	0	0	0	1	0	0	-4.1900	7.4900	4.1900	-8.2900	0.0000	0.0000	0.0000	0.0000;
	60761	60760	0.004375	0.017154	0.0129	177.56	0	0	0	0	1	0	0	-49.6700	18.7200	49.7900	-19.5800	0.0000	0.0000	0.0000	0.0000;
	60770	60760	0.004213	0.017825	0.00629	167.77	0	0	0	0	1	0	0	30.4600	-15.2900	-30.4100	14.8400	0.0000	0.0000	0.0000	0.0000;
	60761	60788	0.002824	0.013239	0.00368	114.74	0	0	0	0	1	0	0	-26.6000	-5.8600	26.6200	5.5700	0.0000	0.0000	0.0000	0.0000;
	60761	60792	0.004449	0.020708	0.05438	168.32	0	0	0	0	1	0	0	51.6000	-17.9500	-51.4800	12.8900	0.0000	0.0000	0.0000	0.0000;
	60762	60805	0.007782	0.040052	0.01911	140.43	0	0	0	0	1	0	0	-23.9000	-1.0200	23.9400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	60763	60772	0.002484	0.012036	0.0092	206.61	0	0	0	0	1	0	0	112.9400	-11.7600	-112.6400	12.2900	0.0000	0.0000	0.0000	0.0000;
	60763	60772	0.002484	0.012036	0.0092	206.61	0	0	0	0	1	0	0	112.9400	-11.7600	-112.6400	12.2900	0.0000	0.0000	0.0000	0.0000;
	60763	60772	0.002484	0.012036	0.0092	206.61	0	0	0	0	1	0	0	112.9400	-11.7600	-112.6400	12.2900	0.0000	0.0000	0.0000	0.0000;
	60764	60803	0.011399	0.054753	0.02135	176.23	0	0	0	0	1	0	0	-95.3400	-2.8400	96.3300	5.3500	0.0000	0.0000	0.0000	0.0000;
	60765	60769	0.009905	0.036775	0.00474	148.26	0	0	0	0	1	0	0	-43.0600	-0.9500	43.2300	1.1300	0.0000	0.0000	0.0000	0.0000;
	60771	60765	0.006201	0.023337	0.00303	125.53	0	0	0	0	1	0	0	-17.7500	6.4500	17.7700	-6.6800	0.0000	0.0000	0.0000	0.0000;
	60767	60766	0.000583	0.034564	0	451.78	0	0	1	0	1	0	0	-122.2000	16.0600	122.2900	-11.0000	0.0000	0.0000	0.0000	0.0000;
	60766	60768	0.000201	0.001099	0	0	0	0	0	0	1	0	0	82.3100	17.1700	-82.2900	-17.0900	0.0000	0.0000	0.0000	0.0000;
	60783	60766	0.000868	0.009078	0.2886	1122.91	0	0	0	0	1	0	0	390.1500	-109.9400	-388.7800	94.7900	0.0000	0.0000	0.0000	0.0000;
	60770	60767	0.005276	0.021136	0.00298	179.37	0	0	0	0	1	0	0	-56.2300	-0.0800	56.3900	0.4200	0.0000	0.0000	0.0000	0.0000;
	60769	60781	0.004642	0.019985	0.00423	162.29	0	0	0	0	1	0	0	-68.5200	-11.6800	68.7400	12.1800	0.0000	0.0000	0.0000	0.0000;
	60770	60771	0.006708	0.026136	0.00399	135.53	0	0	0	0	1	0	0	4.0200	8.9400	-4.0100	-9.3300	0.0000	0.0000	0.0000	0.0000;
	60772	60773	0.000277	0.001046	0	0	0	0	0	0	1	0	0	21.7600	3.3200	-21.7600	-3.3200	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60775	60774	0.007895	0.157856	0	350	0	0	1.00625	0	1	0	0	-97.7100	22.5800	98.4500	-7.8600	0.0000	0.0000	0.0000	0.0000;
	60774	60776	0.000286	0.001042	0	0	0	0	0	0	1	0	0	17.8600	1.5400	-17.8600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60777	60774	0.006048	0.031023	0.00669	225.62	0	0	0	0	1	0	0	130.5700	-18.6600	-129.5600	23.1000	0.0000	0.0000	0.0000	0.0000;
	60774	60788	0.009841	0.049382	0.01681	182.77	0	0	0	0	1	0	0	-90.2900	26.5000	91.1200	-24.0500	0.0000	0.0000	0.0000	0.0000;
	60777	60778	0.000252	0.001104	0	0	0	0	0	0	1	0	0	17.8600	11.9000	-17.8600	-11.8900	0.0000	0.0000	0.0000	0.0000;
	60779	60777	0.005328	0.022853	0.01138	200.77	0	0	0	0	1	0	0	100.2600	-31.0600	-99.7000	32.2700	0.0000	0.0000	0.0000	0.0000;
	60779	60777	0.005328	0.022853	0.01138	200.77	0	0	0	0	1	0	0	100.2600	-31.0600	-99.7000	32.2700	0.0000	0.0000	0.0000	0.0000;
	60777	60784	0.008597	0.034508	0.02725	207.3	0	0	0	0	1	0	0	-93.4400	-10.3900	94.1600	10.3900	0.0000	0.0000	0.0000	0.0000;
	60777	60784	0.008597	0.034508	0.02725	207.3	0	0	0	0	1	0	0	-93.4400	-10.3900	94.1600	10.3900	0.0000	0.0000	0.0000	0.0000;
	60777	60784	0.008597	0.034508	0.02725	207.3	0	0	0	0	1	0	0	-93.4400	-10.3900	94.1600	10.3900	0.0000	0.0000	0.0000	0.0000;
	60788	60777	0.01165	0.051055	0.00479	139.04	0	0	0	0	1	0	0	8.8500	-11.9000	-8.8300	11.5100	0.0000	0.0000	0.0000	0.0000;
	60777	60789	0.008001	0.040997	0.01004	166.28	0	0	0	0	1	0	0	-51.5700	17.8600	51.8000	-17.7400	0.0000	0.0000	0.0000	0.0000;
	60779	60780	0.000243	0.001016	0	0	0	0	0	0	1	0	0	17.8600	2.3100	-17.8600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	60779	60782	0.00525	0.025184	0.00947	206.61	0	0	0	0	1	0	0	-100.3500	19.7200	100.8800	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60779	60782	0.00525	0.025184	0.00947	206.61	0	0	0	0	1	0	0	-100.3500	19.7200	100.8800	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60779	60782	0.00525	0.025184	0.00947	206.61	0	0	0	0	1	0	0	-100.3500	19.7200	100.8800	-18.1800	0.0000	0.0000	0.0000	0.0000;
	60788	60779	0.006439	0.026942	0.0041	167.19	0	0	0	0	1	0	0	-67.5600	5.2800	67.8400	-4.5200	0.0000	0.0000	0.0000	0.0000;
	60789	60779	0.003391	0.013974	0.00436	120.41	0	0	0	0	1	0	0	-14.8200	-5.5900	14.8300	5.1600	0.0000	0.0000	0.0000	0.0000;
	60781	60782	0.005218	0.020274	0.0036	140.63	0	0	0	0	1	0	0	2.7600	-3.0300	-2.7600	2.6500	0.0000	0.0000	0.0000	0.0000;
	60789	60781	0.005876	0.02751	0.00897	199.88	0	0	0	0	1	0	0	-101.1100	17.7400	101.7100	-15.9000	0.0000	0.0000	0.0000	0.0000;
	60789	60781	0.005876	0.02751	0.00897	199.88	0	0	0	0	1	0	0	-101.1100	17.7400	101.7100	-15.9000	0.0000	0.0000	0.0000	0.0000;
	60789	60782	0.006621	0.035491	0.00492	172.03	0	0	0	0	1	0	0	-77.4600	10.3000	77.8500	-8.7400	0.0000	0.0000	0.0000	0.0000;
	60784	60783	0.0007	0.037969	0	517.88	0	0	1.1	0	1	0	0	-191.6100	-156.1000	192.0900	182.2600	0.0000	0.0000	0.0000	0.0000;
	60783	60785	0.000219	0.001151	0	0	0	0	0	0	1	0	0	35.6900	11.6400	-35.6900	-11.6200	0.0000	0.0000	0.0000	0.0000;
	60786	60784	0.005979	0.026639	0.00894	188.22	0	0	0	0	1	0	0	83.9700	-36.1400	-83.5100	37.2700	0.0000	0.0000	0.0000	0.0000;
	60786	60784	0.005979	0.026639	0.00894	188.22	0	0	0	0	1	0	0	83.9700	-36.1400	-83.5100	37.2700	0.0000	0.0000	0.0000	0.0000;
	60791	60784	0.002321	0.010742	0.01806	161.67	0	0	0	0	1	0	0	-47.7400	-39.3700	47.8200	37.8300	0.0000	0.0000	0.0000	0.0000;
	60786	60787	0.000212	0.001088	0	0	0	0	0	0	1	0	0	47.9900	29.8700	-47.9900	-29.8300	0.0000	0.0000	0.0000	0.0000;
	60789	60788	0.004321	0.016624	0.00405	179.85	0	0	0	0	1	0	0	96.6200	-13.7700	-96.2300	14.8700	0.0000	0.0000	0.0000	0.0000;
	60789	60792	0.00518	0.024806	0.02731	184.25	0	0	0	0	1	0	0	123.6100	-15.6700	-122.8400	16.5200	0.0000	0.0000	0.0000	0.0000;
	60791	60790	0.00265	0.011778	0.00413	178.45	0	0	0	0	1	0	0	95.2500	15.1900	-95.0100	-14.5900	0.0000	0.0000	0.0000	0.0000;
	60790	60792	0.008514	0.038469	0.00797	169.37	0	0	0	0	1	0	0	66.7100	5.6400	-66.3500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60793	60792	0.00897	0.23378	0	200	0	0	1.025	0	1	0	0	-35.2800	7.5100	35.3900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	60792	60794	0.000289	0.001198	0	0	0	0	0	0	1	0	0	28.3100	3.2400	-28.3000	-3.2300	0.0000	0.0000	0.0000	0.0000;
	60795	60796	0.000232	0.001078	0	0	0	0	0	0	1	0	0	20.7700	1.9100	-20.7700	-1.9100	0.0000	0.0000	0.0000	0.0000;
	60798	60799	0.011136	0.042694	0.01396	165.09	0	0	0	0	1	0	0	68.5000	-14.2500	-67.9800	14.8000	0.0000	0.0000	0.0000	0.0000;
	60799	60800	0.000293	0.001163	0	0	0	0	0	0	1	0	0	19.0700	3.4900	-19.0700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	60801	60802	0.000284	0.001173	0	0	0	0	0	0	1	0	0	25.3900	2.5800	-25.3900	-2.5700	0.0000	0.0000	0.0000	0.0000;
	60804	60801	0.003609	0.013932	0.00201	169.7	0	0	0	0	1	0	0	72.0400	-2.0100	-71.8600	2.4900	0.0000	0.0000	0.0000	0.0000;
	60801	60805	0.002922	0.014753	0.00147	156.25	0	0	0	0	1	0	0	49.4100	6.3600	-49.3400	-6.1600	0.0000	0.0000	0.0000	0.0000;
	60803	60804	0.009382	0.041132	0.00671	178.43	0	0	0	0	1	0	0	98.2800	3.4600	-97.4300	-0.4500	0.0000	0.0000	0.0000	0.0000;
	60805	60806	0.00029	0.001041	0	0	0	0	0	0	1	0	0	25.3900	6.9100	-25.3900	-6.9000	0.0000	0.0000	0.0000	0.0000;
	60808	60807	0.031702	0.133617	0.01056	168.02	0	0	0	0	1	0	0	64.7800	-0.5900	-63.4700	5.0300	0.0000	0.0000	0.0000	0.0000;
	60808	60809	0.009496	0.062445	0.01811	170.62	0	0	0	0	1	0	0	-72.8100	-1.6900	73.3000	3.0700	0.0000	0.0000	0.0000	0.0000;
	60810	60811	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-8.3300	-4.5700	8.3300	4.5700	0.0000	0.0000	0.0000	0.0000;
	60811	60812	0.006988	0.027293	0.00824	128.12	0	0	0	0	1	0	0	8.3400	-10.1000	-8.3300	9.2600	0.0000	0.0000	0.0000	0.0000;
	60819	60811	0.030384	0.143476	0.03017	137.85	0	0	0	0	1	0	0	16.7700	-8.3000	-16.6800	5.5300	0.0000	0.0000	0.0000	0.0000;
	60813	60817	0.00494	0.025361	0.00225	158.56	0	0	0	0	1	0	0	49.2400	9.6200	-49.1200	-9.2700	0.0000	0.0000	0.0000	0.0000;
	60813	61014	0.005918	0.028235	0.00702	169.04	0	0	0	0	1	0	0	-76.1300	-15.2400	76.4600	16.0700	0.0000	0.0000	0.0000	0.0000;
	60814	60818	0.00241	0.013752	0.00541	153.92	0	0	0	0	1	0	0	41.9600	8.8500	-41.9200	-9.1800	0.0000	0.0000	0.0000	0.0000;
	60814	60821	0.00436	0.020282	0.00566	166.97	0	0	0	0	1	0	0	-68.8500	-12.2800	69.0500	12.6000	0.0000	0.0000	0.0000	0.0000;
	60815	60816	0.000244	0.001014	0	0	0	0	0	0	1	0	0	37.0100	18.7600	-37.0000	-18.7400	0.0000	0.0000	0.0000	0.0000;
	60817	60815	0.009195	0.038756	0.00683	138.83	0	0	0	0	1	0	0	-17.9100	3.5700	17.9400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	60815	61014	0.012124	0.048886	0.02143	160.63	0	0	0	0	1	0	0	-54.9500	-14.5800	55.3100	13.7400	0.0000	0.0000	0.0000	0.0000;
	60817	60819	0.003672	0.020849	0.03593	152.79	0	0	0	0	1	0	0	40.1400	-0.3300	-40.0900	-3.1700	0.0000	0.0000	0.0000	0.0000;
	60819	60818	0.006631	0.028256	0.00564	135.92	0	0	0	0	1	0	0	-14.9300	-0.1000	14.9400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	60819	60820	0.000206	0.001189	0	0	0	0	0	0	1	0	0	38.2400	11.5700	-38.2400	-11.5500	0.0000	0.0000	0.0000	0.0000;
	60822	60823	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-10.5700	-1.4400	10.5700	1.4500	0.0000	0.0000	0.0000	0.0000;
	60830	60824	0.01471	0.050257	0.00945	188.92	0	0	0	0	1	0	0	63.6700	5.1500	-63.1100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	60830	60824	0.01471	0.050257	0.00945	188.92	0	0	0	0	1	0	0	63.6700	5.1500	-63.1100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	60825	60828	-0.000165	-0.003308	0	124.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60825	60829	0.000243	0.001124	0	0	0	0	0	0	1	0	0	13.5400	1.9900	-13.5400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	60825	60830	0.00028	0.001156	0	0	0	0	0	0	1	0	0	-13.5400	-1.9900	13.5400	1.9900	0.0000	0.0000	0.0000	0.0000;
	60826	60828	0.010334	0.206906	0	62.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60827	60828	0.010334	0.206906	0	62.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60898	60830	0.010228	0.044533	0.03109	193.44	0	0	0	0	1	0	0	84.5300	5.6800	-83.8500	-6.0700	0.0000	0.0000	0.0000	0.0000;
	60898	60830	0.010228	0.044533	0.03109	193.44	0	0	0	0	1	0	0	84.5300	5.6800	-83.8500	-6.0700	0.0000	0.0000	0.0000	0.0000;
	60832	60835	0.0001	0.001488	0	140.41	0	0	1	0	1	0	0	9.7600	2.4700	-9.7600	-2.4600	0.0000	0.0000	0.0000	0.0000;
	60832	60836	0.00026	0.001085	0	0	0	0	0	0	1	0	0	-9.7600	-2.4700	9.7600	2.4700	0.0000	0.0000	0.0000	0.0000;
	60832	60837	0.000224	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60833	60835	0.004428	0.119976	0	70.21	0	0	1	0	1	0	0	-9.7600	-2.3500	9.7600	2.4600	0.0000	0.0000	0.0000	0.0000;
	60834	60835	0.004428	0.119976	0	70.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60838	60839	0.000241	0.001147	0	0	0	0	0	0	1	0	0	25.9100	3.8400	-25.9100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	60838	60840	0.002325	0.01186	0.002	117.1	0	0	0	0	1	0	0	-5.5100	-22.0600	5.5200	21.9000	0.0000	0.0000	0.0000	0.0000;
	60840	60841	0.00024	0.001013	0	0	0	0	0	0	1	0	0	25.7600	14.4400	-25.7600	-14.4300	0.0000	0.0000	0.0000	0.0000;
	60840	60852	0.009734	0.047292	0.03633	146.94	0	0	0	0	1	0	0	-31.2800	20.5800	31.4100	-23.8000	0.0000	0.0000	0.0000	0.0000;
	60842	60844	0.00315	0.015835	0.00358	160.35	0	0	0	0	1	0	0	-50.4600	-20.1800	50.5500	20.2400	0.0000	0.0000	0.0000	0.0000;
	60844	60843	0.000427	0.030465	0	348.39	0	0	1	0	1	0	0	-76.3100	-21.5100	76.3300	23.3100	0.0000	0.0000	0.0000	0.0000;
	60843	60845	0.000203	0.001102	0	0	0	0	0	0	1	0	0	-76.3300	-23.3100	76.3500	23.3700	0.0000	0.0000	0.0000	0.0000;
	60846	60849	0.000206	0.006026	0	123.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60846	60850	0.000254	0.001132	0	0	0	0	0	0	1	0	0	14.0500	3.2900	-14.0500	-3.2900	0.0000	0.0000	0.0000	0.0000;
	60846	60851	0.00027	0.001101	0	0	0	0	0	0	1	0	0	-14.0500	-3.2900	14.0500	3.3000	0.0000	0.0000	0.0000	0.0000;
	60847	60849	0.005183	0.151285	0	61.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60848	60849	0.005183	0.151285	0	61.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60851	60852	0.007055	0.037987	0.00502	159.92	0	0	0	0	1	0	0	59.7500	-13.7100	-59.5000	14.5300	0.0000	0.0000	0.0000	0.0000;
	60853	60854	0.004165	0.019081	0.00831	145.18	0	0	0	0	1	0	0	-21.0700	11.1600	21.0900	-11.9300	0.0000	0.0000	0.0000	0.0000;
	60853	60859	0.006773	0.037033	0.00495	153.23	0	0	0	0	1	0	0	-41.9000	-0.9400	42.0100	1.0300	0.0000	0.0000	0.0000	0.0000;
	60854	60855	0.00408	0.022977	0.01295	157.59	0	0	0	0	1	0	0	-43.6800	7.9700	43.7500	-8.9100	0.0000	0.0000	0.0000	0.0000;
	60857	60856	0.000404	0.027534	0	408.68	0	0	1.0125	0	1	0	0	-132.7700	-28.1300	132.8400	32.9600	0.0000	0.0000	0.0000	0.0000;
	60856	60858	0.000252	0.001008	0	0	0	0	0	0	1	0	0	23.1600	9.8400	-23.1600	-9.8400	0.0000	0.0000	0.0000	0.0000;
	61160	60856	0.001373	0.014851	0.52523	1166.59	0	0	0	0	1	0	0	-320.2900	31.4800	321.6500	-73.2000	0.0000	0.0000	0.0000	0.0000;
	60856	61361	0.002532	0.030259	0.57359	1227.69	0	0	0	0	1	0	0	-450.1700	2.0400	454.9900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	60859	60857	0.007716	0.029618	0.00721	137.27	0	0	0	0	1	0	0	-0.0900	-21.6500	0.1200	21.0100	0.0000	0.0000	0.0000	0.0000;
	60861	60857	0.001142	0.006625	0.0055	162.07	0	0	0	0	1	0	0	-62.0800	-9.7000	62.1300	9.3500	0.0000	0.0000	0.0000	0.0000;
	60859	60860	0.000268	0.001013	0	0	0	0	0	0	1	0	0	23.1600	5.6300	-23.1600	-5.6300	0.0000	0.0000	0.0000	0.0000;
	60859	60862	0.009742	0.038551	0.01498	170.73	0	0	0	0	1	0	0	-65.0800	14.9900	65.4900	-14.9600	0.0000	0.0000	0.0000	0.0000;
	60863	60866	0.020388	0.449045	0	218.66	0	0	1	0	1	0	0	108.8600	16.5200	-106.5900	33.5200	0.0000	0.0000	0.0000	0.0000;
	60863	60867	0.000224	0.001106	0	0	0	0	0	0	1	0	0	-108.8600	61.7300	108.8900	-61.5700	0.0000	0.0000	0.0000	0.0000;
	60864	60866	-0.010041	-0.221152	0	132.47	0	0	1	0	1	0	0	-98.9400	14.8700	97.9600	-36.4300	0.0000	0.0000	0.0000	0.0000;
	60865	60866	0.038584	0.849815	0	86.19	0	0	1	0	1	0	0	-8.6000	-2.2800	8.6300	2.9000	0.0000	0.0000	0.0000	0.0000;
	60869	60868	0.006436	0.034507	0.02022	166.58	0	0	0	0	1	0	0	-66.9800	2.2000	67.2600	-2.8300	0.0000	0.0000	0.0000	0.0000;
	60872	60868	0.01259	0.057162	0.00752	169.09	0	0	0	0	1	0	0	82.7500	13.4400	-81.9400	-10.5400	0.0000	0.0000	0.0000	0.0000;
	60869	60870	0.000221	0.001067	0	0	0	0	0	0	1	0	0	18.8700	3.0000	-18.8600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	60869	60874	0.011517	0.062299	0.01114	159.24	0	0	0	0	1	0	0	48.1200	-5.2000	-47.8600	5.4300	0.0000	0.0000	0.0000	0.0000;
	60872	60871	0.000573	0.034918	0	345.38	0	0	1.01875	0	1	0	0	-82.7500	-13.4400	82.7900	15.7800	0.0000	0.0000	0.0000	0.0000;
	60871	60873	0.00025	0.001016	0	0	0	0	0	0	1	0	0	37.7300	7.2300	-37.7300	-7.2200	0.0000	0.0000	0.0000	0.0000;
	60880	60877	0.002002	0.011472	0.00855	144.71	0	0	0	0	1	0	0	28.5400	-5.5600	-28.5200	4.7400	0.0000	0.0000	0.0000	0.0000;
	60878	60879	0.000278	0.001058	0	0	0	0	0	0	1	0	0	22.3600	9.4300	-22.3600	-9.4200	0.0000	0.0000	0.0000	0.0000;
	60880	60878	0.004421	0.023393	0.00568	157.83	0	0	0	0	1	0	0	-49.8600	2.7200	49.9700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	60882	60883	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-11.5700	-2.3200	11.5700	2.3200	0.0000	0.0000	0.0000	0.0000;
	60883	60884	0.005581	0.023866	0.00471	165.64	0	0	0	0	1	0	0	-78.4700	18.7700	78.8200	-17.7600	0.0000	0.0000	0.0000	0.0000;
	60884	60885	0.000272	0.001055	0	0	0	0	0	0	1	0	0	14.1300	5.3000	-14.1300	-5.3000	0.0000	0.0000	0.0000	0.0000;
	60887	60888	0.010796	0.041373	0.01217	169.88	0	0	0	0	1	0	0	-80.4900	-7.2200	81.1500	8.4400	0.0000	0.0000	0.0000	0.0000;
	60887	60889	0.001324	0.007307	0.00808	161.1	0	0	0	0	1	0	0	58.2400	0.2400	-58.2000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	60888	61055	0.002783	0.014014	0.00677	177.38	0	0	0	0	1	0	0	-101.1200	-15.6900	101.3900	16.3000	0.0000	0.0000	0.0000	0.0000;
	60889	60890	0.000291	0.001079	0	0	0	0	0	0	1	0	0	20.3200	1.5100	-20.3100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	60891	60892	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-8.2900	-1.9900	8.2900	1.9900	0.0000	0.0000	0.0000	0.0000;
	60892	60894	0.016895	0.083223	0.00737	165.27	0	0	0	0	1	0	0	-51.8800	18.4900	52.3700	-16.8400	0.0000	0.0000	0.0000	0.0000;
	60895	60894	0.004782	0.02068	0.0051	157.38	0	0	0	0	1	0	0	40.1000	-26.0200	-39.9900	25.9500	0.0000	0.0000	0.0000	0.0000;
	60895	60896	0.000241	0.001081	0	0	0	0	0	0	1	0	0	15.6600	3.4100	-15.6600	-3.4000	0.0000	0.0000	0.0000	0.0000;
	60897	60898	0.000236	0.001154	0	0	0	0	0	0	1	0	0	226.2700	-25.1200	-226.1600	25.6700	0.0000	0.0000	0.0000	0.0000;
	60898	60923	0.002609	0.011236	0.01272	155.42	0	0	0	0	1	0	0	57.1000	-37.0200	-56.9900	36.1100	0.0000	0.0000	0.0000	0.0000;
	60899	60900	0.00344	0.088832	0	105.17	0	0	1.025	0	1	0	0	-80.6700	-9.0900	80.8900	14.7300	0.0000	0.0000	0.0000	0.0000;
	60899	60901	0.003762	0.094608	0	105.17	0	0	1.025	0	1	0	0	-80.6500	-7.9100	80.8900	13.9000	0.0000	0.0000	0.0000	0.0000;
	60899	60902	0.006008	0.144376	0	105.17	0	0	1.025	0	1	0	0	-80.5100	-1.3800	80.8900	10.4100	0.0000	0.0000	0.0000	0.0000;
	60899	60903	0.004041	0.086825	0	105.17	0	0	1.025	0	1	0	0	-80.6300	-8.8700	80.8900	14.3800	0.0000	0.0000	0.0000	0.0000;
	60899	60904	0.000275	0.001044	0	0	0	0	0	0	1	0	0	322.4700	27.2600	-322.2000	-26.2600	0.0000	0.0000	0.0000	0.0000;
	60899	60905	0.000282	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60904	61172	0.00063	0.003299	0.00151	116	0	0	0	0	1	0	0	-1.5100	25.8500	1.5200	-25.9900	0.0000	0.0000	0.0000	0.0000;
	60906	60907	0.003196	0.082323	0	147.68	0	0	1.08125	0	1	0	0	-113.1000	-36.7200	113.5800	49.1000	0.0000	0.0000	0.0000	0.0000;
	60906	60908	0.004105	0.092667	0	147.68	0	0	1.0875	0	1	0	0	-112.9600	-35.8300	113.5800	49.8300	0.0000	0.0000	0.0000	0.0000;
	60906	60909	0.00028	0.001175	0	0	0	0	0	0	1	0	0	226.0700	72.5500	-225.9200	-71.9400	0.0000	0.0000	0.0000	0.0000;
	60906	60910	0.000244	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61026	60909	0.003094	0.011975	0.00271	140.95	0	0	0	0	1	0	0	-22.1900	-19.1600	22.2100	18.9600	0.0000	0.0000	0.0000	0.0000;
	60912	60911	0.000372	0.024822	0	584.82	0	0	1.00625	0	1	0	0	-217.8900	-6.6400	218.0600	17.5800	0.0000	0.0000	0.0000	0.0000;
	60912	60911	0.000372	0.024822	0	584.82	0	0	1.00625	0	1	0	0	-217.8900	-6.6400	218.0600	17.5800	0.0000	0.0000	0.0000	0.0000;
	60912	60911	0.000372	0.024822	0	584.82	0	0	1.00625	0	1	0	0	-217.8900	-6.6400	218.0600	17.5800	0.0000	0.0000	0.0000	0.0000;
	60911	60913	0.00066	0.036718	0	461.94	0	0	0.99375	0	1	0	0	-228.9900	7.2900	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60914	0.000325	0.014428	0	461.94	0	0	0.99375	0	1	0	0	-229.1500	-3.3400	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60915	0.000296	0.017618	0	461.82	0	0	0.99375	0	1	0	0	-229.1600	2.4200	229.3000	6.0000	0.0000	0.0000	0.0000	0.0000;
	60911	60916	0.000499	0.035	0	461.7	0	0	0.99375	0	1	0	0	-229.0600	6.4800	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60917	0.00071	0.028541	0	460.73	0	0	0.99375	0	1	0	0	-228.9600	3.3800	229.3000	10.2300	0.0000	0.0000	0.0000	0.0000;
	60911	60918	0.00041	0.02522	0	460.44	0	0	0.99375	0	1	0	0	-229.1100	5.8100	229.3000	6.2400	0.0000	0.0000	0.0000	0.0000;
	60911	60919	0.000227	0.001159	0	0	0	0	0	0	1	0	0	720.2600	-74.7700	-719.1700	80.3700	0.0000	0.0000	0.0000	0.0000;
	60911	60920	0.000226	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60919	61148	0.001312	0.013834	0.2742	1238.02	0	0	0	0	1	0	0	557.0100	-24.0800	-553.2600	34.0300	0.0000	0.0000	0.0000	0.0000;
	60919	61236	0.000577	0.00656	0.22604	1151.59	0	0	0	0	1	0	0	-328.7600	40.2800	329.3500	-58.0500	0.0000	0.0000	0.0000	0.0000;
	61247	60919	0.000983	0.012002	0.49534	1128.1	0	0	0	0	1	0	0	275.4800	-17.8800	-274.8000	-27.6300	0.0000	0.0000	0.0000	0.0000;
	60921	60922	0.001799	0.051075	0	242.06	0	0	1	0	1	0	0	-185.5900	-35.1700	186.1700	51.8300	0.0000	0.0000	0.0000	0.0000;
	60921	60923	0.000242	0.001063	0	0	0	0	0	0	1	0	0	185.5900	35.1700	-185.5100	-34.8300	0.0000	0.0000	0.0000	0.0000;
	60924	60925	0.001497	0.035186	0	270.4	0	0	1	0	1	0	0	-207.3800	-16.9400	207.9700	30.9500	0.0000	0.0000	0.0000	0.0000;
	60924	60926	0.001229	0.03213	0	270.4	0	0	1	0	1	0	0	-207.4800	-21.5300	207.9700	34.3800	0.0000	0.0000	0.0000	0.0000;
	60924	60927	0.001568	0.042496	0	270.4	0	0	1	0	1	0	0	-207.3500	-15.0300	207.9700	31.9100	0.0000	0.0000	0.0000	0.0000;
	60924	60928	0.000208	0.001098	0	0	0	0	0	0	1	0	0	622.2000	53.5000	-621.4600	-49.5600	0.0000	0.0000	0.0000	0.0000;
	60924	60929	0.000241	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60930	60931	0.009367	0.207317	0	54.06	0	0	1	0	1	0	0	-9.9900	-1.1600	10.0000	1.3500	0.0000	0.0000	0.0000	0.0000;
	60930	60932	0.00029	0.001047	0	0	0	0	0	0	1	0	0	9.9900	1.1600	-9.9900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	60932	61117	0.002602	0.007436	0.00256	132	0	0	0	0	1	0	0	13.8500	10.9300	-13.8400	-11.1900	0.0000	0.0000	0.0000	0.0000;
	61177	60932	0.002857	0.012157	0.00229	160.28	0	0	0	0	1	0	0	58.4200	10.0600	-58.3300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	60934	60933	0.000411	0.02076	0	466.9	0	0	1.025	0	1	0	0	-210.8100	-108.2200	211.0300	119.5100	0.0000	0.0000	0.0000	0.0000;
	60933	60935	0.00042	0.031131	0	521.66	0	0	1	0	1	0	0	-376.8900	-43.6800	377.4500	85.1100	0.0000	0.0000	0.0000	0.0000;
	60933	60936	0.000605	0.031228	0	521.39	0	0	1	0	1	0	0	-376.6400	-43.6000	377.4500	85.1100	0.0000	0.0000	0.0000	0.0000;
	60933	60937	0.000206	0.001139	0	0	0	0	0	0	1	0	0	542.5000	-32.2300	-541.9400	35.3400	0.0000	0.0000	0.0000	0.0000;
	60933	60938	0.00027	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61228	60934	0.001725	0.006678	0.00204	162.37	0	0	0	0	1	0	0	67.8800	-46.4100	-67.7700	46.6100	0.0000	0.0000	0.0000	0.0000;
	60937	61107	0.000379	0.005107	0.16404	1149.4	0	0	0	0	1	0	0	-260.2000	-51.2200	260.4500	36.7400	0.0000	0.0000	0.0000	0.0000;
	60937	61114	0.00014	0.001791	0.04621	1319.02	0	0	0	0	1	0	0	817.7500	-41.5400	-816.8800	47.6700	0.0000	0.0000	0.0000	0.0000;
	60937	61618	0.001016	0.014107	0.36961	1274.13	0	0	0	0	1	0	0	-619.2700	68.2100	622.9500	-56.9400	0.0000	0.0000	0.0000	0.0000;
	60939	60940	0.003492	0.10424	0	147.72	0	0	1	0	1	0	0	-113.2100	-5.2800	113.6200	17.5800	0.0000	0.0000	0.0000	0.0000;
	60939	60941	0.004084	0.091182	0	147.72	0	0	1	0	1	0	0	-113.1400	-6.9600	113.6200	17.7200	0.0000	0.0000	0.0000	0.0000;
	60939	60942	0.004225	0.111436	0	147.72	0	0	1	0	1	0	0	-113.1200	-3.4000	113.6200	16.5100	0.0000	0.0000	0.0000	0.0000;
	60939	60943	0.000292	0.001132	0	0	0	0	0	0	1	0	0	339.4600	15.6400	-339.1500	-14.4400	0.0000	0.0000	0.0000	0.0000;
	60939	60944	0.000256	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61145	60943	0.002235	0.009909	0.00224	133.28	0	0	0	0	1	0	0	17.7200	16.7800	-17.7100	-16.9700	0.0000	0.0000	0.0000	0.0000;
	60945	60948	0.000762	0.017954	0	114.24	0	0	1	0	1	0	0	-4.0000	-1.6300	4.0000	1.6300	0.0000	0.0000	0.0000	0.0000;
	60945	60949	0.009183	0.262765	0	42.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60945	60950	0.00022	0.001123	0	0	0	0	0	0	1	0	0	4.0000	1.6300	-4.0000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	60945	60951	0.000276	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60946	60948	0.011519	0.271384	0	57.12	0	0	1	0	1	0	0	4.0000	1.6800	-4.0000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	60947	60948	0.011519	0.271384	0	57.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60952	60953	0.001351	0.03207	0	281.45	0	0	1.04375	0	1	0	0	-215.7900	-63.4500	216.4700	79.5800	0.0000	0.0000	0.0000	0.0000;
	60952	60954	0.001343	0.0394	0	281.45	0	0	1.05	0	1	0	0	-215.7900	-59.4000	216.4700	79.2500	0.0000	0.0000	0.0000	0.0000;
	60952	60955	0.00175	0.040015	0	281.45	0	0	1.05	0	1	0	0	-215.5900	-59.4500	216.4700	79.5800	0.0000	0.0000	0.0000	0.0000;
	60952	60956	0.00029	0.001009	0	0	0	0	0	0	1	0	0	647.1700	182.3100	-645.9800	-178.1500	0.0000	0.0000	0.0000	0.0000;
	60952	60957	0.000221	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60958	60961	0.001052	0.05838	0	563.23	0	0	1	0	1	0	0	156.2600	2.7900	-156.0200	10.4200	0.0000	0.0000	0.0000	0.0000;
	60958	60962	0.000255	0.018379	0	541.93	0	0	1.00625	0	1	0	0	-416.3900	-4.4100	416.8100	34.3000	0.0000	0.0000	0.0000	0.0000;
	60958	60963	0.000284	0.019091	0	541.93	0	0	1.00625	0	1	0	0	-416.3500	-3.2600	416.8100	34.3000	0.0000	0.0000	0.0000	0.0000;
	60958	60964	0.000246	0.017979	0	541.93	0	0	1.00625	0	1	0	0	-416.4100	-5.0500	416.8100	34.3000	0.0000	0.0000	0.0000	0.0000;
	60958	60965	0.000245	0.00108	0	0	0	0	0	0	1	0	0	1092.8900	9.9200	-1090.1800	2.0300	0.0000	0.0000	0.0000	0.0000;
	60958	60966	0.000242	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60959	60961	-0.000492	-0.027324	0	438.23	0	0	1	0	1	0	0	-156.1300	4.2300	156.0200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	61132	60959	0.002979	0.014141	0.00133	151.65	0	0	0	0	1	0	0	50.0900	-25.1000	-50.0000	25.3700	0.0000	0.0000	0.0000	0.0000;
	60960	60961	0.002391	0.132735	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61142	60965	0.000185	0.001939	0.04601	1132.18	0	0	0	0	1	0	0	-165.7400	-10.9300	165.7800	6.4900	0.0000	0.0000	0.0000	0.0000;
	61174	60965	0.000117	0.001522	0.02208	1265.6	0	0	0	0	1	0	0	601.9700	66.8600	-601.5800	-64.0500	0.0000	0.0000	0.0000	0.0000;
	60967	60968	0.012337	0.321467	0	52.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60969	0.011202	0.307503	0	46.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60970	0.018593	0.54143	0	21.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60971	0.046931	1.225482	0	9.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60972	0.000217	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60967	60973	0.0002	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60975	60974	0.000119	0.007162	0	468.99	0	0	1	0	1	0	0	-212.6100	-13.1800	212.6600	16.1600	0.0000	0.0000	0.0000	0.0000;
	60974	60976	5.1e-05	0.003638	0	824.59	0	0	1	0	1	0	0	-185.0500	-140.1700	185.0700	141.9700	0.0000	0.0000	0.0000	0.0000;
	60974	60977	0.000218	0.011633	0	824.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60974	60978	0.000382	0.019842	0	824.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60974	60979	0.000249	0.001143	0	0	0	0	0	0	1	0	0	-27.6100	124.0100	27.6500	-123.8400	0.0000	0.0000	0.0000	0.0000;
	60974	60980	0.000231	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60979	61035	0.000208	0.002366	0.06005	1126.95	0	0	0	0	1	0	0	231.6500	13.1000	-231.5500	-18.4700	0.0000	0.0000	0.0000	0.0000;
	61057	60979	0.000119	0.001441	0.03012	1260.51	0	0	0	0	1	0	0	595.3100	-63.5900	-594.9200	65.0600	0.0000	0.0000	0.0000	0.0000;
	60981	60982	0.000475	0.011889	0	548.6	0	0	1	0	1	0	0	-421.1600	-15.1500	421.9400	34.8200	0.0000	0.0000	0.0000	0.0000;
	60981	60983	0.000926	0.024936	0	548.6	0	0	1	0	1	0	0	-420.4200	6.2500	421.9400	34.8200	0.0000	0.0000	0.0000	0.0000;
	60981	60984	0.000253	0.001047	0	0	0	0	0	0	1	0	0	841.5700	8.9000	-839.9000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	60981	60985	0.000293	0.001052	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60986	60987	0.004056	0.12579	0	69.76	0	0	1	0	1	0	0	-40.9200	-16.8200	40.9900	19.1100	0.0000	0.0000	0.0000	0.0000;
	60986	60988	0.000278	0.001182	0	0	0	0	0	0	1	0	0	40.9200	16.8200	-40.9200	-16.7900	0.0000	0.0000	0.0000	0.0000;
	60988	61132	0.003112	0.012559	0.00137	156.49	0	0	0	0	1	0	0	-46.6600	12.0900	46.7300	-11.9700	0.0000	0.0000	0.0000	0.0000;
	60989	60990	0.00597	0.170767	0	58.89	0	0	1	0	1	0	0	-19.5700	-9.2300	19.6000	9.9800	0.0000	0.0000	0.0000	0.0000;
	60989	60991	0.000284	0.001142	0	0	0	0	0	0	1	0	0	19.5700	9.2300	-19.5700	-9.2200	0.0000	0.0000	0.0000	0.0000;
	60991	61066	0.00455	0.020549	0.00568	162.89	0	0	0	0	1	0	0	58.1000	-9.1600	-57.9600	9.2100	0.0000	0.0000	0.0000	0.0000;
	60992	60993	0.009229	0.230036	0	55.75	0	0	1.0375	0	1	0	0	-11.9800	-5.7000	12.0000	6.1100	0.0000	0.0000	0.0000	0.0000;
	60992	60994	0.006395	0.162329	0	55.72	0	0	1.0375	0	1	0	0	-11.9900	-5.8200	12.0000	6.1100	0.0000	0.0000	0.0000	0.0000;
	60992	60995	0.000226	0.001143	0	0	0	0	0	0	1	0	0	23.9700	11.5100	-23.9700	-11.5100	0.0000	0.0000	0.0000	0.0000;
	60992	60996	0.000212	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	60995	61066	0.006161	0.024915	0.00463	167.47	0	0	0	0	1	0	0	-72.6800	4.4900	72.9900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	60998	60997	0.000634	0.032213	0	388.35	0	0	1	0	1	0	0	-108.5000	10.4000	108.5700	-6.8600	0.0000	0.0000	0.0000	0.0000;
	60997	60999	0.00042	0.021541	0	386.42	0	0	1	0	1	0	0	-150.5400	9.9400	150.6300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	60997	61000	0.00054	0.031698	0	385.93	0	0	1	0	1	0	0	-150.5100	12.4600	150.6300	-5.7500	0.0000	0.0000	0.0000	0.0000;
	60997	61001	0.000697	0.036902	0	385.39	0	0	1	0	1	0	0	-150.4800	13.2000	150.6300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	60997	61002	0.000442	0.033764	0	385.22	0	0	1	0	1	0	0	-150.5400	11.6800	150.6300	-4.5400	0.0000	0.0000	0.0000	0.0000;
	60997	61003	0.000588	0.035152	0	385.11	0	0	1	0	1	0	0	-150.5000	12.1400	150.6300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	60997	61004	0.000709	0.035084	0	384.84	0	0	1	0	1	0	0	-150.4800	12.8200	150.6300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	60997	61005	0.000227	0.001111	0	0	0	0	0	0	1	0	0	794.4900	-65.3800	-793.1500	71.9400	0.0000	0.0000	0.0000	0.0000;
	60997	61006	0.000257	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61005	61197	0.000165	0.00189	0.03698	1040.91	0	0	0	0	1	0	0	60.3900	-55.1300	-60.3800	51.2700	0.0000	0.0000	0.0000	0.0000;
	61008	61007	0.000356	0.023501	0	310.64	0	0	1.01875	0	1	0	0	-87.0600	-68.1700	87.1000	70.9300	0.0000	0.0000	0.0000	0.0000;
	61007	61009	0.000448	0.028929	0	310.77	0	0	1	0	1	0	0	-69.9700	-13.4300	69.9900	14.8000	0.0000	0.0000	0.0000	0.0000;
	61007	61010	0.000803	0.039667	0	310.35	0	0	1	0	1	0	0	-69.9500	-8.7500	69.9900	10.5800	0.0000	0.0000	0.0000	0.0000;
	61007	61011	0.000252	0.001007	0	0	0	0	0	0	1	0	0	52.8200	-11.7500	-52.8100	11.7800	0.0000	0.0000	0.0000	0.0000;
	61007	61012	0.000201	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61160	61011	0.00084	0.009762	0.17452	1070.78	0	0	0	0	1	0	0	-52.7900	-6.7600	52.8100	-11.7800	0.0000	0.0000	0.0000	0.0000;
	61014	61013	0.000291	0.01179	0	547.79	0	0	1.00625	0	1	0	0	-161.2500	-22.9400	161.3300	25.8400	0.0000	0.0000	0.0000	0.0000;
	61014	61013	0.000291	0.01179	0	547.79	0	0	1.00625	0	1	0	0	-161.2500	-22.9400	161.3300	25.8400	0.0000	0.0000	0.0000	0.0000;
	61014	61013	0.000291	0.01179	0	547.79	0	0	1.00625	0	1	0	0	-161.2500	-22.9400	161.3300	25.8400	0.0000	0.0000	0.0000	0.0000;
	61013	61015	0.001019	0.056502	0	277.94	0	0	1.01875	0	1	0	0	-52.5600	-24.9400	52.5900	26.7700	0.0000	0.0000	0.0000	0.0000;
	61013	61016	0.000616	0.044162	0	229.65	0	0	1.0125	0	1	0	0	-26.2900	-13.0300	26.3000	13.3900	0.0000	0.0000	0.0000	0.0000;
	61013	61017	0.000258	0.001102	0	0	0	0	0	0	1	0	0	-405.1200	46.1900	405.5200	-44.5000	0.0000	0.0000	0.0000	0.0000;
	61013	61018	0.000276	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61099	61017	0.001083	0.014152	0.33355	1134.02	0	0	0	0	1	0	0	283.4700	-40.7300	-282.6600	15.1200	0.0000	0.0000	0.0000	0.0000;
	61019	61022	0.000563	0.030508	0	492.83	0	0	1	0	1	0	0	134.6200	7.2900	-134.5300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	61019	61023	0.000258	0.001057	0	0	0	0	0	0	1	0	0	118.3400	-35.3700	-118.3100	35.5200	0.0000	0.0000	0.0000	0.0000;
	61019	61024	0.000258	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61020	61022	-6.7e-05	-0.003611	0	417.83	0	0	1	0	1	0	0	-134.5400	-2.7600	134.5300	2.1500	0.0000	0.0000	0.0000	0.0000;
	61021	61022	0.002389	0.129558	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61272	61023	0.002043	0.02475	0.61471	1420.58	0	0	0	0	1	0	0	-756.1700	68.6300	767.3200	0.4700	0.0000	0.0000	0.0000	0.0000;
	61025	61028	0.000218	0.012782	0	440	0	0	1	0	1	0	0	95.3900	-4.2600	-95.3700	5.3300	0.0000	0.0000	0.0000	0.0000;
	61025	61029	0.000553	0.026165	0	371.86	0	0	1	0	1	0	0	-132.6900	-1.4900	132.7800	5.7200	0.0000	0.0000	0.0000	0.0000;
	61025	61030	0.000548	0.028719	0	371.02	0	0	1	0	1	0	0	-132.6900	-0.9900	132.7800	5.6300	0.0000	0.0000	0.0000	0.0000;
	61025	61031	0.001686	0.099164	0	154.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61025	61034	0.001327	0.075022	0	176.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61025	61035	0.000268	0.001081	0	0	0	0	0	0	1	0	0	169.9900	6.7400	-169.9200	-6.4500	0.0000	0.0000	0.0000	0.0000;
	61025	61036	0.000259	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61026	61028	0.000164	0.009595	0	365	0	0	1	0	1	0	0	-95.3600	6.1400	95.3700	-5.3300	0.0000	0.0000	0.0000	0.0000;
	61026	61032	0.016956	0.403651	0	25.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61026	61033	0.012251	0.272206	0	38.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61027	61028	0.002051	0.120075	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61057	61035	0.000433	0.005043	0.06909	1148.6	0	0	0	0	1	0	0	278.6700	-13.2900	-278.3600	9.3700	0.0000	0.0000	0.0000	0.0000;
	61095	61035	0.001299	0.017076	0.45469	999.81	0	0	0	0	1	0	0	19.9600	-30.3700	-19.9600	-18.9800	0.0000	0.0000	0.0000	0.0000;
	61037	61040	0.000222	0.005523	0	123.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61037	61041	0.000244	0.001025	0	0	0	0	0	0	1	0	0	79.9900	-8.8800	-79.9700	8.9400	0.0000	0.0000	0.0000	0.0000;
	61037	61042	0.000272	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61038	61040	0.005407	0.134349	0	61.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61039	61040	0.005407	0.134349	0	61.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61041	61168	0.015893	0.053501	0.02567	116.84	0	0	0	0	1	0	0	-4.8100	-2.0200	4.8100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	61041	61217	0.001045	0.006172	0.00265	172.61	0	0	0	0	1	0	0	84.7800	-6.9200	-84.7100	7.0400	0.0000	0.0000	0.0000	0.0000;
	61043	61044	0.000396	0.010244	0	914.94	0	0	1	0	1	0	0	-701.8400	129.8300	703.7000	-81.7700	0.0000	0.0000	0.0000	0.0000;
	61043	61045	0.000285	0.001184	0	0	0	0	0	0	1	0	0	701.8400	-129.8300	-700.5100	135.3800	0.0000	0.0000	0.0000	0.0000;
	61045	61122	0.002505	0.012619	0.00324	152.27	0	0	0	0	1	0	0	26.3800	-33.1900	-26.3400	33.0400	0.0000	0.0000	0.0000	0.0000;
	61045	61158	0.001872	0.006514	0.008	239.46	0	0	0	0	1	0	0	123.7000	-22.5300	-123.4300	22.6100	0.0000	0.0000	0.0000	0.0000;
	61045	61158	0.001872	0.006514	0.008	239.46	0	0	0	0	1	0	0	123.7000	-22.5300	-123.4300	22.6100	0.0000	0.0000	0.0000	0.0000;
	61045	61158	0.001872	0.006514	0.008	239.46	0	0	0	0	1	0	0	123.7000	-22.5300	-123.4300	22.6100	0.0000	0.0000	0.0000	0.0000;
	61046	61049	-0.000332	-0.008253	0	116.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61046	61050	0.000232	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61046	61051	0.000279	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61047	61049	0.006242	0.155046	0	58.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61048	61049	0.006242	0.155046	0	58.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61052	61053	0.00024	0.001194	0	0	0	0	0	0	1	0	0	14.3000	7.2800	-14.3000	-7.2800	0.0000	0.0000	0.0000	0.0000;
	61053	61102	0.001943	0.008215	0.00253	161.46	0	0	0	0	1	0	0	-59.8400	0.7500	59.9100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	61055	61054	0.000364	0.017015	0	379.36	0	0	1.00625	0	1	0	0	-101.3900	-16.3000	101.4300	17.9500	0.0000	0.0000	0.0000	0.0000;
	61054	61056	0.000111	0.00777	0	1346.67	0	0	1	0	1	0	0	-1034.6700	61.3700	1035.7600	15.0700	0.0000	0.0000	0.0000	0.0000;
	61054	61057	0.000269	0.001119	0	0	0	0	0	0	1	0	0	933.2400	-79.3200	-931.0800	88.3100	0.0000	0.0000	0.0000	0.0000;
	61054	61058	0.00028	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61057	61095	0.001623	0.018636	0.25711	1079.64	0	0	0	0	1	0	0	57.1000	-11.4300	-57.0500	-15.9700	0.0000	0.0000	0.0000	0.0000;
	61059	61062	0.000189	0.004316	0	155.71	0	0	1	0	1	0	0	-21.9700	0.0200	21.9700	0.0000	0.0000	0.0000	0.0000	0.0000;
	61059	61063	0.000228	0.001193	0	0	0	0	0	0	1	0	0	21.9700	-0.0200	-21.9700	0.0200	0.0000	0.0000	0.0000	0.0000;
	61059	61064	0.000269	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61060	61062	0.00658	0.150616	0	77.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61061	61062	0.00658	0.150616	0	77.86	0	0	1	0	1	0	0	22.0000	0.6800	-21.9700	-0.0000	0.0000	0.0000	0.0000	0.0000;
	61063	61071	0.007493	0.040643	0.01177	166.19	0	0	0	0	1	0	0	-66.4200	-4.8300	66.7300	5.2200	0.0000	0.0000	0.0000	0.0000;
	61065	61066	0.000257	0.001143	0	0	0	0	0	0	1	0	0	76.7900	39.0900	-76.7700	-39.0100	0.0000	0.0000	0.0000	0.0000;
	61067	61068	0.00344	0.076419	0	162.5	0	0	1.075	0	1	0	0	-124.3200	-48.9800	124.9800	63.6300	0.0000	0.0000	0.0000	0.0000;
	61067	61069	0.000265	0.001133	0	0	0	0	0	0	1	0	0	124.3200	48.9800	-124.2800	-48.7900	0.0000	0.0000	0.0000	0.0000;
	61071	61070	0.0003	0.018064	0	444.51	0	0	1.00625	0	1	0	0	-172.2100	-19.3800	172.3000	24.4100	0.0000	0.0000	0.0000	0.0000;
	61070	61072	0.000426	0.027152	0	341.79	0	0	1	0	1	0	0	-101.9400	-14.0500	101.9900	16.6900	0.0000	0.0000	0.0000	0.0000;
	61070	61073	0.000597	0.039121	0	341.72	0	0	1	0	1	0	0	-101.9300	-20.3500	101.9900	24.2300	0.0000	0.0000	0.0000	0.0000;
	61070	61074	0.000959	0.042691	0	341.23	0	0	1	0	1	0	0	-101.8900	-17.4600	101.9900	21.6600	0.0000	0.0000	0.0000	0.0000;
	61070	61075	0.000281	0.001107	0	0	0	0	0	0	1	0	0	133.4700	96.9100	-133.4000	-96.6300	0.0000	0.0000	0.0000	0.0000;
	61070	61076	0.000253	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61169	61075	0.000309	0.003693	0.07939	1234.65	0	0	0	0	1	0	0	-538.1900	-2.5600	539.0200	3.8700	0.0000	0.0000	0.0000	0.0000;
	61214	61075	0.000388	0.004689	0.07043	1188.16	0	0	0	0	1	0	0	406.2400	-92.8500	-405.6200	92.7600	0.0000	0.0000	0.0000	0.0000;
	61078	61077	0.000407	0.025322	0	603.33	0	0	1.025	0	1	0	0	-233.9600	-65.6900	234.1900	80.0600	0.0000	0.0000	0.0000	0.0000;
	61078	61077	0.000407	0.025322	0	603.33	0	0	1.025	0	1	0	0	-233.9600	-65.6900	234.1900	80.0600	0.0000	0.0000	0.0000	0.0000;
	61078	61077	0.000407	0.025322	0	603.33	0	0	1.025	0	1	0	0	-233.9600	-65.6900	234.1900	80.0600	0.0000	0.0000	0.0000	0.0000;
	61077	61079	0.000241	0.017588	0	849.33	0	0	1	0	1	0	0	-566.3900	-156.8200	567.1600	213.0900	0.0000	0.0000	0.0000	0.0000;
	61077	61080	0.000213	0.011414	0	849.33	0	0	1	0	1	0	0	-471.0800	-185.9700	471.5800	213.0900	0.0000	0.0000	0.0000	0.0000;
	61077	61081	0.000219	0.014206	0	849.33	0	0	1	0	1	0	0	-389.1000	-188.4900	389.4800	213.0900	0.0000	0.0000	0.0000	0.0000;
	61077	61082	0.000217	0.001075	0	0	0	0	0	0	1	0	0	724.0000	291.1100	-722.7800	-285.0400	0.0000	0.0000	0.0000	0.0000;
	61077	61083	0.00025	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61085	61084	0.000427	0.028338	0	378.92	0	0	1.00625	0	1	0	0	-99.6800	-2.6600	99.7200	5.2500	0.0000	0.0000	0.0000	0.0000;
	61084	61086	0.000462	0.022135	0	429.41	0	0	1.0625	0	1	0	0	-189.7700	-86.7400	189.9700	96.7100	0.0000	0.0000	0.0000	0.0000;
	61084	61087	0.000527	0.034888	0	429.01	0	0	1.06875	0	1	0	0	-189.7400	-79.9300	189.9700	95.4200	0.0000	0.0000	0.0000	0.0000;
	61084	61088	0.000375	0.021667	0	428.76	0	0	1.05625	0	1	0	0	-189.8100	-85.2500	189.9700	94.8500	0.0000	0.0000	0.0000	0.0000;
	61084	61089	0.000298	0.001148	0	0	0	0	0	0	1	0	0	469.5900	246.6700	-468.8200	-243.7100	0.0000	0.0000	0.0000	0.0000;
	61084	61090	0.000243	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61214	61089	0.000198	0.002264	0.04105	1323.82	0	0	0	0	1	0	0	876.9200	-153.2200	-875.4700	165.4100	0.0000	0.0000	0.0000	0.0000;
	61091	61094	-1.9e-05	-0.001004	0	399.36	0	0	1	0	1	0	0	-19.5700	1.3600	19.5700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	61091	61095	0.000275	0.001002	0	0	0	0	0	0	1	0	0	19.5700	-1.3600	-19.5700	1.3600	0.0000	0.0000	0.0000	0.0000;
	61091	61096	0.000248	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61092	61094	0.000514	0.027483	0	274.36	0	0	1	0	1	0	0	19.5800	-1.2600	-19.5700	1.3600	0.0000	0.0000	0.0000	0.0000;
	61093	61094	0.002677	0.143113	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61095	61148	0.002181	0.026129	1.08838	1241.3	0	0	0	0	1	0	0	-562.3900	43.5500	568.9500	-82.6900	0.0000	0.0000	0.0000	0.0000;
	61098	61097	0.00048	0.029172	0	389.66	0	0	1.00625	0	1	0	0	-112.4500	-29.3100	112.5100	33.0200	0.0000	0.0000	0.0000	0.0000;
	61097	61099	0.000297	0.001093	0	0	0	0	0	0	1	0	0	-83.3600	-26.4000	83.3800	26.4800	0.0000	0.0000	0.0000	0.0000;
	61097	61100	0.00028	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61180	61099	0.001052	0.014385	0.31074	1163.39	0	0	0	0	1	0	0	368.1700	-29.9600	-366.8500	14.2600	0.0000	0.0000	0.0000	0.0000;
	61101	61104	0.000221	0.01456	0	625.1	0	0	1	0	1	0	0	227.7700	29.1000	-227.6600	-22.0600	0.0000	0.0000	0.0000	0.0000;
	61101	61105	0.000727	0.032008	0	417.73	0	0	1.025	0	1	0	0	-179.1100	-78.1500	179.3800	89.9300	0.0000	0.0000	0.0000	0.0000;
	61101	61106	0.000314	0.020757	0	417.7	0	0	1.0125	0	1	0	0	-179.2600	-79.9000	179.3800	87.4200	0.0000	0.0000	0.0000	0.0000;
	61101	61107	0.000236	0.001178	0	0	0	0	0	0	1	0	0	130.6000	128.9500	-130.5200	-128.5800	0.0000	0.0000	0.0000	0.0000;
	61101	61108	0.0003	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61102	61104	0.000117	0.007722	0	475.1	0	0	1	0	1	0	0	-227.6100	-18.3300	227.6600	22.0600	0.0000	0.0000	0.0000	0.0000;
	61103	61104	0.002193	0.144529	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61107	61114	0.000574	0.006466	0.11928	1210.1	0	0	0	0	1	0	0	432.9400	16.1100	-431.9400	-17.8500	0.0000	0.0000	0.0000	0.0000;
	61637	61107	0.001065	0.013158	0.37163	1258.62	0	0	0	0	1	0	0	566.0500	-76.4800	-562.8600	75.7300	0.0000	0.0000	0.0000	0.0000;
	61109	61112	0.000823	0.056124	0	504.89	0	0	1	0	1	0	0	88.6100	4.2700	-88.5500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	61109	61113	0.000299	0.016623	0	798.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61109	61114	0.000262	0.001145	0	0	0	0	0	0	1	0	0	-88.6100	-4.2700	88.6300	4.3500	0.0000	0.0000	0.0000	0.0000;
	61109	61115	0.000264	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61110	61112	-0.000326	-0.02221	0	354.89	0	0	1	0	1	0	0	-88.5700	-1.7900	88.5500	0.1700	0.0000	0.0000	0.0000	0.0000;
	61111	61112	0.002657	0.181164	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61114	61236	0.002098	0.023253	0.4331	1202.21	0	0	0	0	1	0	0	520.6700	-45.6300	-515.3900	57.3400	0.0000	0.0000	0.0000	0.0000;
	61114	61586	0.001851	0.02271	0.52638	1252.03	0	0	0	0	1	0	0	-530.3500	31.3900	535.2400	-28.4400	0.0000	0.0000	0.0000	0.0000;
	61116	61117	0.000228	0.001062	0	0	0	0	0	0	1	0	0	38.3900	-4.2600	-38.3900	4.2800	0.0000	0.0000	0.0000	0.0000;
	61118	61119	0.000271	0.001107	0	0	0	0	0	0	1	0	0	20.7000	9.5100	-20.7000	-9.5100	0.0000	0.0000	0.0000	0.0000;
	61120	61121	0.000835	0.018331	0	579.15	0	0	1.025	0	1	0	0	-370.8200	-112.5400	372.0300	138.9300	0.0000	0.0000	0.0000	0.0000;
	61120	61122	0.000248	0.001089	0	0	0	0	0	0	1	0	0	370.8200	112.5400	-370.4800	-111.0500	0.0000	0.0000	0.0000	0.0000;
	61122	61158	0.000768	0.003926	0.00112	169.85	0	0	0	0	1	0	0	127.6700	86.4900	-127.5000	-85.7600	0.0000	0.0000	0.0000	0.0000;
	61124	61123	0.00073	0.040035	0	465.83	0	0	1.03125	0	1	0	0	-202.1300	-65.5300	202.4600	83.3800	0.0000	0.0000	0.0000	0.0000;
	61123	61125	0.001009	0.05447	0	265.14	0	0	1.025	0	1	0	0	-50.3600	-24.0000	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61123	61126	0.000793	0.049757	0	264.88	0	0	1.025	0	1	0	0	-50.3700	-24.1400	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61123	61127	0.000223	0.001177	0	0	0	0	0	0	1	0	0	-101.7300	-9.8300	101.7500	9.9400	0.0000	0.0000	0.0000	0.0000;
	61123	61128	0.000273	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61127	61148	0.00048	0.005955	0.11198	1074.1	0	0	0	0	1	0	0	-101.7500	-9.9400	101.7900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	61129	61130	0.0012	0.027134	0	579.15	0	0	0.98125	0	1	0	0	-443.2200	97.3300	445.4400	-47.2100	0.0000	0.0000	0.0000	0.0000;
	61129	61131	0.00083	0.021964	0	579.15	0	0	0.98125	0	1	0	0	-443.9100	87.5400	445.4400	-47.2100	0.0000	0.0000	0.0000	0.0000;
	61129	61132	0.000204	0.001158	0	0	0	0	0	0	1	0	0	887.1400	-184.8700	-885.5700	193.7400	0.0000	0.0000	0.0000	0.0000;
	61129	61133	0.000206	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61132	61135	0.003242	0.017157	0.00455	155.83	0	0	0	0	1	0	0	56.8100	-0.4300	-56.7100	0.4500	0.0000	0.0000	0.0000	0.0000;
	61172	61132	0.002087	0.007558	0.00113	136.64	0	0	0	0	1	0	0	-4.8300	78.9100	4.9500	-78.6000	0.0000	0.0000	0.0000	0.0000;
	61134	61137	0.000519	0.035757	0	569.8	0	0	1	0	1	0	0	165.0500	6.1900	-164.9100	2.8900	0.0000	0.0000	0.0000	0.0000;
	61134	61138	0.000496	0.022526	0	455.43	0	0	1	0	1	0	0	-223.2800	33.2800	223.5200	-22.5900	0.0000	0.0000	0.0000	0.0000;
	61134	61139	0.000324	0.020753	0	455.34	0	0	1	0	1	0	0	-223.3700	23.3100	223.5200	-13.5600	0.0000	0.0000	0.0000	0.0000;
	61134	61140	0.000388	0.025062	0	455.27	0	0	1	0	1	0	0	-223.3400	30.0000	223.5200	-18.1500	0.0000	0.0000	0.0000	0.0000;
	61134	61141	0.000645	0.038389	0	455.18	0	0	0.99375	0	1	0	0	-223.2100	40.7700	223.5200	-22.5900	0.0000	0.0000	0.0000	0.0000;
	61134	61142	0.000214	0.001086	0	0	0	0	0	0	1	0	0	728.1500	-133.5700	-727.0600	139.1100	0.0000	0.0000	0.0000	0.0000;
	61134	61143	0.000291	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61135	61137	-0.000137	-0.009436	0	444.8	0	0	1	0	1	0	0	-164.9500	0.5000	164.9100	-2.8900	0.0000	0.0000	0.0000	0.0000;
	61136	61137	0.00218	0.150134	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61222	61142	0.000624	0.006678	0.10689	1063.38	0	0	0	0	1	0	0	-69.3800	10.4800	69.4100	-21.6400	0.0000	0.0000	0.0000	0.0000;
	61145	61144	0.000491	0.024548	0	476.26	0	0	1.025	0	1	0	0	-226.8600	-67.2200	227.1300	80.4600	0.0000	0.0000	0.0000	0.0000;
	61144	61146	0.00117	0.065702	0	264.48	0	0	1.00625	0	1	0	0	-50.3600	-23.7400	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61144	61147	0.000685	0.043675	0	263.89	0	0	1	0	1	0	0	-50.3700	-24.3800	50.3900	25.6500	0.0000	0.0000	0.0000	0.0000;
	61144	61148	0.000248	0.001101	0	0	0	0	0	0	1	0	0	-126.4000	-32.3400	126.4400	32.5100	0.0000	0.0000	0.0000	0.0000;
	61144	61149	0.000244	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61150	61151	0.000243	0.001079	0	0	0	0	0	0	1	0	0	83.8900	2.7600	-83.8700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	61151	61217	0.002221	0.012255	0.0021	146.76	0	0	0	0	1	0	0	30.8100	-12.7500	-30.7900	12.6500	0.0000	0.0000	0.0000	0.0000;
	61153	61152	0.000323	0.013224	0	316.76	0	0	1	0	1	0	0	-67.4700	-29.0600	67.4900	29.7300	0.0000	0.0000	0.0000	0.0000;
	61152	61154	0.000309	0.016496	0	936.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61152	61155	0.000249	0.001187	0	0	0	0	0	0	1	0	0	-67.4900	14.6100	67.5000	-14.5600	0.0000	0.0000	0.0000	0.0000;
	61152	61156	0.000231	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61153	61185	0.010154	0.046458	0.01088	175.28	0	0	0	0	1	0	0	77.3400	-15.9800	-76.7600	17.5100	0.0000	0.0000	0.0000	0.0000;
	61155	61469	0.002377	0.025926	0.3659	982.32	0	0	0	0	1	0	0	0.7200	-32.1300	-0.7200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	61158	61157	0.000535	0.030387	0	537.94	0	0	1	0	1	0	0	191.8700	9.7900	-191.6900	0.5700	0.0000	0.0000	0.0000	0.0000;
	61158	61157	0.000535	0.030387	0	537.94	0	0	1	0	1	0	0	191.8700	9.7900	-191.6900	0.5700	0.0000	0.0000	0.0000	0.0000;
	61157	61159	0.000212	0.01436	0	725.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61157	61160	0.000242	0.001059	0	0	0	0	0	0	1	0	0	383.3800	-1.1300	-383.0500	2.5700	0.0000	0.0000	0.0000	0.0000;
	61157	61161	0.000226	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61162	61163	0.008743	0.227783	0	56.19	0	0	1.04375	0	1	0	0	-12.4800	-5.5400	12.5000	5.9600	0.0000	0.0000	0.0000	0.0000;
	61162	61164	0.005676	0.161922	0	56.18	0	0	1.0375	0	1	0	0	-12.4900	-2.9100	12.5000	3.1700	0.0000	0.0000	0.0000	0.0000;
	61162	61165	0.000202	0.001075	0	0	0	0	0	0	1	0	0	24.9700	8.4400	-24.9700	-8.4400	0.0000	0.0000	0.0000	0.0000;
	61162	61166	0.000259	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61183	61165	0.000619	0.003183	0.00136	188.55	0	0	0	0	1	0	0	-126.2500	5.8500	126.3400	-5.5300	0.0000	0.0000	0.0000	0.0000;
	61168	61167	0.000334	0.021205	0	424.38	0	0	1.00625	0	1	0	0	-147.6400	-26.5200	147.7100	30.9700	0.0000	0.0000	0.0000	0.0000;
	61167	61169	0.000238	0.001094	0	0	0	0	0	0	1	0	0	343.4800	70.0300	-343.2100	-68.7900	0.0000	0.0000	0.0000	0.0000;
	61167	61170	0.000201	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61172	61171	0.000381	0.026673	0	470.74	0	0	1.01875	0	1	0	0	-190.0000	-62.5100	190.1400	72.7100	0.0000	0.0000	0.0000	0.0000;
	61171	61173	0.000172	0.00843	0	1559.74	0	0	1	0	1	0	0	-1197.3200	-163.5500	1199.6300	277.1600	0.0000	0.0000	0.0000	0.0000;
	61171	61174	0.000212	0.001126	0	0	0	0	0	0	1	0	0	1007.1800	90.8400	-1005.1800	-80.2200	0.0000	0.0000	0.0000	0.0000;
	61171	61175	0.000272	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61177	61176	0.000266	0.018821	0	471.68	0	0	1.0125	0	1	0	0	-214.7700	-50.8100	214.8900	59.4300	0.0000	0.0000	0.0000	0.0000;
	61176	61178	0.0006	0.034361	0	424.1	0	0	1	0	1	0	0	-186.4800	-17.6100	186.6700	28.7200	0.0000	0.0000	0.0000	0.0000;
	61176	61179	0.000453	0.019488	0	424.01	0	0	1	0	1	0	0	-186.5200	-32.6900	186.6700	39.1200	0.0000	0.0000	0.0000	0.0000;
	61176	61180	0.000273	0.001005	0	0	0	0	0	0	1	0	0	158.1100	-9.1300	-158.0500	9.3600	0.0000	0.0000	0.0000	0.0000;
	61176	61181	0.000226	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61182	61183	0.000256	0.001098	0	0	0	0	0	0	1	0	0	10.4000	-1.2700	-10.4000	1.2700	0.0000	0.0000	0.0000	0.0000;
	61184	61185	0.000239	0.001113	0	0	0	0	0	0	1	0	0	25.0000	12.7300	-24.9900	-12.7200	0.0000	0.0000	0.0000	0.0000;
	61186	61187	0.000283	0.001069	0	0	0	0	0	0	1	0	0	16.8000	8.5500	-16.8000	-8.5500	0.0000	0.0000	0.0000	0.0000;
	61188	61189	0.00022	0.001184	0	0	0	0	0	0	1	0	0	19.0000	9.6700	-19.0000	-9.6700	0.0000	0.0000	0.0000	0.0000;
	61190	61191	0.000239	0.001133	0	0	0	0	0	0	1	0	0	59.9900	27.9600	-59.9800	-27.9100	0.0000	0.0000	0.0000	0.0000;
	61193	61192	0.000672	0.029003	0	377.24	0	0	1.01875	0	1	0	0	-88.7400	-52.5100	88.8100	55.4500	0.0000	0.0000	0.0000	0.0000;
	61192	61194	0.000334	0.021598	0	449.38	0	0	1.04375	0	1	0	0	-212.4500	-45.1700	212.6000	55.4300	0.0000	0.0000	0.0000	0.0000;
	61192	61195	0.000266	0.016704	0	449.3	0	0	1.04375	0	1	0	0	-212.4800	-47.4600	212.6000	55.4300	0.0000	0.0000	0.0000	0.0000;
	61192	61196	0.000559	0.032645	0	449.2	0	0	1.05	0	1	0	0	-212.3400	-39.9000	212.6000	55.4300	0.0000	0.0000	0.0000	0.0000;
	61192	61197	0.00024	0.001184	0	0	0	0	0	0	1	0	0	548.4500	77.0800	-547.7700	-73.7200	0.0000	0.0000	0.0000	0.0000;
	61192	61198	0.000299	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61197	61203	0.000824	0.009347	0.24966	1020.64	0	0	0	0	1	0	0	-69.8100	20.6500	69.8500	-46.9500	0.0000	0.0000	0.0000	0.0000;
	61199	61200	0.000237	0.001156	0	0	0	0	0	0	1	0	0	208.4700	31.8700	-208.3700	-31.3900	0.0000	0.0000	0.0000	0.0000;
	61202	61201	0.000876	0.042443	0	397.73	0	0	1.0375	0	1	0	0	-138.9300	-65.2700	139.1300	75.2000	0.0000	0.0000	0.0000	0.0000;
	61201	61203	0.000225	0.001065	0	0	0	0	0	0	1	0	0	-139.1300	-75.2000	139.1900	75.4500	0.0000	0.0000	0.0000	0.0000;
	61201	61204	0.000207	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61205	61208	0.000497	0.027413	0	595.51	0	0	1	0	1	0	0	306.1100	7.3200	-305.6800	16.4400	0.0000	0.0000	0.0000	0.0000;
	61205	61209	0.000324	0.023178	0	566.28	0	0	1.0125	0	1	0	0	-434.9500	44.6300	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61210	0.00043	0.02427	0	566.28	0	0	1.0125	0	1	0	0	-434.7600	46.6200	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61211	0.000314	0.020866	0	566.28	0	0	1.0125	0	1	0	0	-434.9700	40.3800	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61212	0.000291	0.015812	0	566.28	0	0	1.0125	0	1	0	0	-435.0200	31.1400	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61213	0.000488	0.02884	0	566.28	0	0	1.0125	0	1	0	0	-434.6500	55.1100	435.5400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	61205	61214	0.000217	0.001041	0	0	0	0	0	0	1	0	0	1868.2400	-225.2000	-1861.1300	259.2900	0.0000	0.0000	0.0000	0.0000;
	61205	61215	0.000229	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61206	61208	-0.00017	-0.009364	0	520.51	0	0	1	0	1	0	0	-305.8300	8.3200	305.6800	-16.4400	0.0000	0.0000	0.0000	0.0000;
	61207	61208	0.001762	0.097225	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61216	61217	0.000205	0.001008	0	0	0	0	0	0	1	0	0	76.8900	24.0900	-76.8800	-24.0300	0.0000	0.0000	0.0000	0.0000;
	61218	61221	0.001021	0.039195	0	373.67	0	0	1	0	1	0	0	69.3700	-10.5300	-69.3200	12.3300	0.0000	0.0000	0.0000	0.0000;
	61218	61222	0.000282	0.001094	0	0	0	0	0	0	1	0	0	-69.3700	10.5300	69.3800	-10.4800	0.0000	0.0000	0.0000	0.0000;
	61218	61223	0.000271	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61219	61221	-0.000289	-0.011099	0	348.67	0	0	1	0	1	0	0	-69.3400	11.8200	69.3200	-12.3300	0.0000	0.0000	0.0000	0.0000;
	61239	61219	0.001009	0.004455	0.0008	184.92	0	0	0	0	1	0	0	-70.9700	1.0900	71.0100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	61239	61219	0.001009	0.004455	0.0008	184.92	0	0	0	0	1	0	0	-70.9700	1.0900	71.0100	-0.9700	0.0000	0.0000	0.0000	0.0000;
	61220	61221	0.00432	0.165882	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61224	61225	0.003487	0.07035	0	147.68	0	0	1	0	1	0	0	-113.1600	15.5300	113.5800	-7.0400	0.0000	0.0000	0.0000	0.0000;
	61224	61226	0.004016	0.085391	0	147.68	0	0	1	0	1	0	0	-113.1000	15.1400	113.5800	-4.8500	0.0000	0.0000	0.0000	0.0000;
	61224	61227	0.012426	0.291201	0	50.7	0	0	1	0	1	0	0	-8.1900	0.3800	8.2000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	61224	61228	0.000209	0.001136	0	0	0	0	0	0	1	0	0	234.4600	-31.0400	-234.3500	31.6300	0.0000	0.0000	0.0000	0.0000;
	61224	61229	0.00023	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61231	61230	0.000452	0.02792	0	452.82	0	0	1.0125	0	1	0	0	-189.2100	-22.9700	189.3700	32.4900	0.0000	0.0000	0.0000	0.0000;
	61230	61232	0.000651	0.036231	0	344.44	0	0	1.01875	0	1	0	0	-103.9100	-25.4800	103.9900	29.4600	0.0000	0.0000	0.0000	0.0000;
	61230	61233	0.000556	0.027614	0	343.3	0	0	1.00625	0	1	0	0	-103.9300	-21.5100	103.9900	24.4200	0.0000	0.0000	0.0000	0.0000;
	61230	61234	0.000693	0.046152	0	342.36	0	0	1.01875	0	1	0	0	-103.9100	-19.0000	103.9900	23.9400	0.0000	0.0000	0.0000	0.0000;
	61230	61235	0.0007	0.048232	0	342.22	0	0	1.025	0	1	0	0	-103.9100	-30.9200	103.9900	36.4300	0.0000	0.0000	0.0000	0.0000;
	61230	61236	0.00022	0.001193	0	0	0	0	0	0	1	0	0	226.2900	-18.3300	-226.1800	18.9000	0.0000	0.0000	0.0000	0.0000;
	61230	61237	0.000224	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61238	61239	0.00028	0.001021	0	0	0	0	0	0	1	0	0	44.5900	-4.9500	-44.5900	4.9700	0.0000	0.0000	0.0000	0.0000;
	61241	61240	0.000514	0.024306	0	606.45	0	0	1.00625	0	1	0	0	-215.2200	0.1000	215.4300	10.2500	0.0000	0.0000	0.0000	0.0000;
	61241	61240	0.000514	0.024306	0	606.45	0	0	1.00625	0	1	0	0	-215.2200	0.1000	215.4300	10.2500	0.0000	0.0000	0.0000	0.0000;
	61241	61240	0.000514	0.024306	0	606.45	0	0	1.00625	0	1	0	0	-215.2200	0.1000	215.4300	10.2500	0.0000	0.0000	0.0000	0.0000;
	61240	61242	0.000497	0.02938	0	422.45	0	0	1.025	0	1	0	0	-184.3700	11.8700	184.5300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	61240	61243	0.000492	0.030466	0	422.21	0	0	1.025	0	1	0	0	-184.3700	-2.0500	184.5300	12.0100	0.0000	0.0000	0.0000	0.0000;
	61240	61244	0.000422	0.023279	0	421.65	0	0	1.025	0	1	0	0	-184.4000	-5.9500	184.5300	13.5700	0.0000	0.0000	0.0000	0.0000;
	61240	61245	0.000334	0.019729	0	421.56	0	0	1.025	0	1	0	0	-184.4200	-9.1000	184.5300	15.5700	0.0000	0.0000	0.0000	0.0000;
	61240	61246	0.000387	0.020076	0	421.4	0	0	1.025	0	1	0	0	-184.4100	-8.3400	184.5300	14.9300	0.0000	0.0000	0.0000	0.0000;
	61240	61247	0.000269	0.001023	0	0	0	0	0	0	1	0	0	275.6700	-17.1700	-275.4800	17.8800	0.0000	0.0000	0.0000	0.0000;
	61240	61248	0.000239	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61249	61250	0.000224	0.001012	0	0	0	0	0	0	1	0	0	-6.4500	38.1400	6.4500	-38.1200	0.0000	0.0000	0.0000	0.0000;
	61251	61250	0.010591	0.058733	0.01108	160.42	0	0	0	0	1	0	0	36.3700	-37.3000	-36.1000	37.6200	0.0000	0.0000	0.0000	0.0000;
	62708	61250	0.016262	0.064177	0.02236	156.74	0	0	0	0	1	0	0	-29.5200	-2.3900	29.6500	0.5000	0.0000	0.0000	0.0000	0.0000;
	61252	61251	0.011623	0.058516	0.01499	165.5	0	0	0	0	1	0	0	43.3400	-34.6000	-42.9900	34.7900	0.0000	0.0000	0.0000	0.0000;
	61252	61253	0.000235	0.001094	0	0	0	0	0	0	1	0	0	13.2500	6.4300	-13.2500	-6.4300	0.0000	0.0000	0.0000	0.0000;
	61261	61252	0.009632	0.049588	0.01991	169.58	0	0	0	0	1	0	0	56.9800	-28.2000	-56.5900	28.1700	0.0000	0.0000	0.0000	0.0000;
	61254	61273	0.016806	0.073406	0.01649	172.51	0	0	0	0	1	0	0	-73.0400	5.5700	73.8900	-3.6400	0.0000	0.0000	0.0000	0.0000;
	61255	61256	0.000282	0.001133	0	0	0	0	0	0	1	0	0	-6.4200	-1.5000	6.4200	1.5000	0.0000	0.0000	0.0000	0.0000;
	61256	61266	0.01014	0.04385	0.0352	159.86	0	0	0	0	1	0	0	-43.0500	-5.7300	43.2400	2.8000	0.0000	0.0000	0.0000	0.0000;
	61257	61258	0.000262	0.001183	0	0	0	0	0	0	1	0	0	10.2700	2.0800	-10.2700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	61257	61259	0.02192	0.08384	0.0076	156.08	0	0	0	0	1	0	0	-28.4600	18.2600	28.7100	-18.0500	0.0000	0.0000	0.0000	0.0000;
	61257	61260	0.008458	0.034601	0.01414	145.98	0	0	0	0	1	0	0	18.1900	-20.3400	-18.1300	19.1600	0.0000	0.0000	0.0000	0.0000;
	61259	61269	0.018107	0.076344	0.00908	160.25	0	0	0	0	1	0	0	-35.9600	17.5300	36.2600	-17.1600	0.0000	0.0000	0.0000	0.0000;
	61292	61261	0.018282	0.101428	0.01984	183.39	0	0	0	0	1	0	0	92.6600	-14.1300	-91.0600	21.0500	0.0000	0.0000	0.0000	0.0000;
	61262	61263	0.00024	0.001105	0	0	0	0	0	0	1	0	0	-21.7600	-11.0900	21.7600	11.1000	0.0000	0.0000	0.0000	0.0000;
	61264	61263	0.002894	0.014935	0.00485	134.87	0	0	0	0	1	0	0	-12.2000	30.8800	12.2300	-31.2400	0.0000	0.0000	0.0000	0.0000;
	61263	61265	0.004829	0.020519	0.00319	153.59	0	0	0	0	1	0	0	-33.9900	20.1500	34.0600	-20.1900	0.0000	0.0000	0.0000	0.0000;
	61266	61267	0.000205	0.00118	0	0	0	0	0	0	1	0	0	25.1800	9.5300	-25.1800	-9.5200	0.0000	0.0000	0.0000	0.0000;
	61266	61273	0.008285	0.045827	0.01096	170.38	0	0	0	0	1	0	0	-68.4200	-12.3200	68.7900	13.2300	0.0000	0.0000	0.0000	0.0000;
	61268	61269	0.000265	0.001185	0	0	0	0	0	0	1	0	0	-32.6100	-18.5700	32.6200	18.5900	0.0000	0.0000	0.0000	0.0000;
	61280	61269	0.011524	0.053902	0.01815	156.55	0	0	0	0	1	0	0	41.2000	-19.1600	-40.9500	18.5500	0.0000	0.0000	0.0000	0.0000;
	61270	61271	0.000286	0.001055	0	0	0	0	0	0	1	0	0	32.4000	11.6200	-32.4000	-11.6100	0.0000	0.0000	0.0000	0.0000;
	61270	61282	0.011606	0.049559	0.00889	170.99	0	0	0	0	1	0	0	-61.5500	15.5000	62.0300	-14.3400	0.0000	0.0000	0.0000	0.0000;
	61273	61272	0.000489	0.030582	0	470.14	0	0	1.0125	0	1	0	0	-142.6800	-9.5900	142.7700	15.5000	0.0000	0.0000	0.0000	0.0000;
	61272	61274	0.000244	0.001146	0	0	0	0	0	0	1	0	0	71.8600	32.1800	-71.8500	-32.1100	0.0000	0.0000	0.0000	0.0000;
	61272	63458	0.002665	0.031974	0.66801	1251.35	0	0	0	0	1	0	0	240.4400	-56.2600	-238.9900	2.2900	0.0000	0.0000	0.0000	0.0000;
	61278	61275	0.004345	0.025353	0.0088	149.7	0	0	0	0	1	0	0	-34.8300	-10.3900	34.8800	9.8100	0.0000	0.0000	0.0000	0.0000;
	61275	61607	0.015104	0.067028	0.01418	163.7	0	0	0	0	1	0	0	-50.3300	-11.8300	50.7200	12.0700	0.0000	0.0000	0.0000	0.0000;
	61276	61277	0.000277	0.001112	0	0	0	0	0	0	1	0	0	22.6400	6.9900	-22.6300	-6.9900	0.0000	0.0000	0.0000	0.0000;
	61276	61278	0.004544	0.020363	0.00976	156.39	0	0	0	0	1	0	0	-20.5500	17.6600	20.5800	-18.5100	0.0000	0.0000	0.0000	0.0000;
	61276	61287	0.005768	0.028485	0.03561	136.99	0	0	0	0	1	0	0	-2.0900	-24.6500	2.1200	21.1100	0.0000	0.0000	0.0000	0.0000;
	61278	61279	0.000267	0.001172	0	0	0	0	0	0	1	0	0	19.7800	3.5500	-19.7800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	61278	61497	0.003046	0.014525	0.04702	141.38	0	0	0	0	1	0	0	-5.5300	25.3500	5.5600	-30.0300	0.0000	0.0000	0.0000	0.0000;
	61280	61281	0.00026	0.00103	0	0	0	0	0	0	1	0	0	26.2000	13.0900	-26.2000	-13.0800	0.0000	0.0000	0.0000	0.0000;
	61280	61291	0.013545	0.062504	0.01348	169.17	0	0	0	0	1	0	0	-67.3900	6.0700	68.0400	-4.3900	0.0000	0.0000	0.0000	0.0000;
	61282	61286	0.022846	0.097307	0.0102	181.1	0	0	0	0	1	0	0	-87.5900	8.9300	89.3900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	61283	61284	0.0003	0.001196	0	0	0	0	0	0	1	0	0	6.1600	2.4500	-6.1600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	61288	61283	0.013105	0.068564	0.00736	182.68	0	0	0	0	1	0	0	-101.8300	-8.6200	103.2200	15.1400	0.0000	0.0000	0.0000	0.0000;
	61283	61589	0.008225	0.046864	0.00976	187.57	0	0	0	0	1	0	0	-109.3700	-17.5800	110.3500	22.1500	0.0000	0.0000	0.0000	0.0000;
	61285	61286	0.00029	0.00102	0	0	0	0	0	0	1	0	0	-5.7500	-1.5300	5.7500	1.5300	0.0000	0.0000	0.0000	0.0000;
	61289	61286	0.015767	0.055982	0.01294	186.12	0	0	0	0	1	0	0	96.5400	2.9100	-95.1400	0.7500	0.0000	0.0000	0.0000	0.0000;
	61424	61287	0.005202	0.025456	0.02481	194.34	0	0	0	0	1	0	0	-121.8300	1.4300	122.5800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	61550	61287	0.004863	0.027538	0.01308	193.45	0	0	0	0	1	0	0	142.4000	30.2300	-141.4400	-26.1600	0.0000	0.0000	0.0000	0.0000;
	61291	61288	0.006004	0.030557	0.01459	175.67	0	0	0	0	1	0	0	-86.8500	-3.5100	87.3100	4.4600	0.0000	0.0000	0.0000	0.0000;
	61289	61290	0.006914	0.030209	0.01151	156.82	0	0	0	0	1	0	0	-38.6200	-28.4800	38.7700	27.9200	0.0000	0.0000	0.0000	0.0000;
	61349	61289	0.013187	0.055992	0.0173	171.23	0	0	0	0	1	0	0	70.3200	-20.1600	-69.6500	21.2100	0.0000	0.0000	0.0000	0.0000;
	61348	61290	0.007331	0.027983	0.03968	167.3	0	0	0	0	1	0	0	58.7200	-35.5400	-58.4000	32.5300	0.0000	0.0000	0.0000	0.0000;
	61424	61292	0.016299	0.049253	0.01405	190.26	0	0	0	0	1	0	0	115.0600	-2.6200	-112.9600	7.5200	0.0000	0.0000	0.0000	0.0000;
	61293	61294	0.000236	0.001104	0	0	0	0	0	0	1	0	0	23.2700	8.6500	-23.2700	-8.6400	0.0000	0.0000	0.0000	0.0000;
	61295	61293	0.005514	0.020983	0.0089	141.51	0	0	0	0	1	0	0	-20.0300	-8.6700	20.0500	7.8800	0.0000	0.0000	0.0000	0.0000;
	61293	61314	0.007935	0.03616	0.03139	161.59	0	0	0	0	1	0	0	-43.3300	-16.5300	43.4900	14.1400	0.0000	0.0000	0.0000	0.0000;
	61296	61295	0.015057	0.049446	0.01768	144.37	0	0	0	0	1	0	0	21.0600	-10.7500	-20.9800	9.2700	0.0000	0.0000	0.0000	0.0000;
	61295	61497	0.010393	0.056397	0.01436	153.7	0	0	0	0	1	0	0	19.2800	-25.8400	-19.1800	24.9700	0.0000	0.0000	0.0000	0.0000;
	61295	61503	0.009263	0.048887	0.00977	122.76	0	0	0	0	1	0	0	10.0900	23.8400	-10.0200	-24.4600	0.0000	0.0000	0.0000	0.0000;
	61296	61300	0.013169	0.054495	0.01418	164.16	0	0	0	0	1	0	0	-44.9400	8.4200	45.2200	-8.6600	0.0000	0.0000	0.0000	0.0000;
	61297	61298	0.000275	0.001021	0	0	0	0	0	0	1	0	0	21.9000	6.8800	-21.9000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	61299	61297	0.005533	0.025143	0.00569	144.2	0	0	0	0	1	0	0	-29.7900	-19.4100	29.8600	19.1600	0.0000	0.0000	0.0000	0.0000;
	61320	61297	0.007483	0.035409	0.01322	162.88	0	0	0	0	1	0	0	52.0100	25.8500	-51.7600	-26.0400	0.0000	0.0000	0.0000	0.0000;
	61299	61300	0.003449	0.018381	0.01943	176.76	0	0	0	0	1	0	0	83.0600	1.9000	-82.8200	-2.5500	0.0000	0.0000	0.0000	0.0000;
	61321	61299	0.009663	0.036547	0.00448	186.29	0	0	0	0	1	0	0	97.9800	-4.0200	-97.0600	7.0400	0.0000	0.0000	0.0000	0.0000;
	61301	61302	0.000279	0.001112	0	0	0	0	0	0	1	0	0	20.7800	10.3700	-20.7800	-10.3600	0.0000	0.0000	0.0000	0.0000;
	61301	61303	0.010383	0.037186	0.00755	190.44	0	0	0	0	1	0	0	-121.1000	-13.3200	122.5800	17.8600	0.0000	0.0000	0.0000	0.0000;
	61314	61301	0.009662	0.057551	0.00713	184.86	0	0	0	0	1	0	0	-99.3700	1.9100	100.3100	2.9600	0.0000	0.0000	0.0000	0.0000;
	61303	61304	0.003773	0.017028	0.00844	223.35	0	0	0	0	1	0	0	-105.9800	36.0400	106.4200	-34.9500	0.0000	0.0000	0.0000	0.0000;
	61303	61304	0.003773	0.017028	0.00844	223.35	0	0	0	0	1	0	0	-105.9800	36.0400	106.4200	-34.9500	0.0000	0.0000	0.0000	0.0000;
	61303	61304	0.003773	0.017028	0.00844	223.35	0	0	0	0	1	0	0	-105.9800	36.0400	106.4200	-34.9500	0.0000	0.0000	0.0000	0.0000;
	61303	61306	0.000906	0.005137	0.01707	211.63	0	0	0	0	1	0	0	114.7100	-1.3700	-114.6000	0.1700	0.0000	0.0000	0.0000	0.0000;
	61303	61306	0.000906	0.005137	0.01707	211.63	0	0	0	0	1	0	0	114.7100	-1.3700	-114.6000	0.1700	0.0000	0.0000	0.0000	0.0000;
	61303	61621	0.001463	0.006566	0.00192	159.69	0	0	0	0	1	0	0	-54.8500	-128.4800	55.1100	129.4700	0.0000	0.0000	0.0000	0.0000;
	61304	61342	0.005269	0.021511	0.00566	168.78	0	0	0	0	1	0	0	-57.0600	16.1300	57.2400	-16.0200	0.0000	0.0000	0.0000	0.0000;
	61561	61304	0.01337	0.044648	0.01099	220.42	0	0	0	0	1	0	0	144.3500	-33.2900	-141.6200	41.2300	0.0000	0.0000	0.0000	0.0000;
	61561	61304	0.01337	0.044648	0.01099	220.42	0	0	0	0	1	0	0	144.3500	-33.2900	-141.6200	41.2300	0.0000	0.0000	0.0000	0.0000;
	61305	61306	0.000211	0.001088	0	0	0	0	0	0	1	0	0	-27.1300	-8.3200	27.1300	8.3300	0.0000	0.0000	0.0000	0.0000;
	61307	61306	0.002885	0.014423	0.00783	204.73	0	0	0	0	1	0	0	-100.7500	4.8800	101.0300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	61307	61306	0.002885	0.014423	0.00783	204.73	0	0	0	0	1	0	0	-100.7500	4.8800	101.0300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	61318	61307	0.007678	0.026048	0.00609	200.78	0	0	0	0	1	0	0	-143.1400	40.8900	144.7500	-36.1000	0.0000	0.0000	0.0000	0.0000;
	61307	61320	0.006011	0.023951	0.00552	179.74	0	0	0	0	1	0	0	100.1500	37.1100	-99.5100	-35.1200	0.0000	0.0000	0.0000	0.0000;
	61307	61621	0.007994	0.037472	0.00519	167.66	0	0	0	0	1	0	0	-64.0200	-19.2000	64.3600	20.2100	0.0000	0.0000	0.0000	0.0000;
	61308	61311	-0.000793	-0.023149	0	123.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61308	61312	0.000232	0.001182	0	0	0	0	0	0	1	0	0	24.8300	2.3700	-24.8300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	61308	61313	0.000219	0.001018	0	0	0	0	0	0	1	0	0	-24.8300	-2.3700	24.8300	2.3800	0.0000	0.0000	0.0000	0.0000;
	61309	61311	0.010103	0.29489	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61310	61311	0.010103	0.29489	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61314	61313	0.002557	0.011008	0.01127	140.09	0	0	0	0	1	0	0	25.5100	-36.7600	-25.4600	35.8300	0.0000	0.0000	0.0000	0.0000;
	61316	61313	0.002439	0.011996	0.00688	116.18	0	0	0	0	1	0	0	-0.5900	37.6600	0.6300	-38.2000	0.0000	0.0000	0.0000	0.0000;
	61317	61315	0.004943	0.027954	0.00564	168.37	0	0	0	0	1	0	0	-62.1500	-54.6200	62.4800	55.8300	0.0000	0.0000	0.0000	0.0000;
	61318	61315	0.007492	0.028217	0.00314	176.47	0	0	0	0	1	0	0	88.1300	-62.2900	-87.3100	65.0400	0.0000	0.0000	0.0000	0.0000;
	61316	61317	0.00344	0.015661	0.00203	152.54	0	0	0	0	1	0	0	-35.3100	-50.3100	35.4400	50.6700	0.0000	0.0000	0.0000	0.0000;
	61318	61319	0.000281	0.001199	0	0	0	0	0	0	1	0	0	55.0200	21.4000	-55.0100	-21.3600	0.0000	0.0000	0.0000	0.0000;
	61321	61322	0.000242	0.001158	0	0	0	0	0	0	1	0	0	58.7800	8.4500	-58.7700	-8.4100	0.0000	0.0000	0.0000	0.0000;
	61321	61504	0.022894	0.083343	0.03734	170	0	0	0	0	1	0	0	66.1300	6.8000	-65.1200	-6.8400	0.0000	0.0000	0.0000	0.0000;
	61321	61571	0.01694	0.070823	0.04967	213.55	0	0	0	0	1	0	0	-111.4400	-5.6200	113.5300	9.1700	0.0000	0.0000	0.0000	0.0000;
	61321	61571	0.01694	0.070823	0.04967	213.55	0	0	0	0	1	0	0	-111.4400	-5.6200	113.5300	9.1700	0.0000	0.0000	0.0000	0.0000;
	61333	61323	0.012225	0.066316	0.02778	124.6	0	0	0	0	1	0	0	-4.9500	-3.7100	4.9600	0.7900	0.0000	0.0000	0.0000	0.0000;
	61323	61411	0.008945	0.042377	0.01965	137.41	0	0	0	0	1	0	0	-13.6600	-4.1900	13.6800	2.1800	0.0000	0.0000	0.0000	0.0000;
	61326	61324	0.005094	0.023487	0.00624	173.41	0	0	0	0	1	0	0	-89.5300	-3.3200	89.9100	4.4000	0.0000	0.0000	0.0000	0.0000;
	61324	61330	0.008828	0.035834	0.02224	178.16	0	0	0	0	1	0	0	-102.4300	56.2800	103.5500	-54.1100	0.0000	0.0000	0.0000	0.0000;
	61326	61325	0.00265	0.011898	0.01168	169.41	0	0	0	0	1	0	0	77.8200	0.9500	-77.6700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	61333	61325	0.020486	0.0949	0.03244	163.85	0	0	0	0	1	0	0	-64.5300	5.6100	65.3500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	61328	61327	0.004655	0.021969	0.00603	132.39	0	0	0	0	1	0	0	10.1900	4.7500	-10.1800	-5.3600	0.0000	0.0000	0.0000	0.0000;
	61327	61330	0.005182	0.020413	0.00605	158	0	0	0	0	1	0	0	-52.2600	-25.5000	52.4300	25.5200	0.0000	0.0000	0.0000	0.0000;
	61327	61382	0.005355	0.022544	0.00479	153.2	0	0	0	0	1	0	0	44.6000	17.5900	-44.4800	-17.5900	0.0000	0.0000	0.0000	0.0000;
	61328	61329	0.000225	0.001193	0	0	0	0	0	0	1	0	0	17.8500	8.4200	-17.8500	-8.4100	0.0000	0.0000	0.0000	0.0000;
	61328	61330	0.00871	0.030206	0.00808	144.09	0	0	0	0	1	0	0	-28.0400	-13.1700	28.1200	12.5900	0.0000	0.0000	0.0000	0.0000;
	61330	61546	0.007115	0.033992	0.00678	200.98	0	0	0	0	1	0	0	-100.9800	5.5800	101.6600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	61330	61546	0.007115	0.033992	0.00678	200.98	0	0	0	0	1	0	0	-100.9800	5.5800	101.6600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	61331	61332	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-17.8500	-1.7800	17.8500	1.7800	0.0000	0.0000	0.0000	0.0000;
	61332	61335	0.004993	0.028369	0.01071	171.25	0	0	0	0	1	0	0	85.8900	-15.8600	-85.5300	16.7700	0.0000	0.0000	0.0000	0.0000;
	61332	61546	0.011348	0.015369	0.00501	176.85	0	0	0	0	1	0	0	-103.7500	14.0800	104.9200	-13.0200	0.0000	0.0000	0.0000	0.0000;
	61333	61334	0.00024	0.001017	0	0	0	0	0	0	1	0	0	8.8300	0.9700	-8.8300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	61456	61333	0.012456	0.057246	0.02086	163.36	0	0	0	0	1	0	0	-60.2200	2.6800	60.6600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	61335	61365	0.00739	0.03668	0.1051	165.48	0	0	0	0	1	0	0	70.2600	-19.2100	-69.9000	9.8800	0.0000	0.0000	0.0000	0.0000;
	61336	61337	0.006595	0.036206	0.00962	177.94	0	0	0	0	1	0	0	-104.4800	16.0700	105.1800	-13.2600	0.0000	0.0000	0.0000	0.0000;
	61491	61336	0.011342	0.08415	0.02646	171.47	0	0	0	0	1	0	0	-85.6800	20.3600	86.5100	-17.0300	0.0000	0.0000	0.0000	0.0000;
	61337	61546	0.006854	0.026369	0.02028	186.28	0	0	0	0	1	0	0	-138.1300	10.3000	139.3700	-7.7000	0.0000	0.0000	0.0000	0.0000;
	61339	61338	0.015171	0.051389	0.00726	147.44	0	0	0	0	1	0	0	-32.7500	46.2100	33.2100	-45.4300	0.0000	0.0000	0.0000	0.0000;
	61338	61384	0.011296	0.044148	0.00827	154.13	0	0	0	0	1	0	0	-46.3500	41.9200	46.7800	-41.0900	0.0000	0.0000	0.0000	0.0000;
	61339	61340	0.000281	0.001142	0	0	0	0	0	0	1	0	0	8.4700	2.8400	-8.4700	-2.8400	0.0000	0.0000	0.0000	0.0000;
	61411	61339	0.015831	0.065488	0.01203	142.89	0	0	0	0	1	0	0	-24.2000	-5.3000	24.2900	4.3800	0.0000	0.0000	0.0000	0.0000;
	61343	61341	0.003304	0.018561	0.01502	182.09	0	0	0	0	1	0	0	-101.1300	2.9500	101.4400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	61346	61341	0.015343	0.061691	0.00593	167.97	0	0	0	0	1	0	0	-63.2800	4.6300	63.8600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	61341	61453	0.005775	0.029714	0.01934	163.52	0	0	0	0	1	0	0	-44.3700	1.4300	44.4700	-2.9600	0.0000	0.0000	0.0000	0.0000;
	61341	61535	0.00338	0.016307	0.00867	189.38	0	0	0	0	1	0	0	92.7600	-10.2300	-92.4900	10.6300	0.0000	0.0000	0.0000	0.0000;
	61341	61643	0.006574	0.027175	0.00336	219.65	0	0	0	0	1	0	0	-111.9700	6.1000	112.7500	-3.2800	0.0000	0.0000	0.0000	0.0000;
	61341	61643	0.006574	0.027175	0.00336	219.65	0	0	0	0	1	0	0	-111.9700	6.1000	112.7500	-3.2800	0.0000	0.0000	0.0000	0.0000;
	61535	61342	0.005334	0.031218	0.0086	178.58	0	0	0	0	1	0	0	88.4300	-9.2200	-88.0400	10.6100	0.0000	0.0000	0.0000	0.0000;
	61343	61345	0.01214	0.047159	0.00552	177.63	0	0	0	0	1	0	0	93.9300	-7.9900	-92.9200	11.3300	0.0000	0.0000	0.0000	0.0000;
	61346	61343	0.004664	0.019914	0.00334	186.16	0	0	0	0	1	0	0	-104.5700	2.2400	105.0500	-0.5400	0.0000	0.0000	0.0000	0.0000;
	61643	61343	0.008581	0.043641	0.015	189.5	0	0	0	0	1	0	0	114.1400	-0.0800	-113.1100	3.7000	0.0000	0.0000	0.0000	0.0000;
	61344	61345	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-21.3300	-5.1400	21.3300	5.1400	0.0000	0.0000	0.0000	0.0000;
	61345	61346	0.003231	0.017384	0.00441	198.53	0	0	0	0	1	0	0	-136.7500	14.2900	137.3300	-11.6300	0.0000	0.0000	0.0000	0.0000;
	61345	61350	0.006963	0.028732	0.01603	206.61	0	0	0	0	1	0	0	104.1700	-15.3800	-103.4400	16.7100	0.0000	0.0000	0.0000	0.0000;
	61345	61350	0.006963	0.028732	0.01603	206.61	0	0	0	0	1	0	0	104.1700	-15.3800	-103.4400	16.7100	0.0000	0.0000	0.0000	0.0000;
	61346	61347	0.000217	0.001116	0	0	0	0	0	0	1	0	0	30.5200	4.7600	-30.5200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	61348	61350	0.009793	0.047076	0.00834	182.35	0	0	0	0	1	0	0	-97.3900	32.5400	98.3700	-28.7200	0.0000	0.0000	0.0000	0.0000;
	61349	61350	0.007666	0.036829	0.01052	177.9	0	0	0	0	1	0	0	-92.4300	10.8400	93.0700	-8.8700	0.0000	0.0000	0.0000	0.0000;
	61352	61353	0.000235	0.001027	0	0	0	0	0	0	1	0	0	6.2600	1.3200	-6.2600	-1.3200	0.0000	0.0000	0.0000	0.0000;
	61463	61352	0.016104	0.068867	0.01206	201.18	0	0	0	0	1	0	0	-98.3700	10.5900	99.8700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61463	61352	0.016104	0.068867	0.01206	201.18	0	0	0	0	1	0	0	-98.3700	10.5900	99.8700	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61352	61523	0.008423	0.05372	0.01279	205.67	0	0	0	0	1	0	0	-103.0000	4.7900	103.8400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	61352	61523	0.008423	0.05372	0.01279	205.67	0	0	0	0	1	0	0	-103.0000	4.7900	103.8400	-0.8400	0.0000	0.0000	0.0000	0.0000;
	61355	61354	0.018687	0.041772	0.00769	141.68	0	0	0	0	1	0	0	22.6400	-12.8800	-22.5200	12.3500	0.0000	0.0000	0.0000	0.0000;
	61354	61366	0.013924	0.067454	0.01179	133.3	0	0	0	0	1	0	0	10.7300	-13.4900	-10.6900	12.4400	0.0000	0.0000	0.0000	0.0000;
	61355	61356	0.000262	0.001029	0	0	0	0	0	0	1	0	0	10.5900	4.2700	-10.5900	-4.2700	0.0000	0.0000	0.0000	0.0000;
	61368	61355	0.013159	0.062953	0.00977	147.14	0	0	0	0	1	0	0	33.3900	-8.9100	-33.2400	8.6100	0.0000	0.0000	0.0000	0.0000;
	61357	61358	0.000231	0.001151	0	0	0	0	0	0	1	0	0	5.7100	1.3100	-5.7100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	61357	61430	0.025029	0.089217	0.019	175.06	0	0	0	0	1	0	0	83.6100	-5.3200	-81.9300	9.3700	0.0000	0.0000	0.0000	0.0000;
	61357	61432	0.019873	0.057529	0.03558	177.03	0	0	0	0	1	0	0	-89.3200	4.0100	90.8500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	61359	61360	0.000266	0.001179	0	0	0	0	0	0	1	0	0	17.5300	3.2000	-17.5300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	61359	61362	0.005432	0.029469	0.01162	197.75	0	0	0	0	1	0	0	-85.2100	9.4400	85.5800	-8.7300	0.0000	0.0000	0.0000	0.0000;
	61359	61362	0.005432	0.029469	0.01162	197.75	0	0	0	0	1	0	0	-85.2100	9.4400	85.5800	-8.7300	0.0000	0.0000	0.0000	0.0000;
	61523	61359	0.011034	0.046588	0.00901	190.45	0	0	0	0	1	0	0	-75.8500	12.5900	76.4500	-11.0400	0.0000	0.0000	0.0000	0.0000;
	61523	61359	0.011034	0.046588	0.00901	190.45	0	0	0	0	1	0	0	-75.8500	12.5900	76.4500	-11.0400	0.0000	0.0000	0.0000	0.0000;
	61362	61361	0.000532	0.031973	0	453.16	0	0	1	0	1	0	0	-171.1600	17.4600	171.3000	-8.8300	0.0000	0.0000	0.0000	0.0000;
	61361	61363	0.000239	0.00119	0	0	0	0	0	0	1	0	0	43.2000	11.1900	-43.2000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	61361	61477	0.003952	0.050417	0.95983	1093.36	0	0	0	0	1	0	0	144.0400	-79.9300	-143.2600	-15.8100	0.0000	0.0000	0.0000	0.0000;
	61520	61361	0.002911	0.036835	0.64454	1178.03	0	0	0	0	1	0	0	-161.1300	1.8100	161.8600	-63.4400	0.0000	0.0000	0.0000	0.0000;
	61361	61547	0.002128	0.025961	0.4159	1168.49	0	0	0	0	1	0	0	-315.4800	49.0900	317.5200	-69.1500	0.0000	0.0000	0.0000	0.0000;
	61361	61637	0.0019	0.024712	0.50833	1287.89	0	0	0	0	1	0	0	-659.9100	98.2800	667.7700	-51.1100	0.0000	0.0000	0.0000	0.0000;
	61364	61365	0.000216	0.001072	0	0	0	0	0	0	1	0	0	-9.0700	-3.9700	9.0700	3.9700	0.0000	0.0000	0.0000	0.0000;
	61366	61365	0.00942	0.036919	0.00774	161.69	0	0	0	0	1	0	0	-60.4900	14.3900	60.8300	-13.8500	0.0000	0.0000	0.0000	0.0000;
	61366	61490	0.018825	0.084224	0.04037	154.52	0	0	0	0	1	0	0	46.5500	-28.8100	-46.0400	26.7800	0.0000	0.0000	0.0000	0.0000;
	61367	61368	0.008554	0.04181	0.00935	165.22	0	0	0	0	1	0	0	68.4900	-0.1800	-68.1100	1.0700	0.0000	0.0000	0.0000	0.0000;
	61367	61369	0.005755	0.02613	0.00426	173.53	0	0	0	0	1	0	0	86.7900	16.1500	-86.3600	-14.6500	0.0000	0.0000	0.0000	0.0000;
	61367	61527	0.013252	0.047851	0.03577	197.34	0	0	0	0	1	0	0	-91.4300	-10.0900	92.4900	10.1200	0.0000	0.0000	0.0000	0.0000;
	61367	61527	0.013252	0.047851	0.03577	197.34	0	0	0	0	1	0	0	-91.4300	-10.0900	92.4900	10.1200	0.0000	0.0000	0.0000	0.0000;
	61369	61381	0.006078	0.028058	0.01536	159.92	0	0	0	0	1	0	0	48.8400	-1.2300	-48.7000	0.3100	0.0000	0.0000	0.0000	0.0000;
	61392	61370	0.00621	0.032225	0.01195	116.56	0	0	0	0	1	0	0	3.0100	-6.4200	-3.0000	5.1700	0.0000	0.0000	0.0000	0.0000;
	61370	61398	0.005025	0.02477	0.00455	139.47	0	0	0	0	1	0	0	-21.1200	-10.7300	21.1500	10.3800	0.0000	0.0000	0.0000	0.0000;
	61371	61372	0.000253	0.001197	0	0	0	0	0	0	1	0	0	30.2300	11.5500	-30.2300	-11.5400	0.0000	0.0000	0.0000	0.0000;
	61379	61371	0.004677	0.018812	0.01247	198.56	0	0	0	0	1	0	0	-103.3800	-17.7400	103.8700	18.4300	0.0000	0.0000	0.0000	0.0000;
	61379	61371	0.004677	0.018812	0.01247	198.56	0	0	0	0	1	0	0	-103.3800	-17.7400	103.8700	18.4300	0.0000	0.0000	0.0000	0.0000;
	61371	61527	0.005976	0.028551	0.00333	180.3	0	0	0	0	1	0	0	-120.7300	-22.6200	121.5800	26.3500	0.0000	0.0000	0.0000	0.0000;
	61371	61564	0.003772	0.016785	0.00464	179.96	0	0	0	0	1	0	0	-117.2500	-25.7900	117.7600	27.5900	0.0000	0.0000	0.0000	0.0000;
	61375	61373	0.001544	0.004078	0.00406	162.81	0	0	0	0	1	0	0	63.9100	-12.0400	-63.8400	11.7800	0.0000	0.0000	0.0000	0.0000;
	61373	61511	0.006768	0.027147	0.03084	144.79	0	0	0	0	1	0	0	27.7200	-20.3500	-27.6500	17.4300	0.0000	0.0000	0.0000	0.0000;
	61375	61374	0.001562	0.008267	0.00206	175.66	0	0	0	0	1	0	0	-100.0300	-10.4700	100.1800	11.0600	0.0000	0.0000	0.0000	0.0000;
	61374	61604	0.008534	0.041772	0.01742	186.65	0	0	0	0	1	0	0	-136.3100	-20.8900	137.8600	26.6100	0.0000	0.0000	0.0000	0.0000;
	61375	61376	0.000204	0.001136	0	0	0	0	0	0	1	0	0	36.1300	22.5100	-36.1200	-22.4900	0.0000	0.0000	0.0000	0.0000;
	61377	61378	0.000271	0.001008	0	0	0	0	0	0	1	0	0	-36.1200	-8.4400	36.1300	8.4500	0.0000	0.0000	0.0000	0.0000;
	61506	61378	0.006171	0.036075	0.00879	110.25	0	0	0	0	1	0	0	-2.8000	-21.0400	2.8200	20.2600	0.0000	0.0000	0.0000	0.0000;
	61378	61527	0.004577	0.025563	0.00718	149.71	0	0	0	0	1	0	0	-38.9500	-28.7100	39.0500	28.5000	0.0000	0.0000	0.0000	0.0000;
	61379	61380	0.000282	0.001036	0	0	0	0	0	0	1	0	0	42.3500	19.1400	-42.3400	-19.1200	0.0000	0.0000	0.0000	0.0000;
	61379	61385	0.003794	0.019514	0.00544	187.34	0	0	0	0	1	0	0	82.2000	8.1700	-81.9500	-7.4500	0.0000	0.0000	0.0000	0.0000;
	61379	61385	0.003794	0.019514	0.00544	187.34	0	0	0	0	1	0	0	82.2000	8.1700	-81.9500	-7.4500	0.0000	0.0000	0.0000	0.0000;
	61382	61381	0.006168	0.024605	0.00815	138.59	0	0	0	0	1	0	0	19.2600	16.6000	-19.2200	-17.2800	0.0000	0.0000	0.0000	0.0000;
	61381	61383	0.004976	0.024819	0.01532	138.63	0	0	0	0	1	0	0	11.5300	6.2700	-11.5200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	61383	61384	0.007183	0.034356	0.0045	174.41	0	0	0	0	1	0	0	95.6200	-9.4700	-94.9700	12.1200	0.0000	0.0000	0.0000	0.0000;
	61385	61383	0.004029	0.017846	0.00625	186.86	0	0	0	0	1	0	0	74.3400	5.7700	-74.1300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61385	61383	0.004029	0.017846	0.00625	186.86	0	0	0	0	1	0	0	74.3400	5.7700	-74.1300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	61386	61544	0.001883	0.008607	0.00457	138.83	0	0	0	0	1	0	0	20.9500	-2.7900	-20.9400	2.3400	0.0000	0.0000	0.0000	0.0000;
	61386	61578	0.0032	0.014376	0.00968	156.3	0	0	0	0	1	0	0	-49.7700	-1.9200	49.8500	1.2100	0.0000	0.0000	0.0000	0.0000;
	61388	61387	0.005939	0.024367	0.00466	159.55	0	0	0	0	1	0	0	-55.2300	19.8300	55.4200	-19.5400	0.0000	0.0000	0.0000	0.0000;
	61387	61396	0.003067	0.012412	0.00409	136.7	0	0	0	0	1	0	0	-15.6900	10.7800	15.7000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	61387	61397	0.012027	0.049447	0.01981	161.05	0	0	0	0	1	0	0	-58.8800	1.6500	59.2700	-2.1700	0.0000	0.0000	0.0000	0.0000;
	61389	61388	0.004011	0.015145	0.00362	173.87	0	0	0	0	1	0	0	96.7300	-14.0000	-96.3800	14.9500	0.0000	0.0000	0.0000	0.0000;
	61388	61527	0.003538	0.018474	0.00279	181.5	0	0	0	0	1	0	0	116.9400	-46.5100	-116.4100	48.9300	0.0000	0.0000	0.0000	0.0000;
	61514	61389	0.00347	0.019744	0.01192	182.13	0	0	0	0	1	0	0	119.7900	-8.7000	-119.3200	10.0400	0.0000	0.0000	0.0000	0.0000;
	61390	61391	0.002048	0.011149	0.00739	163.02	0	0	0	0	1	0	0	-65.4800	-12.4600	65.5600	12.1300	0.0000	0.0000	0.0000	0.0000;
	61396	61390	0.005096	0.025325	0.00403	145.57	0	0	0	0	1	0	0	-30.7600	10.0100	30.8100	-10.1900	0.0000	0.0000	0.0000	0.0000;
	61391	61394	0.003361	0.016598	0.01714	153.81	0	0	0	0	1	0	0	-46.8000	-3.6300	46.8700	2.1200	0.0000	0.0000	0.0000	0.0000;
	61542	61391	0.001621	0.007426	0.00185	174.54	0	0	0	0	1	0	0	96.5700	26.2800	-96.4200	-25.7900	0.0000	0.0000	0.0000	0.0000;
	61444	61392	0.005958	0.024427	0.00347	148.72	0	0	0	0	1	0	0	36.2000	-3.3700	-36.1300	3.3100	0.0000	0.0000	0.0000	0.0000;
	61393	61394	0.000205	0.001044	0	0	0	0	0	0	1	0	0	-33.1200	-9.7200	33.1200	9.7300	0.0000	0.0000	0.0000	0.0000;
	61646	61394	0.00582	0.027827	0.0103	169.84	0	0	0	0	1	0	0	80.3400	12.4300	-79.9900	-11.8600	0.0000	0.0000	0.0000	0.0000;
	61395	61444	0.003126	0.014642	0.00786	161.64	0	0	0	0	1	0	0	60.2300	8.8800	-60.1200	-9.2100	0.0000	0.0000	0.0000	0.0000;
	61395	61578	0.002679	0.013713	0.00349	179.8	0	0	0	0	1	0	0	-107.7600	-17.8500	108.0600	19.0100	0.0000	0.0000	0.0000	0.0000;
	61646	61397	0.006063	0.023373	0.01157	167.21	0	0	0	0	1	0	0	75.9200	0.7700	-75.6000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	61398	61399	0.000288	0.001134	0	0	0	0	0	0	1	0	0	15.5200	2.8100	-15.5200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	61514	61398	0.005869	0.027581	0.00985	148.38	0	0	0	0	1	0	0	36.7500	12.5200	-36.6700	-13.1900	0.0000	0.0000	0.0000	0.0000;
	61400	61401	0.000222	0.001007	0	0	0	0	0	0	1	0	0	17.9900	3.9100	-17.9900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	61400	61402	0.007726	0.035739	0.00887	170.36	0	0	0	0	1	0	0	82.6300	-2.0700	-82.1500	3.3600	0.0000	0.0000	0.0000	0.0000;
	61400	61412	0.005889	0.025345	0.01486	166.23	0	0	0	0	1	0	0	66.9800	-11.3100	-66.7300	10.7700	0.0000	0.0000	0.0000	0.0000;
	61517	61400	0.004677	0.020371	0.00393	189.31	0	0	0	0	1	0	0	84.1100	-3.8400	-83.8100	4.7300	0.0000	0.0000	0.0000	0.0000;
	61517	61400	0.004677	0.020371	0.00393	189.31	0	0	0	0	1	0	0	84.1100	-3.8400	-83.8100	4.7300	0.0000	0.0000	0.0000	0.0000;
	61402	61403	0.000278	0.001042	0	0	0	0	0	0	1	0	0	17.9900	1.4700	-17.9900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	61405	61402	0.006418	0.03428	0.00413	153.44	0	0	0	0	1	0	0	-46.0300	8.5000	46.1600	-8.2500	0.0000	0.0000	0.0000	0.0000;
	61404	61405	0.000258	0.001196	0	0	0	0	0	0	1	0	0	-17.9900	-1.1800	17.9900	1.1900	0.0000	0.0000	0.0000	0.0000;
	61415	61405	0.020236	0.091706	0.01152	143.97	0	0	0	0	1	0	0	-27.8700	9.1900	28.0400	-9.6900	0.0000	0.0000	0.0000	0.0000;
	61406	61407	0.000203	0.00106	0	0	0	0	0	0	1	0	0	-16.6500	-2.5300	16.6500	2.5400	0.0000	0.0000	0.0000	0.0000;
	61408	61407	0.006284	0.030016	0.01279	145.88	0	0	0	0	1	0	0	32.3300	-12.1500	-32.2600	11.1000	0.0000	0.0000	0.0000	0.0000;
	61416	61407	0.009196	0.038982	0.00697	136.95	0	0	0	0	1	0	0	-15.5700	13.0400	15.6100	-13.6400	0.0000	0.0000	0.0000	0.0000;
	61410	61408	0.011607	0.056076	0.00857	155.2	0	0	0	0	1	0	0	49.2500	-8.2000	-48.9800	8.5700	0.0000	0.0000	0.0000	0.0000;
	61409	61410	0.000281	0.001088	0	0	0	0	0	0	1	0	0	-16.6500	-3.1700	16.6500	3.1800	0.0000	0.0000	0.0000	0.0000;
	61410	61517	0.014866	0.076475	0.00901	163.19	0	0	0	0	1	0	0	-65.9000	5.0300	66.5000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	61412	61475	0.017015	0.076362	0.03347	160.88	0	0	0	0	1	0	0	54.7300	-12.8000	-54.2400	11.3700	0.0000	0.0000	0.0000	0.0000;
	61413	61457	0.015275	0.072425	0.02071	119.92	0	0	0	0	1	0	0	14.2300	9.7200	-14.1900	-11.6800	0.0000	0.0000	0.0000	0.0000;
	61413	61517	0.012571	0.056111	0.00808	143.27	0	0	0	0	1	0	0	-35.3500	-18.5200	35.5400	18.4800	0.0000	0.0000	0.0000	0.0000;
	61414	61415	0.000247	0.001056	0	0	0	0	0	0	1	0	0	-14.4800	-0.3700	14.4800	0.3700	0.0000	0.0000	0.0000	0.0000;
	61416	61415	0.007519	0.043449	0.00921	133.54	0	0	0	0	1	0	0	-13.3800	8.6700	13.4000	-9.5600	0.0000	0.0000	0.0000	0.0000;
	61416	61417	0.000277	0.001136	0	0	0	0	0	0	1	0	0	14.4800	2.7900	-14.4800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	61589	61418	0.009029	0.05322	0.01026	146.97	0	0	0	0	1	0	0	29.6600	-0.0500	-29.5900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	61607	61418	0.012093	0.061126	0.01119	132.74	0	0	0	0	1	0	0	-10.8600	4.4700	10.8700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	61419	61422	0.000276	0.007974	0	123.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61419	61423	0.000251	0.001143	0	0	0	0	0	0	1	0	0	6.7700	1.1800	-6.7700	-1.1800	0.0000	0.0000	0.0000	0.0000;
	61419	61424	0.000204	0.001027	0	0	0	0	0	0	1	0	0	-6.7700	-1.1800	6.7700	1.1800	0.0000	0.0000	0.0000	0.0000;
	61420	61422	0.009017	0.260465	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61421	61422	0.009017	0.260465	0	61.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61426	61425	0.007433	0.041535	0.02228	156.65	0	0	0	0	1	0	0	-43.4300	6.1300	43.5700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	61463	61425	0.018072	0.083986	0.00915	163.62	0	0	0	0	1	0	0	60.0300	0.3000	-59.4100	1.6300	0.0000	0.0000	0.0000	0.0000;
	61426	61427	0.000217	0.001126	0	0	0	0	0	0	1	0	0	9.6700	6.2400	-9.6700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	61426	61468	0.020579	0.127622	0.02895	151.41	0	0	0	0	1	0	0	33.7600	-12.3700	-33.5100	10.9200	0.0000	0.0000	0.0000	0.0000;
	61428	61429	0.000255	0.001018	0	0	0	0	0	0	1	0	0	-10.7000	-3.2800	10.7000	3.2800	0.0000	0.0000	0.0000	0.0000;
	61429	61525	0.025383	0.138705	0.01664	158.84	0	0	0	0	1	0	0	38.8200	-24.4600	-38.3100	25.5000	0.0000	0.0000	0.0000	0.0000;
	61430	61431	0.000262	0.001062	0	0	0	0	0	0	1	0	0	17.8200	4.7300	-17.8200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	61432	61433	0.000202	0.001069	0	0	0	0	0	0	1	0	0	22.4800	3.6000	-22.4800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	61628	61432	0.002956	0.012642	0.00346	185.89	0	0	0	0	1	0	0	113.6800	1.3900	-113.3300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	61434	61435	0.000292	0.001067	0	0	0	0	0	0	1	0	0	20.3300	3.7500	-20.3300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	61437	61434	0.004752	0.0255	0.00676	150.08	0	0	0	0	1	0	0	-39.9200	1.8600	39.9900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	61434	61614	0.007569	0.041794	0.01792	160.4	0	0	0	0	1	0	0	-60.3200	-1.5500	60.5800	1.0800	0.0000	0.0000	0.0000	0.0000;
	61437	61436	0.003686	0.018296	0.00255	164.66	0	0	0	0	1	0	0	-67.6600	7.8400	67.8200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	61446	61436	0.004025	0.017341	0.00424	172.4	0	0	0	0	1	0	0	88.4500	-2.6600	-88.1500	3.4800	0.0000	0.0000	0.0000	0.0000;
	61437	61438	0.000217	0.001156	0	0	0	0	0	0	1	0	0	20.3300	5.1800	-20.3300	-5.1800	0.0000	0.0000	0.0000	0.0000;
	61439	61440	0.000289	0.001002	0	0	0	0	0	0	1	0	0	9.7800	0.5100	-9.7800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	61441	61439	0.005493	0.031403	0.00521	163.82	0	0	0	0	1	0	0	68.3600	-11.5600	-68.1200	12.4000	0.0000	0.0000	0.0000	0.0000;
	61441	61578	0.00276	0.011841	0.01945	140.91	0	0	0	0	1	0	0	-22.5300	2.0600	22.5500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	61441	61611	0.002695	0.01384	0.00154	159.53	0	0	0	0	1	0	0	-55.6100	6.7400	55.6900	-6.5100	0.0000	0.0000	0.0000	0.0000;
	61442	61443	0.000243	0.001052	0	0	0	0	0	0	1	0	0	-33.7000	-7.2100	33.7000	7.2200	0.0000	0.0000	0.0000	0.0000;
	61598	61443	0.003506	0.013231	0.00372	137.94	0	0	0	0	1	0	0	18.5800	-1.5900	-18.5700	1.2300	0.0000	0.0000	0.0000	0.0000;
	61443	61611	0.006646	0.026903	0.00576	136.59	0	0	0	0	1	0	0	-15.1300	-8.4500	15.1500	7.9100	0.0000	0.0000	0.0000	0.0000;
	61444	61445	0.000254	0.001144	0	0	0	0	0	0	1	0	0	23.9200	12.5800	-23.9200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	61446	61544	0.004587	0.013742	0.04746	160.74	0	0	0	0	1	0	0	-59.1800	-12.7400	59.3300	8.1200	0.0000	0.0000	0.0000	0.0000;
	61446	61598	0.006954	0.02614	0.00755	168.45	0	0	0	0	1	0	0	-77.1000	6.6300	77.4900	-5.9700	0.0000	0.0000	0.0000	0.0000;
	61448	61447	0.015675	0.060533	0.00749	161.01	0	0	0	0	1	0	0	-62.5100	-0.2600	63.1100	1.7700	0.0000	0.0000	0.0000	0.0000;
	61447	61450	0.013798	0.050264	0.01502	118.95	0	0	0	0	1	0	0	11.6300	-3.9700	-11.6100	2.4600	0.0000	0.0000	0.0000	0.0000;
	61453	61447	0.011545	0.055882	0.02163	169.18	0	0	0	0	1	0	0	98.1900	1.0100	-97.1600	1.6900	0.0000	0.0000	0.0000	0.0000;
	61448	61449	0.000256	0.001114	0	0	0	0	0	0	1	0	0	16.6300	2.4600	-16.6300	-2.4500	0.0000	0.0000	0.0000	0.0000;
	61451	61448	0.011121	0.055887	0.01819	154.99	0	0	0	0	1	0	0	-47.7800	1.5900	48.0300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	61450	61454	0.01727	0.071752	0.00982	142.73	0	0	0	0	1	0	0	-12.4600	-8.5400	12.5000	7.6500	0.0000	0.0000	0.0000	0.0000;
	61452	61465	0.020665	0.094145	0.03093	154.04	0	0	0	0	1	0	0	-29.5800	3.3900	29.7600	-5.8300	0.0000	0.0000	0.0000	0.0000;
	61470	61452	0.008799	0.051371	0.01059	150.86	0	0	0	0	1	0	0	32.4100	8.1400	-32.3200	-8.7100	0.0000	0.0000	0.0000	0.0000;
	61453	61535	0.008209	0.039147	0.0186	176	0	0	0	0	1	0	0	72.3600	-6.6400	-71.9600	6.5600	0.0000	0.0000	0.0000	0.0000;
	61643	61453	0.003632	0.015407	0.00705	207.75	0	0	0	0	1	0	0	113.9100	1.0000	-113.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	61643	61453	0.003632	0.015407	0.00705	207.75	0	0	0	0	1	0	0	113.9100	1.0000	-113.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	61454	61485	0.053419	0.291477	0.10302	158.34	0	0	0	0	1	0	0	-28.4000	1.4700	28.8300	-10.1500	0.0000	0.0000	0.0000	0.0000;
	61455	61460	0.012873	0.044355	0.02992	156.67	0	0	0	0	1	0	0	47.6300	7.7700	-47.3500	-9.9700	0.0000	0.0000	0.0000	0.0000;
	61455	61491	0.010241	0.044146	0.1584	164.5	0	0	0	0	1	0	0	-65.3200	8.8300	65.7600	-23.9100	0.0000	0.0000	0.0000	0.0000;
	61457	61456	0.002044	0.00864	0.00484	148.87	0	0	0	0	1	0	0	-31.1800	5.1400	31.2000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	61458	61457	0.007857	0.024246	0.00457	132.64	0	0	0	0	1	0	0	-13.2700	-2.0100	13.2800	1.5800	0.0000	0.0000	0.0000	0.0000;
	61458	61459	0.000224	0.001083	0	0	0	0	0	0	1	0	0	29.1000	8.1500	-29.1000	-8.1400	0.0000	0.0000	0.0000	0.0000;
	61460	61458	0.017578	0.061119	0.01263	138.18	0	0	0	0	1	0	0	15.8800	4.9900	-15.8300	-6.1400	0.0000	0.0000	0.0000	0.0000;
	61461	61462	0.000205	0.001056	0	0	0	0	0	0	1	0	0	21.5000	6.2100	-21.4900	-6.2100	0.0000	0.0000	0.0000	0.0000;
	61461	61474	0.00912	0.052021	0.02269	143.75	0	0	0	0	1	0	0	-22.5300	-8.8300	22.5800	6.6600	0.0000	0.0000	0.0000	0.0000;
	61488	61461	0.012011	0.079869	0.01538	122.05	0	0	0	0	1	0	0	-1.0300	-4.2500	1.0300	2.6200	0.0000	0.0000	0.0000	0.0000;
	61463	61466	0.013774	0.052919	0.0163	163.16	0	0	0	0	1	0	0	58.5200	-13.2300	-58.0600	13.3200	0.0000	0.0000	0.0000	0.0000;
	61463	61484	0.020564	0.111689	0.03754	167.58	0	0	0	0	1	0	0	67.0700	-10.6500	-66.1700	11.5600	0.0000	0.0000	0.0000	0.0000;
	61464	61465	0.010977	0.068646	0.00665	158.61	0	0	0	0	1	0	0	45.7300	-2.8800	-45.5100	3.5400	0.0000	0.0000	0.0000	0.0000;
	61464	61466	0.022584	0.098805	0.01058	161.42	0	0	0	0	1	0	0	-51.7100	16.7700	52.3500	-15.1100	0.0000	0.0000	0.0000	0.0000;
	61466	61467	0.000215	0.001023	0	0	0	0	0	0	1	0	0	5.7100	1.7900	-5.7100	-1.7900	0.0000	0.0000	0.0000	0.0000;
	61470	61468	0.014764	0.086412	0.00912	140.66	0	0	0	0	1	0	0	-17.1600	12.1700	17.2200	-12.7600	0.0000	0.0000	0.0000	0.0000;
	61469	61472	0.000802	0.052826	0	403.22	0	0	1	0	1	0	0	-39.9800	38.9300	40.0000	-37.4100	0.0000	0.0000	0.0000	0.0000;
	61469	61473	0.000213	0.001003	0	0	0	0	0	0	1	0	0	40.7000	18.8700	-40.6900	-18.8600	0.0000	0.0000	0.0000	0.0000;
	61470	61472	-0.000307	-0.020178	0	328.22	0	0	1	0	1	0	0	39.9900	-37.9900	-40.0000	37.4100	0.0000	0.0000	0.0000	0.0000;
	61470	61484	0.017252	0.094876	0.02217	168.79	0	0	0	0	1	0	0	-55.2400	17.6800	55.8000	-16.9800	0.0000	0.0000	0.0000	0.0000;
	61471	61472	0.003449	0.227037	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61475	61474	0.014306	0.059962	0.01039	157.2	0	0	0	0	1	0	0	46.1200	-12.0300	-45.8300	12.1500	0.0000	0.0000	0.0000	0.0000;
	61478	61476	0.013195	0.05614	0.00693	166.48	0	0	0	0	1	0	0	69.8000	4.2500	-69.2200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	61482	61476	0.00861	0.049019	0.01855	152.05	0	0	0	0	1	0	0	-39.0400	2.9200	39.1600	-4.2300	0.0000	0.0000	0.0000	0.0000;
	61477	61480	0.000609	0.035382	0	518.02	0	0	1	0	1	0	0	172.8300	12.5900	-172.6700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	61477	61481	0.000212	0.001155	0	0	0	0	0	0	1	0	0	30.9200	9.6200	-30.9200	-9.6100	0.0000	0.0000	0.0000	0.0000;
	61477	61520	0.001818	0.021177	0.49938	1087.58	0	0	0	0	1	0	0	-60.4900	-6.3900	60.5500	-48.1800	0.0000	0.0000	0.0000	0.0000;
	61478	61480	-0.000245	-0.014219	0	493.02	0	0	1	0	1	0	0	-172.7300	-6.8800	172.6700	3.0400	0.0000	0.0000	0.0000	0.0000;
	61478	61483	0.0068	0.033099	0.00898	178.86	0	0	0	0	1	0	0	102.9300	2.6300	-102.2800	-0.4400	0.0000	0.0000	0.0000	0.0000;
	61479	61480	0.002155	0.125229	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61483	61482	0.008094	0.03357	0.01284	167.58	0	0	0	0	1	0	0	72.2200	-1.7600	-71.8300	1.9700	0.0000	0.0000	0.0000	0.0000;
	61489	61482	0.015222	0.050061	0.02184	172.39	0	0	0	0	1	0	0	-79.8900	7.4000	80.8100	-6.7000	0.0000	0.0000	0.0000	0.0000;
	61486	61485	0.015719	0.071541	0.00873	156.84	0	0	0	0	1	0	0	36.7300	-9.1300	-36.5200	9.1600	0.0000	0.0000	0.0000	0.0000;
	61486	61487	0.000287	0.001177	0	0	0	0	0	0	1	0	0	7.7600	1.9500	-7.7600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	61488	61486	0.010673	0.047164	0.00759	120.19	0	0	0	0	1	0	0	-10.9800	2.8500	10.9900	-3.6000	0.0000	0.0000	0.0000	0.0000;
	61486	61489	0.013024	0.07559	0.02121	162.68	0	0	0	0	1	0	0	-55.4800	10.7800	55.8700	-10.7500	0.0000	0.0000	0.0000	0.0000;
	61490	61492	0.012211	0.050346	0.01291	149.21	0	0	0	0	1	0	0	35.6700	8.8000	-35.5200	-9.5600	0.0000	0.0000	0.0000	0.0000;
	61491	61494	0.011344	0.058853	0.00724	123.17	0	0	0	0	1	0	0	8.7400	1.5900	-8.7300	-2.3200	0.0000	0.0000	0.0000	0.0000;
	61492	61493	0.000224	0.00102	0	0	0	0	0	0	1	0	0	27.6000	6.9800	-27.6000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	61492	61494	0.00365	0.01916	0.01184	132.47	0	0	0	0	1	0	0	7.9200	2.5800	-7.9100	-3.8300	0.0000	0.0000	0.0000	0.0000;
	61495	61496	0.000291	0.001114	0	0	0	0	0	0	1	0	0	22.6700	14.2800	-22.6600	-14.2700	0.0000	0.0000	0.0000	0.0000;
	61503	61495	0.012521	0.057496	0.01535	145.6	0	0	0	0	1	0	0	-24.0300	11.0700	24.1200	-12.1200	0.0000	0.0000	0.0000	0.0000;
	61504	61495	0.010193	0.046727	0.00935	164.07	0	0	0	0	1	0	0	47.0200	2.3200	-46.7900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	61498	61501	0.000421	0.010008	0	123.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61498	61502	0.00025	0.001179	0	0	0	0	0	0	1	0	0	34.0500	13.3700	-34.0400	-13.3500	0.0000	0.0000	0.0000	0.0000;
	61498	61503	0.000278	0.001159	0	0	0	0	0	0	1	0	0	-34.0500	-13.3700	34.0500	13.3800	0.0000	0.0000	0.0000	0.0000;
	61499	61501	0.010732	0.255008	0	61.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61500	61501	0.010732	0.255008	0	61.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61505	61506	0.000262	0.001104	0	0	0	0	0	0	1	0	0	-20.2100	-1.1600	20.2100	1.1600	0.0000	0.0000	0.0000	0.0000;
	61506	61511	0.002222	0.00999	0.00458	138.1	0	0	0	0	1	0	0	-17.4100	19.8800	17.4200	-20.2900	0.0000	0.0000	0.0000	0.0000;
	61507	61508	0.007033	0.183723	0	53.95	0	0	0.98125	0	1	0	0	-5.0000	-2.4900	5.0000	2.5500	0.0000	0.0000	0.0000	0.0000;
	61507	61509	0.00739	0.208654	0	53.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61507	61510	0.000202	0.001153	0	0	0	0	0	0	1	0	0	15.2200	5.3500	-15.2200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	61507	61511	0.000212	0.001096	0	0	0	0	0	0	1	0	0	-10.2200	-2.8600	10.2200	2.8600	0.0000	0.0000	0.0000	0.0000;
	61512	61513	0.005783	0.165132	0	68.71	0	0	1	0	1	0	0	-37.9200	6.4800	37.9900	-4.2200	0.0000	0.0000	0.0000	0.0000;
	61512	61514	0.000282	0.001123	0	0	0	0	0	0	1	0	0	37.9200	-6.4800	-37.9100	6.4900	0.0000	0.0000	0.0000	0.0000;
	61512	61515	0.000281	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61514	61601	0.001818	0.009978	0.03527	180.77	0	0	0	0	1	0	0	-118.6300	-10.3200	118.8700	7.8000	0.0000	0.0000	0.0000	0.0000;
	61516	61519	0.000262	0.019345	0	599.41	0	0	1	0	1	0	0	270.5300	27.3800	-270.3500	-14.4200	0.0000	0.0000	0.0000	0.0000;
	61516	61520	0.000285	0.001088	0	0	0	0	0	0	1	0	0	-100.5500	-46.2500	100.5800	46.3700	0.0000	0.0000	0.0000	0.0000;
	61516	61521	0.000265	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61517	61519	0.000132	0.009723	0	574.41	0	0	1	0	1	0	0	-270.2600	-7.9000	270.3500	14.4200	0.0000	0.0000	0.0000	0.0000;
	61518	61519	0.002149	0.158397	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61522	61523	0.000208	0.001013	0	0	0	0	0	0	1	0	0	55.9900	20.2100	-55.9900	-20.1800	0.0000	0.0000	0.0000	0.0000;
	61524	61525	0.000287	0.001024	0	0	0	0	0	0	1	0	0	80.1000	19.8200	-80.0800	-19.7600	0.0000	0.0000	0.0000	0.0000;
	61527	61526	0.000585	0.027902	0	524.88	0	0	1.04375	0	1	0	0	-318.6900	-137.5200	319.4000	171.3400	0.0000	0.0000	0.0000	0.0000;
	61526	61528	0.000263	0.013049	0	369.23	0	0	1	0	1	0	0	-131.8300	-64.5400	131.8800	67.1400	0.0000	0.0000	0.0000	0.0000;
	61526	61529	0.000319	0.020235	0	368.66	0	0	1	0	1	0	0	-131.8200	-63.1500	131.8800	67.1400	0.0000	0.0000	0.0000	0.0000;
	61526	61530	0.000369	0.020182	0	367.69	0	0	1	0	1	0	0	-131.8100	-63.1600	131.8800	67.1400	0.0000	0.0000	0.0000	0.0000;
	61526	61531	0.000824	0.043466	0	367.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61526	61532	0.000257	0.001167	0	0	0	0	0	0	1	0	0	41.1300	5.3400	-41.1300	-5.3200	0.0000	0.0000	0.0000	0.0000;
	61526	61533	0.000235	0.001053	0	0	0	0	0	0	1	0	0	34.9300	14.1700	-34.9200	-14.1500	0.0000	0.0000	0.0000	0.0000;
	61527	61564	0.003471	0.016678	0.0078	170.75	0	0	0	0	1	0	0	89.4900	13.5000	-89.2300	-13.0800	0.0000	0.0000	0.0000	0.0000;
	61547	61532	0.001297	0.012699	0.26681	1270.54	0	0	0	0	1	0	0	-592.5900	26.9600	596.8500	-13.9700	0.0000	0.0000	0.0000	0.0000;
	61532	61586	0.000389	0.004467	0.17236	1260.49	0	0	0	0	1	0	0	-555.7300	19.2900	556.8400	-25.2100	0.0000	0.0000	0.0000	0.0000;
	61534	61537	0.000149	0.010195	0	500.21	0	0	1	0	1	0	0	-75.9800	9.8600	75.9900	-9.3100	0.0000	0.0000	0.0000	0.0000;
	61534	61538	0.000154	0.01098	0	937.3	0	0	1	0	1	0	0	-399.6500	-110.0600	399.8900	127.6000	0.0000	0.0000	0.0000	0.0000;
	61534	61539	0.000226	0.001014	0	0	0	0	0	0	1	0	0	475.6300	-80.5300	-475.1400	82.7200	0.0000	0.0000	0.0000	0.0000;
	61534	61540	0.000215	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61535	61537	0.00036	0.024664	0	425.21	0	0	1	0	1	0	0	76.0100	-7.9600	-75.9900	9.3100	0.0000	0.0000	0.0000	0.0000;
	61536	61537	0.00323	0.221047	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61539	61575	0.000546	0.006039	0.14367	1262.83	0	0	0	0	1	0	0	-375.2000	14.0400	375.9200	-21.5600	0.0000	0.0000	0.0000	0.0000;
	61595	61539	0.001128	0.014906	0.24076	1383.58	0	0	0	0	1	0	0	-521.3900	46.0200	524.2800	-33.7200	0.0000	0.0000	0.0000	0.0000;
	61541	61542	0.000233	0.001073	0	0	0	0	0	0	1	0	0	38.5900	19.6500	-38.5900	-19.6300	0.0000	0.0000	0.0000	0.0000;
	61542	61569	0.003025	0.016601	0.00888	160.05	0	0	0	0	1	0	0	-57.9800	-6.6600	58.0800	6.2200	0.0000	0.0000	0.0000	0.0000;
	61543	61544	0.000235	0.001149	0	0	0	0	0	0	1	0	0	38.3900	10.4800	-38.3900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	61546	61545	0.000367	0.023012	0	544.81	0	0	1	0	1	0	0	-149.2100	8.9300	149.2800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	61546	61545	0.000367	0.023012	0	544.81	0	0	1	0	1	0	0	-149.2100	8.9300	149.2800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	61546	61545	0.000367	0.023012	0	544.81	0	0	1	0	1	0	0	-149.2100	8.9300	149.2800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	61545	61547	0.000245	0.00105	0	0	0	0	0	0	1	0	0	-274.8700	100.5100	275.0700	-99.6800	0.0000	0.0000	0.0000	0.0000;
	61545	61548	0.00026	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61550	61549	0.000396	0.021239	0	438.31	0	0	1.00625	0	1	0	0	-142.4000	-30.2300	142.4800	34.4900	0.0000	0.0000	0.0000	0.0000;
	61549	61551	0.00027	0.018342	0	725.4	0	0	1	0	1	0	0	-175.9000	2.2400	175.9800	3.0500	0.0000	0.0000	0.0000	0.0000;
	61549	61552	0.000171	0.01026	0	725.4	0	0	1	0	1	0	0	-183.6000	0.1700	183.6600	3.0500	0.0000	0.0000	0.0000	0.0000;
	61549	61553	0.000513	0.022313	0	725.4	0	0	1	0	1	0	0	-232.2700	8.1800	232.5300	3.0500	0.0000	0.0000	0.0000	0.0000;
	61549	61554	0.000234	0.001062	0	0	0	0	0	0	1	0	0	449.2900	-45.0800	-448.8500	47.1000	0.0000	0.0000	0.0000	0.0000;
	61549	61555	0.000225	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61554	61595	0.001144	0.013314	0.28499	1274.46	0	0	0	0	1	0	0	-251.1700	-0.2000	251.8500	-22.5300	0.0000	0.0000	0.0000	0.0000;
	63339	61554	0.002647	0.032601	0.96049	1408.56	0	0	0	0	1	0	0	-687.9200	92.4900	700.0200	-46.8900	0.0000	0.0000	0.0000	0.0000;
	61556	61557	0.002747	0.068447	0	162.83	0	0	0.975	0	1	0	0	-124.8500	16.1200	125.2300	-6.5100	0.0000	0.0000	0.0000	0.0000;
	61556	61558	0.003867	0.097581	0	162.83	0	0	0.975	0	1	0	0	-124.6900	18.3300	125.2300	-4.6000	0.0000	0.0000	0.0000	0.0000;
	61556	61559	0.003171	0.070005	0	162.83	0	0	0.975	0	1	0	0	-124.7900	16.7300	125.2300	-6.9100	0.0000	0.0000	0.0000	0.0000;
	61556	61560	0.003052	0.067241	0	162.83	0	0	0.975	0	1	0	0	-124.8000	16.8100	125.2300	-7.3600	0.0000	0.0000	0.0000	0.0000;
	61556	61561	0.000225	0.001092	0	0	0	0	0	0	1	0	0	499.1300	-67.9800	-498.6000	70.5700	0.0000	0.0000	0.0000	0.0000;
	61556	61562	0.000239	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61561	61571	0.006871	0.033585	0.01297	209.46	0	0	0	0	1	0	0	104.9500	-1.9900	-104.2400	4.0600	0.0000	0.0000	0.0000	0.0000;
	61561	61571	0.006871	0.033585	0.01297	209.46	0	0	0	0	1	0	0	104.9500	-1.9900	-104.2400	4.0600	0.0000	0.0000	0.0000	0.0000;
	61563	61564	0.000275	0.001101	0	0	0	0	0	0	1	0	0	28.5400	14.5300	-28.5300	-14.5200	0.0000	0.0000	0.0000	0.0000;
	61565	61568	0.000275	0.007319	0	172.43	0	0	1	0	1	0	0	-35.1400	3.2200	35.1500	-3.1400	0.0000	0.0000	0.0000	0.0000;
	61565	61569	0.000207	0.001169	0	0	0	0	0	0	1	0	0	35.1400	-3.2200	-35.1400	3.2300	0.0000	0.0000	0.0000	0.0000;
	61566	61568	0.004365	0.116388	0	86.21	0	0	1	0	1	0	0	35.2000	-1.8000	-35.1500	3.1400	0.0000	0.0000	0.0000	0.0000;
	61567	61568	0.004365	0.116388	0	86.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61569	61601	0.002019	0.009901	0.00225	141.13	0	0	0	0	1	0	0	-22.9400	-9.4500	22.9500	9.2600	0.0000	0.0000	0.0000	0.0000;
	61571	61570	0.000614	0.031907	0	258.86	0	0	1	0	1	0	0	-18.5700	-26.4700	18.5800	26.7900	0.0000	0.0000	0.0000	0.0000;
	61570	61572	0.000175	0.010229	0	1031.16	0	0	1.0125	0	1	0	0	-227.3800	30.4500	227.4600	-25.3300	0.0000	0.0000	0.0000	0.0000;
	61570	61573	0.000139	0.009636	0	1031.16	0	0	1.0125	0	1	0	0	-335.2700	35.7500	335.4200	-25.3300	0.0000	0.0000	0.0000	0.0000;
	61570	61574	0.000157	0.009577	0	1031.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61570	61575	0.000264	0.00119	0	0	0	0	0	0	1	0	0	544.0700	-92.9800	-543.3200	96.3500	0.0000	0.0000	0.0000	0.0000;
	61570	61576	0.000207	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61625	61575	0.000635	0.007024	0.17921	1199.34	0	0	0	0	1	0	0	-167.2200	57.5300	167.4100	-74.7800	0.0000	0.0000	0.0000	0.0000;
	61577	61580	0.000549	0.032181	0	547.07	0	0	1	0	1	0	0	180.6000	24.6100	-180.4300	-14.8200	0.0000	0.0000	0.0000	0.0000;
	61577	61581	0.000124	0.008506	0	533.31	0	0	1	0	1	0	0	-409.9900	-30.0700	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61582	0.000375	0.024305	0	533.31	0	0	1	0	1	0	0	-409.6100	-5.8900	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61583	0.00042	0.026301	0	533.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61577	61584	0.000403	0.02462	0	533.31	0	0	1	0	1	0	0	-409.5600	-5.4100	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61585	0.000335	0.020172	0	533.31	0	0	1	0	1	0	0	-409.6700	-12.2100	410.1800	43.2400	0.0000	0.0000	0.0000	0.0000;
	61577	61586	0.000206	0.001098	0	0	0	0	0	0	1	0	0	1458.2300	28.9700	-1454.2100	-7.5900	0.0000	0.0000	0.0000	0.0000;
	61577	61587	0.000239	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61578	61580	-7.3e-05	-0.004264	0	447.07	0	0	1	0	1	0	0	-180.4500	-16.1200	180.4300	14.8200	0.0000	0.0000	0.0000	0.0000;
	61579	61580	0.002438	0.142865	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61586	61618	0.000532	0.006586	0.08406	1156.97	0	0	0	0	1	0	0	282.3100	55.1300	-281.9000	-59.1600	0.0000	0.0000	0.0000	0.0000;
	61586	61647	0.000479	0.005347	0.11909	1049.19	0	0	0	0	1	0	0	79.8200	6.1100	-79.7900	-18.7100	0.0000	0.0000	0.0000	0.0000;
	61588	61591	0.001157	0.067033	0	473.6	0	0	1	0	1	0	0	140.1000	26.8600	-139.8800	-14.2200	0.0000	0.0000	0.0000	0.0000;
	61588	61592	0.000344	0.027634	0	502.37	0	0	1.05625	0	1	0	0	-293.6000	-120.8400	293.9600	149.6500	0.0000	0.0000	0.0000	0.0000;
	61588	61593	0.000238	0.01495	0	502.34	0	0	1.0375	0	1	0	0	-293.7100	-134.1000	293.9600	149.6500	0.0000	0.0000	0.0000	0.0000;
	61588	61594	0.000137	0.008303	0	502.03	0	0	1.03125	0	1	0	0	-293.8200	-140.9500	293.9600	149.6500	0.0000	0.0000	0.0000	0.0000;
	61588	61595	0.000254	0.001198	0	0	0	0	0	0	1	0	0	741.0300	4.3400	-739.7300	1.7600	0.0000	0.0000	0.0000	0.0000;
	61588	61596	0.000274	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61589	61591	-0.000721	-0.041755	0	448.6	0	0	1	0	1	0	0	-140.0200	-22.0900	139.8800	14.2200	0.0000	0.0000	0.0000	0.0000;
	61590	61591	0.002201	0.127535	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61595	61625	0.001465	0.017381	0.18427	1344.84	0	0	0	0	1	0	0	-510.9600	28.5500	514.5400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	61597	61598	0.000213	0.00119	0	0	0	0	0	0	1	0	0	96.0900	-7.4500	-96.0700	7.5500	0.0000	0.0000	0.0000	0.0000;
	61599	61600	0.011878	0.253459	0	58.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61599	61601	0.000275	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61599	61602	0.000237	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61604	61601	0.002013	0.009522	0.00157	150.11	0	0	0	0	1	0	0	-39.2000	14.8700	39.2400	-14.8800	0.0000	0.0000	0.0000	0.0000;
	61601	61646	0.002446	0.012257	0.00321	192.78	0	0	0	0	1	0	0	-90.5300	-1.0900	90.7100	1.6700	0.0000	0.0000	0.0000	0.0000;
	61601	61646	0.002446	0.012257	0.00321	192.78	0	0	0	0	1	0	0	-90.5300	-1.0900	90.7100	1.6700	0.0000	0.0000	0.0000	0.0000;
	61603	61604	0.00029	0.00103	0	0	0	0	0	0	1	0	0	98.6900	41.5900	-98.6600	-41.4800	0.0000	0.0000	0.0000	0.0000;
	61605	61606	0.006538	0.197164	0	69.66	0	0	1.05	0	1	0	0	-39.8700	-16.5500	39.9900	20.3600	0.0000	0.0000	0.0000	0.0000;
	61605	61607	0.000202	0.001168	0	0	0	0	0	0	1	0	0	39.8700	16.5500	-39.8600	-16.5300	0.0000	0.0000	0.0000	0.0000;
	61608	61609	0.004638	0.128119	0	92.3	0	0	1.04375	0	1	0	0	-35.4400	-1.2600	35.5000	2.8900	0.0000	0.0000	0.0000	0.0000;
	61608	61610	0.006044	0.1705	0	67.86	0	0	1.04375	0	1	0	0	-35.4200	-0.1900	35.5000	2.3500	0.0000	0.0000	0.0000	0.0000;
	61608	61611	0.000291	0.001183	0	0	0	0	0	0	1	0	0	70.8500	1.4500	-70.8400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	61608	61612	0.000299	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61614	61613	0.000272	0.018595	0	429.76	0	0	1	0	1	0	0	-158.2900	-0.6300	158.3500	4.9800	0.0000	0.0000	0.0000	0.0000;
	61613	61615	0.00047	0.031314	0	401.61	0	0	0.99375	0	1	0	0	-168.1800	-33.3700	168.3100	41.8400	0.0000	0.0000	0.0000	0.0000;
	61613	61616	0.000286	0.021784	0	401.23	0	0	0.99375	0	1	0	0	-168.2400	-11.2400	168.3100	16.9400	0.0000	0.0000	0.0000	0.0000;
	61613	61617	0.000613	0.04314	0	401.03	0	0	0.99375	0	1	0	0	-168.1500	-21.0400	168.3100	32.4400	0.0000	0.0000	0.0000	0.0000;
	61613	61618	0.000235	0.001141	0	0	0	0	0	0	1	0	0	346.2100	-148.7500	-345.9000	150.2600	0.0000	0.0000	0.0000	0.0000;
	61613	61619	0.000245	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61637	61618	0.000558	0.007448	0.19244	983.87	0	0	0	0	1	0	0	-4.8500	13.4800	4.8500	-34.1600	0.0000	0.0000	0.0000	0.0000;
	61621	61620	0.000561	0.034678	0	430.27	0	0	1.05625	0	1	0	0	-119.4700	-149.6800	119.6800	162.7000	0.0000	0.0000	0.0000	0.0000;
	61620	61622	0.000488	0.028032	0	390.64	0	0	1	0	1	0	0	-155.7500	-71.7700	155.8800	79.3500	0.0000	0.0000	0.0000	0.0000;
	61620	61623	0.000542	0.034692	0	390.59	0	0	1	0	1	0	0	-155.7300	-70.0500	155.8800	79.3500	0.0000	0.0000	0.0000	0.0000;
	61620	61624	0.000325	0.020385	0	390.38	0	0	1	0	1	0	0	-155.7900	-73.7800	155.8800	79.3500	0.0000	0.0000	0.0000	0.0000;
	61620	61625	0.000232	0.0012	0	0	0	0	0	0	1	0	0	347.5900	52.9000	-347.3200	-51.5300	0.0000	0.0000	0.0000	0.0000;
	61620	61626	0.000243	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61627	61630	0.000744	0.041133	0	623.12	0	0	1	0	1	0	0	199.8700	2.5700	-199.6000	12.6300	0.0000	0.0000	0.0000	0.0000;
	61627	61631	0.000487	0.024013	0	472.33	0	0	0.98125	0	1	0	0	-238.6500	17.0200	238.9000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	61627	61632	0.000364	0.025161	0	471.92	0	0	0.98125	0	1	0	0	-238.7100	13.7200	238.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	61627	61633	0.000419	0.030982	0	471.8	0	0	0.98125	0	1	0	0	-238.6900	16.7100	238.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	61627	61634	0.000416	0.026051	0	470.82	0	0	0.98125	0	1	0	0	-238.6900	14.1700	238.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	61627	61635	0.000432	0.027102	0	470.77	0	0	0.98125	0	1	0	0	-238.6800	16.0700	238.9000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	61627	61636	0.000613	0.030758	0	470.33	0	0	0.98125	0	1	0	0	-238.5900	17.3200	238.9000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	61627	61637	0.000224	0.001171	0	0	0	0	0	0	1	0	0	1232.1400	-97.5800	-1228.9800	114.1200	0.0000	0.0000	0.0000	0.0000;
	61627	61638	0.000274	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61628	61630	-0.000349	-0.019299	0	473.12	0	0	1	0	1	0	0	-199.7300	5.5000	199.6000	-12.6300	0.0000	0.0000	0.0000	0.0000;
	61629	61630	0.002076	0.114749	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61639	61640	0.002221	0.058442	0	247	0	0	1	0	1	0	0	-189.2400	4.2000	189.9700	15.0500	0.0000	0.0000	0.0000	0.0000;
	61639	61641	0.001847	0.046586	0	247	0	0	1	0	1	0	0	-189.3600	0.6000	189.9700	14.7500	0.0000	0.0000	0.0000	0.0000;
	61639	61642	0.001146	0.034304	0	247	0	0	1	0	1	0	0	-189.5900	-3.7100	189.9700	15.0500	0.0000	0.0000	0.0000	0.0000;
	61639	61643	0.000255	0.001192	0	0	0	0	0	0	1	0	0	568.2000	-1.1000	-567.4400	4.6300	0.0000	0.0000	0.0000	0.0000;
	61639	61644	0.000234	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61646	61645	0.000394	0.021257	0	395.53	0	0	1.0125	0	1	0	0	-122.7100	-37.2500	122.7700	40.5300	0.0000	0.0000	0.0000	0.0000;
	61645	61647	0.000254	0.001033	0	0	0	0	0	0	1	0	0	-79.7800	-18.6400	79.7900	18.7100	0.0000	0.0000	0.0000	0.0000;
	61645	61648	0.000212	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61649	61654	0.01405	0.073134	0.02961	164.78	0	0	0	0	1	0	0	-33.1900	3.5800	33.3300	-6.0000	0.0000	0.0000	0.0000	0.0000;
	61649	61929	0.013767	0.073363	0.01873	152.18	0	0	0	0	1	0	0	19.7500	-4.7600	-19.7000	3.0200	0.0000	0.0000	0.0000	0.0000;
	61650	61951	0.021324	0.1073	0.0585	182.89	0	0	0	0	1	0	0	-63.2000	10.0200	64.0200	-12.2000	0.0000	0.0000	0.0000	0.0000;
	61650	61959	0.012546	0.060429	0.01936	179.08	0	0	0	0	1	0	0	54.2600	-12.5700	-53.9100	12.2100	0.0000	0.0000	0.0000	0.0000;
	61652	61651	0.006552	0.035303	0.0069	149.66	0	0	0	0	1	0	0	20.0600	-5.0200	-20.0300	4.4200	0.0000	0.0000	0.0000	0.0000;
	61651	61785	0.032299	0.12975	0.02887	142.55	0	0	0	0	1	0	0	11.1500	-6.9700	-11.1100	4.0400	0.0000	0.0000	0.0000	0.0000;
	61652	61653	0.000296	0.001136	0	0	0	0	0	0	1	0	0	8.8800	1.7200	-8.8800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	61652	61654	0.010478	0.042449	0.01215	162.2	0	0	0	0	1	0	0	-28.9400	3.3000	29.0200	-4.2700	0.0000	0.0000	0.0000	0.0000;
	61853	61654	0.011243	0.036794	0.01456	188.48	0	0	0	0	1	0	0	71.9300	-4.3100	-71.4000	4.4800	0.0000	0.0000	0.0000	0.0000;
	61959	61655	0.009907	0.053186	0.02442	178.78	0	0	0	0	1	0	0	52.6000	9.2900	-52.3400	-10.4900	0.0000	0.0000	0.0000	0.0000;
	61655	61963	0.020438	0.09776	0.02429	177.84	0	0	0	0	1	0	0	47.4400	9.4600	-46.9800	-9.8000	0.0000	0.0000	0.0000	0.0000;
	61657	61656	0.000476	0.031726	0	327.11	0	0	1	0	1	0	0	-36.2900	-3.6100	36.3000	4.0000	0.0000	0.0000	0.0000	0.0000;
	61656	61658	0.000216	0.001022	0	0	0	0	0	0	1	0	0	-36.3000	-4.0000	36.3000	4.0100	0.0000	0.0000	0.0000	0.0000;
	61657	61661	0.024878	0.092371	0.01344	139.19	0	0	0	0	1	0	0	10.7300	-1.1400	-10.7000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	61658	61794	0.004448	0.047755	0.78768	1136.28	0	0	0	0	1	0	0	125.7900	-56.0700	-125.1400	-24.5200	0.0000	0.0000	0.0000	0.0000;
	61877	61658	0.00216	0.024162	0.51427	1175.1	0	0	0	0	1	0	0	162.7300	-101.1500	-162.0900	52.0600	0.0000	0.0000	0.0000	0.0000;
	61659	61693	0.028465	0.121056	0.01676	126.69	0	0	0	0	1	0	0	-5.4600	-1.3100	5.4700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	61972	61659	0.06	0.227479	0.01856	130.03	0	0	0	0	1	0	0	7.3600	1.8700	-7.3200	-3.7500	0.0000	0.0000	0.0000	0.0000;
	61660	61661	0.00029	0.001087	0	0	0	0	0	0	1	0	0	-2.6800	-0.4900	2.6800	0.4900	0.0000	0.0000	0.0000	0.0000;
	61661	61972	0.013565	0.07566	0.02188	131.45	0	0	0	0	1	0	0	8.0200	-0.2400	-8.0100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	61662	61663	0.000231	0.001013	0	0	0	0	0	0	1	0	0	2.0500	0.5200	-2.0500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	61662	61664	0.044117	0.176602	0.01804	143.96	0	0	0	0	1	0	0	-15.0400	-0.6300	15.1300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	61662	62068	0.057716	0.216376	0.0784	140.69	0	0	0	0	1	0	0	12.9900	-13.8900	-12.8500	5.8900	0.0000	0.0000	0.0000	0.0000;
	61664	61822	0.078626	0.353125	0.03689	147.61	0	0	0	0	1	0	0	-19.4400	0.3100	19.7100	-3.1100	0.0000	0.0000	0.0000	0.0000;
	61666	61665	0.005703	0.029393	0.00564	142.07	0	0	0	0	1	0	0	14.5600	15.6300	-14.5400	-16.1200	0.0000	0.0000	0.0000	0.0000;
	61665	61667	0.010713	0.048929	0.01366	127.19	0	0	0	0	1	0	0	6.7300	13.6800	-6.7100	-15.0400	0.0000	0.0000	0.0000	0.0000;
	61666	61914	0.007223	0.034609	0.01582	159.48	0	0	0	0	1	0	0	-30.1700	-19.7200	30.2500	18.3700	0.0000	0.0000	0.0000	0.0000;
	61667	61677	0.011796	0.059763	0.01041	112.54	0	0	0	0	1	0	0	3.2600	13.3900	-3.2300	-14.3800	0.0000	0.0000	0.0000	0.0000;
	61669	61668	0.010325	0.044105	0.01069	189.48	0	0	0	0	1	0	0	80.7700	-6.6300	-80.1500	8.1300	0.0000	0.0000	0.0000	0.0000;
	61668	61809	0.021307	0.097727	0.02218	187.01	0	0	0	0	1	0	0	74.8800	-10.4600	-73.7500	13.2300	0.0000	0.0000	0.0000	0.0000;
	61669	61904	0.016001	0.055495	0.00727	189.52	0	0	0	0	1	0	0	-84.2200	4.4800	85.2600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	61670	61671	0.000231	0.00117	0	0	0	0	0	0	1	0	0	16.1500	5.4900	-16.1500	-5.4800	0.0000	0.0000	0.0000	0.0000;
	61670	61677	0.007686	0.028377	0.00465	143.62	0	0	0	0	1	0	0	12.9400	-7.3700	-12.9200	6.9400	0.0000	0.0000	0.0000	0.0000;
	61678	61670	0.010852	0.048522	0.00971	161.38	0	0	0	0	1	0	0	29.1800	-2.5100	-29.0900	1.8800	0.0000	0.0000	0.0000	0.0000;
	61672	61675	0.0001	-0.000112	0	123.19	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	61672	61676	0.000237	0.001036	0	0	0	0	0	0	1	0	0	16.1500	7.4400	-16.1500	-7.4300	0.0000	0.0000	0.0000	0.0000;
	61672	61677	0.000262	0.001173	0	0	0	0	0	0	1	0	0	-16.1500	-7.4400	16.1500	7.4400	0.0000	0.0000	0.0000	0.0000;
	61673	61675	0.003238	0.072627	0	61.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61674	61675	0.003238	0.072627	0	61.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61678	61942	0.019653	0.099239	0.03329	173.33	0	0	0	0	1	0	0	-45.3300	-2.3700	45.7100	0.7500	0.0000	0.0000	0.0000	0.0000;
	61679	61680	0.000257	0.001167	0	0	0	0	0	0	1	0	0	-12.7900	-0.8300	12.7900	0.8300	0.0000	0.0000	0.0000	0.0000;
	61680	61712	0.006119	0.033888	0.0198	179.85	0	0	0	0	1	0	0	61.7400	-8.4900	-61.5200	7.5800	0.0000	0.0000	0.0000	0.0000;
	61861	61680	0.009182	0.028547	0.00685	185.27	0	0	0	0	1	0	0	75.0100	-6.9100	-74.5300	7.6600	0.0000	0.0000	0.0000	0.0000;
	61705	61681	0.038528	0.15094	0.03224	119.25	0	0	0	0	1	0	0	-2.1700	-3.3600	2.1700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	61861	61681	0.014984	0.075959	0.01142	143.48	0	0	0	0	1	0	0	13.8100	0.6900	-13.7800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	61686	61682	0.033289	0.14969	0.02379	164.02	0	0	0	0	1	0	0	-35.0200	3.0800	35.4100	-3.8900	0.0000	0.0000	0.0000	0.0000;
	61682	61844	0.008122	0.03716	0.03905	171.51	0	0	0	0	1	0	0	-46.5400	2.2700	46.7100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	61683	61684	0.006284	0.027816	0.0044	146.72	0	0	0	0	1	0	0	16.8800	6.9500	-16.8600	-7.3400	0.0000	0.0000	0.0000	0.0000;
	61683	61688	0.00368	0.013518	0.00488	168.9	0	0	0	0	1	0	0	-42.6300	-30.7600	42.7200	30.5800	0.0000	0.0000	0.0000	0.0000;
	61684	61685	0.000284	0.001199	0	0	0	0	0	0	1	0	0	25.9400	4.5900	-25.9300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61684	61686	0.011369	0.059065	0.00492	134.99	0	0	0	0	1	0	0	-9.0700	2.7500	9.0800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	61688	61687	0.000429	0.029579	0	329.78	0	0	1.01875	0	1	0	0	-42.7200	-30.5800	42.7300	31.3600	0.0000	0.0000	0.0000	0.0000;
	61687	61689	0.000258	0.001135	0	0	0	0	0	0	1	0	0	25.7500	9.3500	-25.7500	-9.3400	0.0000	0.0000	0.0000	0.0000;
	61687	61759	0.001622	0.020058	0.44427	1090.56	0	0	0	0	1	0	0	-68.4800	-40.7100	68.5600	-5.9200	0.0000	0.0000	0.0000	0.0000;
	61690	61882	0.013078	0.072353	0.01734	144.45	0	0	0	0	1	0	0	-14.6900	1.4900	14.7100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	61690	61894	0.031394	0.101177	0.0222	130.43	0	0	0	0	1	0	0	8.1200	-3.1800	-8.1000	0.8100	0.0000	0.0000	0.0000	0.0000;
	61695	61691	0.046265	0.293729	0.05479	144.17	0	0	0	0	1	0	0	-17.2000	-0.6200	17.3300	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61691	61882	0.007477	0.039643	0.03002	156.3	0	0	0	0	1	0	0	-31.3000	3.3200	31.3600	-6.2600	0.0000	0.0000	0.0000	0.0000;
	61692	61693	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-3.3900	-3.5700	3.3900	3.5800	0.0000	0.0000	0.0000	0.0000;
	61803	61693	0.030882	0.119384	0.06854	130.09	0	0	0	0	1	0	0	8.8800	-4.2200	-8.8500	-3.1100	0.0000	0.0000	0.0000	0.0000;
	61695	61694	0.009348	0.05712	0.01052	139.1	0	0	0	0	1	0	0	12.7200	-2.3400	-12.7000	1.2700	0.0000	0.0000	0.0000	0.0000;
	61694	61697	0.005089	0.029444	0.0114	124.02	0	0	0	0	1	0	0	7.3700	-1.6400	-7.3700	0.4100	0.0000	0.0000	0.0000	0.0000;
	61695	61696	0.000238	0.00118	0	0	0	0	0	0	1	0	0	4.4900	2.9500	-4.4900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	61697	61722	0.036833	0.19655	0.02476	118.25	0	0	0	0	1	0	0	2.8800	-0.6600	-2.8800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	61700	61698	0.002716	0.013752	0.00322	195.32	0	0	0	0	1	0	0	99.3900	10.1200	-99.1400	-9.2100	0.0000	0.0000	0.0000	0.0000;
	61698	61702	0.005429	0.027674	0.00336	119.8	0	0	0	0	1	0	0	-3.2600	0.8700	3.2600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	61707	61698	0.014111	0.067339	0.02226	191.09	0	0	0	0	1	0	0	-86.2600	-2.1300	87.2500	4.5000	0.0000	0.0000	0.0000	0.0000;
	61700	61699	0.000583	0.030204	0	451.82	0	0	1	0	1	0	0	-140.9100	-11.2600	141.0200	16.7900	0.0000	0.0000	0.0000	0.0000;
	61699	61701	0.000243	0.001051	0	0	0	0	0	0	1	0	0	15.1500	6.9900	-15.1500	-6.9800	0.0000	0.0000	0.0000	0.0000;
	61699	61859	0.002166	0.025012	0.48052	1137.15	0	0	0	0	1	0	0	107.6700	-10.6700	-107.4400	-39.2800	0.0000	0.0000	0.0000	0.0000;
	61699	61908	0.002226	0.028207	0.46325	1238.29	0	0	0	0	1	0	0	-263.8400	-13.1100	265.2500	-20.2800	0.0000	0.0000	0.0000	0.0000;
	61700	61703	0.006954	0.03239	0.02099	153.16	0	0	0	0	1	0	0	25.1100	1.5100	-25.0700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	61713	61700	0.011981	0.05144	0.0203	145.71	0	0	0	0	1	0	0	-16.3800	-1.7200	16.4100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	61703	61702	0.008634	0.047799	0.00502	136.1	0	0	0	0	1	0	0	9.6500	1.2800	-9.6400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	61702	61713	0.010461	0.048744	0.01375	132.67	0	0	0	0	1	0	0	-8.7600	-2.6000	8.7700	1.1400	0.0000	0.0000	0.0000	0.0000;
	61705	61704	0.012635	0.066163	0.01416	146.63	0	0	0	0	1	0	0	-17.4800	-0.6100	17.5200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	61844	61704	0.010503	0.047757	0.02087	161.34	0	0	0	0	1	0	0	29.9100	1.5200	-29.8300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	61708	61706	0.002231	0.010978	0.00348	175	0	0	0	0	1	0	0	49.8100	-10.2300	-49.7600	10.1300	0.0000	0.0000	0.0000	0.0000;
	61706	61710	0.005791	0.0265	0.00452	162.91	0	0	0	0	1	0	0	32.7400	-12.6700	-32.6700	12.5000	0.0000	0.0000	0.0000	0.0000;
	61707	61708	0.00239	0.013463	0.00412	181.93	0	0	0	0	1	0	0	67.7000	-6.2800	-67.6000	6.4400	0.0000	0.0000	0.0000	0.0000;
	61708	61709	0.000281	0.001158	0	0	0	0	0	0	1	0	0	17.0200	3.5500	-17.0200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	61744	61710	0.00244	0.012099	0.00579	145.22	0	0	0	0	1	0	0	-15.6400	14.7000	15.6500	-15.2600	0.0000	0.0000	0.0000	0.0000;
	61711	61773	0.006127	0.033625	0.02229	157.84	0	0	0	0	1	0	0	24.7800	-7.2800	-24.7400	5.1100	0.0000	0.0000	0.0000	0.0000;
	61807	61711	0.023568	0.078775	0.01091	163.11	0	0	0	0	1	0	0	30.0700	-7.1000	-29.8600	6.6400	0.0000	0.0000	0.0000	0.0000;
	61712	61770	0.013592	0.047998	0.01046	171.4	0	0	0	0	1	0	0	45.0000	-10.5700	-44.7300	10.4000	0.0000	0.0000	0.0000	0.0000;
	61713	61714	0.000232	0.0012	0	0	0	0	0	0	1	0	0	7.6100	0.5800	-7.6100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	61715	61716	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-17.3000	-4.5400	17.3100	4.5500	0.0000	0.0000	0.0000	0.0000;
	61716	61717	0.002351	0.011684	0.00331	174.54	0	0	0	0	1	0	0	-42.4700	2.5200	42.5000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	61718	61716	0.001317	0.007707	0.00345	160.54	0	0	0	0	1	0	0	29.5800	-5.4600	-29.5700	5.1500	0.0000	0.0000	0.0000	0.0000;
	61716	61791	0.035306	0.171955	0.06898	179.76	0	0	0	0	1	0	0	54.7300	-12.2200	-53.7300	9.6400	0.0000	0.0000	0.0000	0.0000;
	61717	61718	0.001719	0.008395	0.00231	166.14	0	0	0	0	1	0	0	32.2600	1.8300	-32.2400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	61822	61717	0.011523	0.040323	0.00407	197.04	0	0	0	0	1	0	0	92.9700	3.3800	-92.0700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	61718	61719	0.000235	0.001005	0	0	0	0	0	0	1	0	0	18.6700	2.9000	-18.6700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	61720	61718	0.007827	0.045043	0.02549	127.88	0	0	0	0	1	0	0	16.0300	-7.1900	-16.0100	4.5500	0.0000	0.0000	0.0000	0.0000;
	61720	61783	0.016852	0.081829	0.0317	146.28	0	0	0	0	1	0	0	-26.0500	5.0800	26.1600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	61721	61722	0.018728	0.097283	0.01312	124.1	0	0	0	0	1	0	0	-3.8300	-2.5000	3.8300	1.0900	0.0000	0.0000	0.0000	0.0000;
	61721	62052	0.085069	0.20995	0.04193	128.94	0	0	0	0	1	0	0	-3.8100	1.2500	3.8300	-5.7200	0.0000	0.0000	0.0000	0.0000;
	61722	61723	0.000272	0.001071	0	0	0	0	0	0	1	0	0	4.2400	1.2600	-4.2400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	61722	62426	0.050459	0.209263	0.03126	145.71	0	0	0	0	1	0	0	-10.3800	-1.9100	10.4300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	62429	61722	0.020032	0.088717	0.01152	133.41	0	0	0	0	1	0	0	-5.1700	-2.8100	5.1800	1.5900	0.0000	0.0000	0.0000	0.0000;
	61724	61727	0.008729	0.05562	0.01316	114.63	0	0	0	0	1	0	0	1.8500	-2.5800	-1.8500	1.1700	0.0000	0.0000	0.0000	0.0000;
	61730	61724	0.006597	0.026265	0.0298	143.16	0	0	0	0	1	0	0	14.1100	0.6000	-14.1000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	61725	61726	0.000289	0.001169	0	0	0	0	0	0	1	0	0	15.0600	4.5800	-15.0600	-4.5800	0.0000	0.0000	0.0000	0.0000;
	61725	61740	0.003317	0.018435	0.00222	164.23	0	0	0	0	1	0	0	36.3000	9.1500	-36.2500	-9.1500	0.0000	0.0000	0.0000	0.0000;
	61832	61725	0.002131	0.011077	0.00289	176.06	0	0	0	0	1	0	0	51.4100	13.7100	-51.3500	-13.7300	0.0000	0.0000	0.0000	0.0000;
	61727	61728	0.000291	0.001091	0	0	0	0	0	0	1	0	0	15.0600	5.5600	-15.0600	-5.5600	0.0000	0.0000	0.0000	0.0000;
	61727	61832	0.004051	0.016181	0.0076	142.13	0	0	0	0	1	0	0	-13.2000	-6.7300	13.2100	5.9400	0.0000	0.0000	0.0000	0.0000;
	61750	61729	0.006008	0.022546	0.0063	162.02	0	0	0	0	1	0	0	-31.5400	-3.3700	31.6000	2.9000	0.0000	0.0000	0.0000	0.0000;
	61729	61888	0.002254	0.011898	0.01255	178.33	0	0	0	0	1	0	0	-56.6600	-14.9400	56.7300	13.9600	0.0000	0.0000	0.0000	0.0000;
	61888	61730	0.004693	0.025652	0.00624	159.77	0	0	0	0	1	0	0	28.8900	6.2000	-28.8500	-6.6700	0.0000	0.0000	0.0000	0.0000;
	61731	61732	0.000259	0.001102	0	0	0	0	0	0	1	0	0	13.4300	2.8800	-13.4300	-2.8800	0.0000	0.0000	0.0000	0.0000;
	61741	61731	0.004488	0.021133	0.00207	115.87	0	0	0	0	1	0	0	1.2700	0.7300	-1.2700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	61892	61731	0.005139	0.022918	0.00211	140.26	0	0	0	0	1	0	0	12.1700	1.7400	-12.1600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	61733	61737	0.005827	0.025998	0.0102	166.17	0	0	0	0	1	0	0	-41.3000	-13.7600	41.4000	13.1100	0.0000	0.0000	0.0000	0.0000;
	61742	61733	0.006862	0.035665	0.00387	140.58	0	0	0	0	1	0	0	-12.4800	-1.9100	12.4900	1.5500	0.0000	0.0000	0.0000	0.0000;
	61766	61734	0.001697	0.010007	0.02145	142.88	0	0	0	0	1	0	0	-14.0000	6.6900	14.0000	-8.9700	0.0000	0.0000	0.0000	0.0000;
	61734	61774	0.014375	0.049471	0.03315	167.68	0	0	0	0	1	0	0	-42.8100	6.1100	43.0700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	61735	61766	0.010249	0.063975	0.00737	125.7	0	0	0	0	1	0	0	-3.9300	-11.7100	3.9400	11.0100	0.0000	0.0000	0.0000	0.0000;
	61735	61775	0.015782	0.074422	0.00893	160.52	0	0	0	0	1	0	0	-29.3900	-0.8400	29.5100	0.5000	0.0000	0.0000	0.0000	0.0000;
	61737	61736	0.00053	0.031087	0	524.64	0	0	1.03125	0	1	0	0	-227.7800	-80.4900	228.0900	98.2700	0.0000	0.0000	0.0000	0.0000;
	61736	61738	0.000283	0.001074	0	0	0	0	0	0	1	0	0	28.8100	2.9300	-28.8100	-2.9300	0.0000	0.0000	0.0000	0.0000;
	61736	61887	0.000574	0.006684	0.12162	1177.93	0	0	0	0	1	0	0	152.6600	-35.3500	-152.5300	23.7200	0.0000	0.0000	0.0000	0.0000;
	61736	62001	0.004258	0.053255	1.32817	1303.76	0	0	0	0	1	0	0	-409.5600	-50.5300	416.2000	-13.4200	0.0000	0.0000	0.0000	0.0000;
	61737	61741	0.005044	0.024186	0.00755	188.53	0	0	0	0	1	0	0	81.5700	19.8600	-81.2400	-19.1000	0.0000	0.0000	0.0000	0.0000;
	61737	61764	0.00357	0.019045	0.00699	188.86	0	0	0	0	1	0	0	79.9800	16.4400	-79.7600	-16.0200	0.0000	0.0000	0.0000	0.0000;
	61766	61737	0.004062	0.016457	0.00271	154.99	0	0	0	0	1	0	0	-24.7700	-31.1200	24.8300	31.0700	0.0000	0.0000	0.0000	0.0000;
	61739	61740	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-31.1400	-4.9300	31.1500	4.9400	0.0000	0.0000	0.0000	0.0000;
	61740	61747	0.002943	0.014062	0.00248	123.98	0	0	0	0	1	0	0	5.1100	4.2100	-5.1100	-4.4700	0.0000	0.0000	0.0000	0.0000;
	61741	61768	0.002667	0.01077	0.00628	184.59	0	0	0	0	1	0	0	68.2900	10.6800	-68.1700	-10.8700	0.0000	0.0000	0.0000	0.0000;
	61741	61773	0.003798	0.020299	0.03104	127.47	0	0	0	0	1	0	0	-2.2800	3.0900	2.2800	-6.3900	0.0000	0.0000	0.0000	0.0000;
	61742	61745	0.005932	0.032415	0.00549	140.82	0	0	0	0	1	0	0	-13.6600	-3.3500	13.6800	2.8200	0.0000	0.0000	0.0000	0.0000;
	61742	61892	0.003149	0.016191	0.00407	139.68	0	0	0	0	1	0	0	12.1700	1.3200	-12.1700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	61743	61744	0.000242	0.001153	0	0	0	0	0	0	1	0	0	-43.6500	-15.6600	43.6600	15.6800	0.0000	0.0000	0.0000	0.0000;
	61744	61771	0.005061	0.024651	0.00348	158.2	0	0	0	0	1	0	0	-28.0100	-30.3800	28.1000	30.4100	0.0000	0.0000	0.0000	0.0000;
	61745	61746	0.000223	0.001115	0	0	0	0	0	0	1	0	0	21.5200	8.4200	-21.5200	-8.4200	0.0000	0.0000	0.0000	0.0000;
	61888	61745	0.005314	0.030487	0.00558	163.5	0	0	0	0	1	0	0	35.2600	11.0300	-35.1900	-11.2500	0.0000	0.0000	0.0000	0.0000;
	61747	61748	0.000251	0.001132	0	0	0	0	0	0	1	0	0	18.9100	2.8100	-18.9100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	61749	61747	0.002346	0.011452	0.00317	159.55	0	0	0	0	1	0	0	-30.0200	-3.9200	30.0400	3.6800	0.0000	0.0000	0.0000	0.0000;
	61815	61747	0.001352	0.008256	0.00273	176.35	0	0	0	0	1	0	0	51.0500	4.4000	-51.0100	-4.4900	0.0000	0.0000	0.0000	0.0000;
	61749	61885	0.001453	0.007559	0.00457	136.4	0	0	0	0	1	0	0	11.1100	2.3300	-11.1100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	61750	61751	0.000268	0.001115	0	0	0	0	0	0	1	0	0	41.2900	8.0800	-41.2900	-8.0600	0.0000	0.0000	0.0000	0.0000;
	61750	61815	0.002439	0.012138	0.00233	165.13	0	0	0	0	1	0	0	40.8300	5.5400	-40.7900	-5.5900	0.0000	0.0000	0.0000	0.0000;
	61888	61750	0.00547	0.027476	0.0052	175	0	0	0	0	1	0	0	50.7200	10.3600	-50.5800	-10.2400	0.0000	0.0000	0.0000	0.0000;
	61752	61755	-0.000165	-0.002754	0	123.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61752	61756	0.000224	0.001087	0	0	0	0	0	0	1	0	0	-30.8400	-5.7900	30.8500	5.8000	0.0000	0.0000	0.0000	0.0000;
	61752	61757	0.000208	0.001013	0	0	0	0	0	0	1	0	0	30.8400	5.7900	-30.8400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	61753	61755	0.01092	0.18249	0	61.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61754	61755	0.01092	0.18249	0	61.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61756	61760	0.003664	0.016776	0.00212	171.4	0	0	0	0	1	0	0	-46.5600	5.1200	46.6300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	61756	61832	0.00217	0.009262	0.00632	145.11	0	0	0	0	1	0	0	15.7100	-10.9200	-15.7100	10.2700	0.0000	0.0000	0.0000	0.0000;
	61760	61758	0.008169	0.025258	0.00552	170.58	0	0	0	0	1	0	0	44.3100	0.0100	-44.1600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	61758	61769	0.005977	0.032678	0.00825	140.54	0	0	0	0	1	0	0	12.1200	-1.9500	-12.1100	1.1100	0.0000	0.0000	0.0000	0.0000;
	61760	61759	0.000338	0.021641	0	495.38	0	0	1.00625	0	1	0	0	-186.4200	-11.5400	186.5300	18.6100	0.0000	0.0000	0.0000	0.0000;
	61759	61761	0.000214	0.001034	0	0	0	0	0	0	1	0	0	15.7900	1.5700	-15.7900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	61887	61759	0.000682	0.008016	0.12977	1232.83	0	0	0	0	1	0	0	271.3400	5.7500	-270.8800	-14.2600	0.0000	0.0000	0.0000	0.0000;
	61760	61762	0.006117	0.03057	0.0045	170.99	0	0	0	0	1	0	0	45.0300	-0.4700	-44.9200	0.5600	0.0000	0.0000	0.0000	0.0000;
	61760	61769	0.007253	0.025228	0.00523	179.46	0	0	0	0	1	0	0	59.9400	-1.7700	-59.6900	2.0500	0.0000	0.0000	0.0000	0.0000;
	61760	61770	0.005342	0.02662	0.01505	137.46	0	0	0	0	1	0	0	-9.5000	18.7800	9.5200	-20.2800	0.0000	0.0000	0.0000	0.0000;
	61772	61762	0.001993	0.009036	0.00249	167.22	0	0	0	0	1	0	0	-42.9500	-1.5400	42.9800	1.4300	0.0000	0.0000	0.0000	0.0000;
	61832	61762	0.003969	0.017975	0.00911	152.84	0	0	0	0	1	0	0	24.5900	7.3600	-24.5600	-8.2300	0.0000	0.0000	0.0000	0.0000;
	61763	61764	0.000269	0.00119	0	0	0	0	0	0	1	0	0	-48.8000	-9.8900	48.8000	9.9200	0.0000	0.0000	0.0000	0.0000;
	61764	61815	0.00249	0.011755	0.02298	162.51	0	0	0	0	1	0	0	30.9600	6.1000	-30.9400	-8.4600	0.0000	0.0000	0.0000	0.0000;
	61765	61766	0.00023	0.001011	0	0	0	0	0	0	1	0	0	-34.8300	-13.4000	34.8300	13.4200	0.0000	0.0000	0.0000	0.0000;
	61767	61768	0.002691	0.011868	0.00278	163.77	0	0	0	0	1	0	0	-33.3100	2.2500	33.3400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	61767	61885	0.002123	0.011638	0.00846	161.58	0	0	0	0	1	0	0	-32.0800	-14.2600	32.1000	13.4900	0.0000	0.0000	0.0000	0.0000;
	61769	61772	0.001041	0.005225	0.00311	169.17	0	0	0	0	1	0	0	42.9800	-13.8700	-42.9600	13.6300	0.0000	0.0000	0.0000	0.0000;
	61772	61771	0.004828	0.019022	0.01033	178.66	0	0	0	0	1	0	0	57.0900	-21.6400	-56.9200	21.1900	0.0000	0.0000	0.0000	0.0000;
	61774	61834	0.010225	0.046552	0.0343	172.79	0	0	0	0	1	0	0	-47.0000	6.9800	47.2200	-9.6900	0.0000	0.0000	0.0000	0.0000;
	61775	61834	0.01145	0.069495	0.01946	164.69	0	0	0	0	1	0	0	-37.3900	-2.1900	37.5400	1.0100	0.0000	0.0000	0.0000	0.0000;
	61778	61776	0.007927	0.031301	0.01027	176.65	0	0	0	0	1	0	0	48.3700	-9.7600	-48.1900	9.3700	0.0000	0.0000	0.0000	0.0000;
	61805	61776	0.012605	0.05541	0.02265	165.23	0	0	0	0	1	0	0	-35.7900	14.8200	35.9700	-16.4700	0.0000	0.0000	0.0000	0.0000;
	61779	61777	0.00608	0.026497	0.00422	129.24	0	0	0	0	1	0	0	-5.4500	2.3100	5.4600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	61777	61830	0.008291	0.031164	0.02012	151.26	0	0	0	0	1	0	0	-21.2000	-1.7900	21.2300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	61778	61780	0.005951	0.026461	0.0039	124.75	0	0	0	0	1	0	0	1.3700	1.2100	-1.3700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	61830	61778	0.00832	0.044067	0.01192	152.18	0	0	0	0	1	0	0	25.4000	-2.3900	-25.3500	1.3800	0.0000	0.0000	0.0000	0.0000;
	61871	61778	0.006158	0.028341	0.02158	173.22	0	0	0	0	1	0	0	38.9100	-7.3900	-38.8200	5.4800	0.0000	0.0000	0.0000	0.0000;
	61841	61779	0.00365	0.016761	0.00349	128.48	0	0	0	0	1	0	0	9.0100	5.1300	-9.0000	-5.4900	0.0000	0.0000	0.0000	0.0000;
	61780	61781	0.000293	0.001114	0	0	0	0	0	0	1	0	0	14.4400	2.7000	-14.4400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	61780	61841	0.009019	0.036717	0.01463	136.98	0	0	0	0	1	0	0	-13.0700	-1.0700	13.0900	-0.4400	0.0000	0.0000	0.0000	0.0000;
	61782	61783	0.00028	0.001022	0	0	0	0	0	0	1	0	0	-5.2700	-0.8600	5.2700	0.8600	0.0000	0.0000	0.0000	0.0000;
	61783	61871	0.006721	0.032646	0.01797	148.45	0	0	0	0	1	0	0	-31.4300	7.0800	31.5000	-8.7000	0.0000	0.0000	0.0000	0.0000;
	61784	61785	0.000224	0.001171	0	0	0	0	0	0	1	0	0	-2.9000	-0.4500	2.9000	0.4500	0.0000	0.0000	0.0000	0.0000;
	61785	61930	0.01574	0.066131	0.04182	137.75	0	0	0	0	1	0	0	8.2000	-4.4900	-8.1900	0.0000	0.0000	0.0000	0.0000	0.0000;
	61786	61787	0.000277	0.001138	0	0	0	0	0	0	1	0	0	-16.8000	-7.4800	16.8000	7.4900	0.0000	0.0000	0.0000	0.0000;
	61791	61787	0.003772	0.023773	0.04763	146.87	0	0	0	0	1	0	0	16.0700	-1.3100	-16.0700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	61787	61796	0.015208	0.058094	0.0133	110.89	0	0	0	0	1	0	0	-0.7400	-3.7200	0.7400	2.2800	0.0000	0.0000	0.0000	0.0000;
	61789	61788	0.006895	0.029102	0.01141	170.25	0	0	0	0	1	0	0	43.3500	4.0100	-43.2300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	61797	61788	0.010781	0.05082	0.0173	156.73	0	0	0	0	1	0	0	-26.3700	2.5800	26.4400	-4.1000	0.0000	0.0000	0.0000	0.0000;
	61791	61789	0.001782	0.009117	0.0137	155.11	0	0	0	0	1	0	0	20.8600	-10.7100	-20.8500	9.2700	0.0000	0.0000	0.0000	0.0000;
	61789	61793	0.007027	0.032171	0.00944	163.54	0	0	0	0	1	0	0	-39.2900	-14.3600	39.4000	13.8500	0.0000	0.0000	0.0000	0.0000;
	61790	61791	0.000274	0.001163	0	0	0	0	0	0	1	0	0	-16.7900	-2.3800	16.7900	2.3800	0.0000	0.0000	0.0000	0.0000;
	61793	61792	0.00061	0.029886	0	433.55	0	0	1	0	1	0	0	-125.0100	-19.9800	125.1000	24.3400	0.0000	0.0000	0.0000	0.0000;
	61792	61794	0.000284	0.001191	0	0	0	0	0	0	1	0	0	-125.1000	-24.3400	125.1400	24.5200	0.0000	0.0000	0.0000	0.0000;
	61793	61795	0.011093	0.03665	0.00772	155.7	0	0	0	0	1	0	0	28.2900	5.6100	-28.2100	-6.1700	0.0000	0.0000	0.0000	0.0000;
	61798	61793	0.011281	0.058052	0.01035	166.37	0	0	0	0	1	0	0	-43.1700	0.8500	43.3600	-0.9800	0.0000	0.0000	0.0000	0.0000;
	61796	61795	0.004638	0.026712	0.02164	141.93	0	0	0	0	1	0	0	-14.4700	-4.6000	14.4800	2.3100	0.0000	0.0000	0.0000	0.0000;
	61802	61797	0.003277	0.014744	0.0041	136.21	0	0	0	0	1	0	0	-9.0500	4.0200	9.0500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	61798	61799	0.000261	0.001096	0	0	0	0	0	0	1	0	0	17.2100	1.6300	-17.2000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	61798	61801	0.010532	0.041002	0.01009	153.34	0	0	0	0	1	0	0	25.7900	-2.5300	-25.7300	1.6800	0.0000	0.0000	0.0000	0.0000;
	61800	61801	0.000229	0.001004	0	0	0	0	0	0	1	0	0	-17.5500	10.8400	17.5600	-10.8400	0.0000	0.0000	0.0000	0.0000;
	61802	61801	0.010875	0.056401	0.00497	129.35	0	0	0	0	1	0	0	-8.1500	-9.6100	8.1700	9.1500	0.0000	0.0000	0.0000	0.0000;
	61803	61804	0.000207	0.001169	0	0	0	0	0	0	1	0	0	2.9200	0.1000	-2.9200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	61805	61803	0.018414	0.075528	0.01137	138.43	0	0	0	0	1	0	0	11.8200	-5.2400	-11.7900	4.1200	0.0000	0.0000	0.0000	0.0000;
	61805	63177	0.019235	0.075585	0.02284	150.56	0	0	0	0	1	0	0	18.3300	-10.5100	-18.2600	8.3200	0.0000	0.0000	0.0000	0.0000;
	61806	61807	0.006186	0.029458	0.01033	174.67	0	0	0	0	1	0	0	46.0100	-3.2600	-45.8800	2.7400	0.0000	0.0000	0.0000	0.0000;
	61806	61809	0.005955	0.026122	0.00252	181.52	0	0	0	0	1	0	0	-59.6300	16.4000	59.8500	-15.7400	0.0000	0.0000	0.0000	0.0000;
	61808	61809	0.000216	0.001173	0	0	0	0	0	0	1	0	0	-13.9100	-2.5000	13.9100	2.5100	0.0000	0.0000	0.0000	0.0000;
	61810	61811	0.000225	0.001092	0	0	0	0	0	0	1	0	0	6.9300	1.5200	-6.9300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	61810	61818	0.009258	0.051455	0.01715	160.43	0	0	0	0	1	0	0	28.1200	-14.3600	-28.0400	12.9000	0.0000	0.0000	0.0000	0.0000;
	61810	61975	0.015785	0.077216	0.04989	164.66	0	0	0	0	1	0	0	-35.0500	12.8400	35.2600	-17.3000	0.0000	0.0000	0.0000	0.0000;
	61812	61813	0.000244	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61813	62205	0.013046	0.053692	0.02654	120.42	0	0	0	0	1	0	0	-1.4400	-0.4500	1.4400	-2.4400	0.0000	0.0000	0.0000	0.0000;
	63416	61813	0.004608	0.023927	0.00538	121.11	0	0	0	0	1	0	0	-1.4400	-1.0300	1.4400	0.4500	0.0000	0.0000	0.0000	0.0000;
	61814	61815	0.000208	0.001045	0	0	0	0	0	0	1	0	0	-20.6800	-9.6400	20.6800	9.6500	0.0000	0.0000	0.0000	0.0000;
	61816	61817	0.009706	0.212018	0	66.22	0	0	1	0	1	0	0	-23.3500	3.6600	23.4000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	61816	61818	0.000265	0.001128	0	0	0	0	0	0	1	0	0	23.1200	-3.7200	-23.1200	3.7200	0.0000	0.0000	0.0000	0.0000;
	61816	61819	0.0002	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61914	61818	0.004933	0.015111	0.00685	176.67	0	0	0	0	1	0	0	-51.0300	16.2500	51.1600	-16.6300	0.0000	0.0000	0.0000	0.0000;
	61821	61820	0.000123	0.010551	0	1422.06	0	0	1	0	1	0	0	-457.4100	72.5100	457.6500	-52.0700	0.0000	0.0000	0.0000	0.0000;
	61820	61823	7.3e-05	0.006295	0	1207.85	0	0	1.00625	0	1	0	0	-121.9200	-32.2400	121.9300	33.1600	0.0000	0.0000	0.0000	0.0000;
	61820	61824	0.000154	0.011124	0	1204.74	0	0	1.00625	0	1	0	0	-121.9100	-58.9200	121.9300	60.8100	0.0000	0.0000	0.0000	0.0000;
	61820	61827	0.000285	0.001074	0	0	0	0	0	0	1	0	0	-213.8200	-834.7400	215.7500	842.0300	0.0000	0.0000	0.0000	0.0000;
	61822	61821	0.000324	0.020144	0	437.5	0	0	1	0	1	0	0	-112.6800	-0.2700	112.7200	2.5800	0.0000	0.0000	0.0000	0.0000;
	61821	61825	0.000852	0.061826	0	159.47	0	0	1.00625	0	1	0	0	-2.0000	0.2200	2.0000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	61821	61828	0.00029	0.001163	0	0	0	0	0	0	1	0	0	346.6900	-75.3200	-346.3600	76.6400	0.0000	0.0000	0.0000	0.0000;
	61822	61826	0.060648	1.396295	0	11.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61858	61827	0.000527	0.01521	5.6491	4078.77	0	0	0	0	1	0	0	705.2400	-358.4600	-702.8400	-196.5900	0.0000	0.0000	0.0000	0.0000;
	61889	61827	0.000652	0.018216	7.55497	4066.58	0	0	0	0	1	0	0	661.6500	-491.9800	-658.9600	-261.1200	0.0000	0.0000	0.0000	0.0000;
	61827	63552	0.000498	0.015251	8.66232	4157.66	0	0	0	0	1	0	0	1146.0500	-384.3100	-1140.1400	-393.8600	0.0000	0.0000	0.0000	0.0000;
	61828	61900	0.002811	0.034787	0.49482	1171.33	0	0	0	0	1	0	0	89.1200	-17.9400	-88.9100	-34.0400	0.0000	0.0000	0.0000	0.0000;
	63473	61828	0.003132	0.040894	1.215	1208.24	0	0	0	0	1	0	0	-255.3700	-50.5100	257.2400	-58.7000	0.0000	0.0000	0.0000	0.0000;
	61829	61830	0.000254	0.001075	0	0	0	0	0	0	1	0	0	46.9800	-0.7400	-46.9800	0.7600	0.0000	0.0000	0.0000	0.0000;
	61830	61871	0.007366	0.028514	0.00983	135.85	0	0	0	0	1	0	0	0.3400	1.8800	-0.3400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	61831	61832	0.00022	0.001114	0	0	0	0	0	0	1	0	0	73.5200	37.3500	-73.5000	-37.2800	0.0000	0.0000	0.0000	0.0000;
	61834	61833	0.000332	0.015748	0	392.3	0	0	1	0	1	0	0	-84.7500	8.6800	84.7800	-7.6200	0.0000	0.0000	0.0000	0.0000;
	61833	61835	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-23.5800	20.6600	23.5900	-20.6500	0.0000	0.0000	0.0000	0.0000;
	61833	61836	0.000286	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61835	61887	0.001566	0.01928	0.34218	1062.28	0	0	0	0	1	0	0	-23.5900	-27.5400	23.6000	-9.2500	0.0000	0.0000	0.0000	0.0000;
	61837	61840	0.000206	0.005123	0	101.61	0	0	1	0	1	0	0	-2.1000	-0.4400	2.1000	0.4400	0.0000	0.0000	0.0000	0.0000;
	61837	61841	0.000202	0.001021	0	0	0	0	0	0	1	0	0	22.1000	4.7000	-22.1000	-4.6900	0.0000	0.0000	0.0000	0.0000;
	61837	61842	0.000273	0.00107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61838	61840	0.011001	0.273824	0	50.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61839	61840	0.011001	0.273824	0	50.81	0	0	1	0	1	0	0	2.1000	0.4500	-2.1000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	61844	61843	0.000385	0.023791	0	385.72	0	0	1	0	1	0	0	-76.6200	4.2200	76.6400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	61843	61845	0.000347	0.021745	0	347.21	0	0	1	0	1	0	0	-108.5500	-19.1200	108.5900	21.5500	0.0000	0.0000	0.0000	0.0000;
	61843	61846	0.00056	0.040066	0	346.2	0	0	1	0	1	0	0	-108.5200	-19.9800	108.5900	24.4800	0.0000	0.0000	0.0000	0.0000;
	61843	61847	0.000607	0.035369	0	346.2	0	0	1	0	1	0	0	-108.5200	-23.0300	108.5900	27.0500	0.0000	0.0000	0.0000	0.0000;
	61843	61848	0.000322	0.022781	0	346	0	0	1	0	1	0	0	-108.5500	-18.2500	108.5900	20.8000	0.0000	0.0000	0.0000	0.0000;
	61843	61849	0.000225	0.001179	0	0	0	0	0	0	1	0	0	357.4900	-92.4400	-357.2100	93.9200	0.0000	0.0000	0.0000	0.0000;
	61843	61850	0.000268	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61849	61859	0.000458	0.005611	0.14006	1244.51	0	0	0	0	1	0	0	298.1200	-69.0500	-297.7300	58.6100	0.0000	0.0000	0.0000	0.0000;
	61849	61868	0.001879	0.021757	0.38363	1073.36	0	0	0	0	1	0	0	59.0900	-24.8700	-59.0300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	61852	61851	0.000107	0.009343	0	1249.16	0	0	1	0	1	0	0	125.6600	3.6500	-125.6400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	61851	61856	7.3e-05	0.006444	0	1648.7	0	0	1	0	1	0	0	-233.8800	-133.8900	233.9300	138.1900	0.0000	0.0000	0.0000	0.0000;
	61851	61857	8.7e-05	0.006682	0	1643.45	0	0	1	0	1	0	0	-165.7200	-135.3800	165.7600	138.1900	0.0000	0.0000	0.0000	0.0000;
	61851	61858	0.000273	0.001144	0	0	0	0	0	0	1	0	0	525.2500	-491.7600	-523.9500	497.2000	0.0000	0.0000	0.0000	0.0000;
	61852	61855	0.000906	0.050076	0	536.94	0	0	1	0	1	0	0	71.9600	-3.0400	-71.9100	5.4300	0.0000	0.0000	0.0000	0.0000;
	61852	61859	0.000216	0.00115	0	0	0	0	0	0	1	0	0	-197.6200	-0.6100	197.6900	1.0200	0.0000	0.0000	0.0000	0.0000;
	61853	61855	-0.000424	-0.023462	0	386.94	0	0	1	0	1	0	0	-71.9300	4.3100	71.9100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	61854	61855	0.002489	0.13758	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61858	61889	0.000285	0.007745	4.79686	3987.31	0	0	0	0	1	0	0	-181.3000	-138.7500	181.4200	-379.4100	0.0000	0.0000	0.0000	0.0000;
	61859	61924	0.0018	0.02181	0.65027	1233.93	0	0	0	0	1	0	0	207.4700	-20.3500	-206.7600	-41.4400	0.0000	0.0000	0.0000	0.0000;
	61860	61863	0.000834	0.051019	0	520.27	0	0	1	0	1	0	0	60.9500	-1.9800	-60.9200	3.7300	0.0000	0.0000	0.0000	0.0000;
	61860	61864	0.001015	0.054862	0	236.38	0	0	1	0	1	0	0	-27.8900	-7.9100	27.9000	8.3400	0.0000	0.0000	0.0000	0.0000;
	61860	61865	0.000494	0.029144	0	288.58	0	0	1	0	1	0	0	-55.7800	-14.8800	55.7900	15.7700	0.0000	0.0000	0.0000	0.0000;
	61860	61866	0.001146	0.051609	0	286.37	0	0	1	0	1	0	0	-55.7600	-7.2000	55.7900	8.7000	0.0000	0.0000	0.0000	0.0000;
	61860	61868	0.00028	0.001092	0	0	0	0	0	0	1	0	0	78.4700	-28.2000	-78.4500	28.2700	0.0000	0.0000	0.0000	0.0000;
	61860	61869	0.00025	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61861	61863	-0.000443	-0.027102	0	370.27	0	0	1	0	1	0	0	-60.9400	2.8000	60.9200	-3.7300	0.0000	0.0000	0.0000	0.0000;
	61861	61867	0.001818	0.044602	0	67.26	0	0	1	0	1	0	0	-27.8800	3.4200	27.9000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	61862	61863	0.002254	0.137888	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61887	61868	0.001371	0.01566	0.27764	1156.12	0	0	0	0	1	0	0	-137.2400	-15.1000	137.4800	-12.2300	0.0000	0.0000	0.0000	0.0000;
	61870	61873	0.000504	0.027709	0	378.41	0	0	1	0	1	0	0	40.1300	-13.1400	-40.1200	13.6000	0.0000	0.0000	0.0000	0.0000;
	61870	61875	0.00143	0.090615	0	189.06	0	0	1	0	1	0	0	-10.0000	-2.0400	10.0000	2.1300	0.0000	0.0000	0.0000	0.0000;
	61870	61877	0.000221	0.001044	0	0	0	0	0	0	1	0	0	-30.1300	-306.0600	30.3200	306.9800	0.0000	0.0000	0.0000	0.0000;
	61870	61878	0.00024	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61871	61873	-0.00021	-0.01152	0	353.41	0	0	1	0	1	0	0	-40.1200	13.4100	40.1200	-13.6000	0.0000	0.0000	0.0000	0.0000;
	61871	61874	0.005598	0.179605	0	59.39	0	0	1	0	1	0	0	-9.9900	1.6100	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	61871	61876	0.013243	0.291175	0	59.32	0	0	1	0	1	0	0	-19.9500	4.0000	20.0000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	61872	61873	0.001635	0.08983	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61900	61877	0.001825	0.019411	0.51597	1117.99	0	0	0	0	1	0	0	-98.9200	28.1300	99.1300	-81.9300	0.0000	0.0000	0.0000	0.0000;
	61877	62005	0.003646	0.043311	2.07621	1241.79	0	0	0	0	1	0	0	-292.1800	-123.9100	295.0700	-70.4600	0.0000	0.0000	0.0000	0.0000;
	61879	61880	0.003677	0.088206	0	103.74	0	0	1	0	1	0	0	-79.5700	16.8000	79.7900	-11.4900	0.0000	0.0000	0.0000	0.0000;
	61879	61881	0.00742	0.160199	0	56.66	0	0	1	0	1	0	0	-12.9900	2.1200	13.0000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	61879	61882	0.000279	0.001073	0	0	0	0	0	0	1	0	0	92.5500	-18.9200	-92.5300	19.0100	0.0000	0.0000	0.0000	0.0000;
	61879	61883	0.000254	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61882	61894	0.009832	0.040675	0.00988	173.71	0	0	0	0	1	0	0	46.4500	-9.5100	-46.2500	9.2500	0.0000	0.0000	0.0000	0.0000;
	61884	61885	0.000279	0.00106	0	0	0	0	0	0	1	0	0	21.0000	10.6900	-21.0000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	61887	61886	9.7e-05	0.007574	0	1267.64	0	0	1.00625	0	1	0	0	-128.1500	-62.7400	128.1700	64.1800	0.0000	0.0000	0.0000	0.0000;
	61886	61889	0.000237	0.001161	0	0	0	0	0	0	1	0	0	-79.3700	-39.3400	79.3900	39.4300	0.0000	0.0000	0.0000	0.0000;
	61886	61890	0.000237	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61888	61887	0.000608	0.035708	0	487.89	0	0	1.01875	0	1	0	0	-171.6000	-41.5500	171.7800	52.2100	0.0000	0.0000	0.0000	0.0000;
	61902	61889	0.000279	0.008118	3.61333	4129.8	0	0	0	0	1	0	0	924.6900	-37.2600	-922.4600	-292.3600	0.0000	0.0000	0.0000	0.0000;
	61891	61892	0.00026	0.001133	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61893	61896	0.001204	0.080884	0	508.49	0	0	1	0	1	0	0	116.3800	-3.2600	-116.2400	13.2600	0.0000	0.0000	0.0000	0.0000;
	61893	61897	0.000513	0.032104	0	351.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61893	61900	0.000265	0.001111	0	0	0	0	0	0	1	0	0	-116.3800	3.2600	116.4200	-3.1200	0.0000	0.0000	0.0000	0.0000;
	61893	61901	0.00023	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61894	61896	-0.000748	-0.050273	0	458.49	0	0	1	0	1	0	0	-116.3300	7.0400	116.2400	-13.2600	0.0000	0.0000	0.0000	0.0000;
	61894	61898	0.00741	0.206224	0	53.67	0	0	1	0	1	0	0	-9.9900	1.6300	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	61894	61899	0.011767	0.379229	0	53.31	0	0	1	0	1	0	0	-9.9900	1.8000	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	61894	63342	0.002801	0.010703	0.01217	204.55	0	0	0	0	1	0	0	95.3300	-10.2600	-95.1000	9.8200	0.0000	0.0000	0.0000	0.0000;
	61894	63342	0.002801	0.010703	0.01217	204.55	0	0	0	0	1	0	0	95.3300	-10.2600	-95.1000	9.8200	0.0000	0.0000	0.0000	0.0000;
	61895	61896	0.00209	0.140404	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61900	63344	0.000207	0.002621	0.04126	1124.11	0	0	0	0	1	0	0	71.4100	9.0300	-71.4000	-13.4200	0.0000	0.0000	0.0000	0.0000;
	61903	61902	8.8e-05	0.007327	0	1387.25	0	0	1	0	1	0	0	403.9700	31.2400	-403.8400	-20.3900	0.0000	0.0000	0.0000	0.0000;
	61902	61905	7.4e-05	0.005942	0	1296.83	0	0	1.0125	0	1	0	0	-173.6200	20.9600	173.6400	-19.2800	0.0000	0.0000	0.0000	0.0000;
	61902	61906	9.4e-05	0.007715	0	1295.04	0	0	1.0125	0	1	0	0	-173.6200	15.3100	173.6400	-13.1400	0.0000	0.0000	0.0000	0.0000;
	61902	61907	0.000106	0.007377	0	1293.63	0	0	1.0125	0	1	0	0	-173.6100	21.3700	173.6400	-19.2800	0.0000	0.0000	0.0000	0.0000;
	61904	61903	0.000459	0.029338	0	429.87	0	0	1	0	1	0	0	104.1500	6.3500	-104.1000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	61903	61908	0.000251	0.00116	0	0	0	0	0	0	1	0	0	-299.8600	-27.7600	300.0700	28.7000	0.0000	0.0000	0.0000	0.0000;
	61903	61909	0.000293	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61914	61904	0.001218	0.005253	0.00063	200.88	0	0	0	0	1	0	0	94.8000	2.7000	-94.7100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	61914	61904	0.001218	0.005253	0.00063	200.88	0	0	0	0	1	0	0	94.8000	2.7000	-94.7100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	61981	61908	0.001673	0.016578	0.46494	1345.4	0	0	0	0	1	0	0	570.1300	3.9900	-565.3100	-8.4300	0.0000	0.0000	0.0000	0.0000;
	61910	61911	0.003316	0.075765	0	221	0	0	1.1	0	1	0	0	-168.8900	-40.3400	169.9800	65.0800	0.0000	0.0000	0.0000	0.0000;
	61910	61912	0.001682	0.039614	0	221	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61910	61913	0.002556	0.064399	0	221	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61910	61914	0.000238	0.00117	0	0	0	0	0	0	1	0	0	168.8900	40.3400	-168.8300	-40.0300	0.0000	0.0000	0.0000	0.0000;
	61910	61915	0.000289	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61916	61926	0.003817	0.020238	0.00867	121.66	0	0	0	0	1	0	0	0.7700	5.1800	-0.7700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	61928	61916	0.019813	0.085174	0.03274	129.9	0	0	0	0	1	0	0	11.3500	-1.7500	-11.3200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	61916	61931	0.015437	0.058601	0.01593	158.74	0	0	0	0	1	0	0	-21.4000	-6.7900	21.4700	5.3600	0.0000	0.0000	0.0000	0.0000;
	61917	61921	0.005948	0.022235	0.00373	179.82	0	0	0	0	1	0	0	-64.1500	-0.7900	64.3800	1.2600	0.0000	0.0000	0.0000	0.0000;
	61917	61926	0.001457	0.006806	0.00258	160.28	0	0	0	0	1	0	0	32.1900	-5.8900	-32.1800	5.6800	0.0000	0.0000	0.0000	0.0000;
	61918	61919	0.000278	0.001036	0	0	0	0	0	0	1	0	0	31.9600	7.6400	-31.9500	-7.6300	0.0000	0.0000	0.0000	0.0000;
	61921	61918	0.005949	0.02588	0.00325	147.2	0	0	0	0	1	0	0	10.0200	-7.0200	-10.0100	6.7100	0.0000	0.0000	0.0000	0.0000;
	61927	61918	0.018076	0.081564	0.03013	143.3	0	0	0	0	1	0	0	22.0500	11.5700	-21.9500	-14.3500	0.0000	0.0000	0.0000	0.0000;
	61920	61923	0.000585	0.03874	0	480.47	0	0	1	0	1	0	0	106.4100	6.6200	-106.3500	-2.5100	0.0000	0.0000	0.0000	0.0000;
	61920	61924	0.000293	0.001132	0	0	0	0	0	0	1	0	0	-106.4100	-207.5300	106.5600	208.1100	0.0000	0.0000	0.0000	0.0000;
	61921	61923	-5e-06	-0.000321	0	430.47	0	0	1	0	1	0	0	-106.3500	-2.5500	106.3500	2.5100	0.0000	0.0000	0.0000	0.0000;
	61922	61923	0.002811	0.186112	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62005	61924	0.00154	0.01729	0.42314	1181.08	0	0	0	0	1	0	0	-99.7600	125.0100	100.2000	-166.6700	0.0000	0.0000	0.0000	0.0000;
	61925	61926	0.000212	0.001059	0	0	0	0	0	0	1	0	0	-32.9400	-0.4000	32.9400	0.4100	0.0000	0.0000	0.0000	0.0000;
	61927	62004	0.013379	0.061233	0.01363	145.28	0	0	0	0	1	0	0	-23.3400	-11.8300	23.4200	10.7000	0.0000	0.0000	0.0000	0.0000;
	61928	61961	0.025366	0.105497	0.02521	145.22	0	0	0	0	1	0	0	20.5300	5.5400	-20.4200	-7.7300	0.0000	0.0000	0.0000	0.0000;
	61928	61986	0.037466	0.154559	0.02232	156.89	0	0	0	0	1	0	0	-36.4400	-3.8300	36.9000	3.3500	0.0000	0.0000	0.0000	0.0000;
	61929	61931	0.003948	0.019328	0.00687	149.31	0	0	0	0	1	0	0	17.5700	-4.3700	-17.5500	3.6900	0.0000	0.0000	0.0000	0.0000;
	61930	61931	0.006637	0.035749	0.00663	132.22	0	0	0	0	1	0	0	6.0600	8.6500	-6.0500	-9.3300	0.0000	0.0000	0.0000	0.0000;
	61931	61932	0.000276	0.001179	0	0	0	0	0	0	1	0	0	2.1300	0.2700	-2.1300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	61933	61934	0.000279	0.001105	0	0	0	0	0	0	1	0	0	-8.2400	-1.1100	8.2400	1.1100	0.0000	0.0000	0.0000	0.0000;
	61937	61934	0.015491	0.078818	0.02023	105.2	0	0	0	0	1	0	0	-0.8600	-3.4000	0.8600	1.2400	0.0000	0.0000	0.0000	0.0000;
	61934	61944	0.047144	0.162942	0.01878	134.72	0	0	0	0	1	0	0	-9.1000	-2.3500	9.1300	0.4600	0.0000	0.0000	0.0000	0.0000;
	61935	61944	0.013867	0.073022	0.01635	146.27	0	0	0	0	1	0	0	16.8400	-0.8100	-16.8000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	61935	62013	0.022939	0.084728	0.03167	148.03	0	0	0	0	1	0	0	-20.6700	0.0700	20.7600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	61936	61937	0.008884	0.055335	0.00725	152.71	0	0	0	0	1	0	0	24.2900	0.5100	-24.2400	-0.9800	0.0000	0.0000	0.0000	0.0000;
	61936	62016	0.014313	0.044245	0.01831	179.07	0	0	0	0	1	0	0	-57.2600	-1.4000	57.7000	0.7700	0.0000	0.0000	0.0000	0.0000;
	61937	61938	0.011336	0.061953	0.01016	130	0	0	0	0	1	0	0	-7.8700	-2.9900	7.8800	1.9400	0.0000	0.0000	0.0000	0.0000;
	61938	61998	0.013343	0.052039	0.02031	165.34	0	0	0	0	1	0	0	-40.9800	-10.7400	41.2100	9.4000	0.0000	0.0000	0.0000	0.0000;
	61939	61947	0.01688	0.074575	0.0126	174.42	0	0	0	0	1	0	0	44.5100	-20.6300	-44.1400	20.8800	0.0000	0.0000	0.0000	0.0000;
	62010	61939	0.006022	0.033533	0.027	189.22	0	0	0	0	1	0	0	77.8200	-10.4300	-77.4800	9.3900	0.0000	0.0000	0.0000	0.0000;
	61941	61940	0.00381	0.015605	0.00396	198.07	0	0	0	0	1	0	0	-100.5200	21.6300	100.8900	-20.5400	0.0000	0.0000	0.0000	0.0000;
	61940	62016	0.005379	0.023233	0.03495	198.5	0	0	0	0	1	0	0	-108.1600	20.1300	108.7600	-21.3300	0.0000	0.0000	0.0000	0.0000;
	61942	61941	0.007108	0.031184	0.00453	178.14	0	0	0	0	1	0	0	-52.9800	-1.7100	53.1700	2.0300	0.0000	0.0000	0.0000	0.0000;
	61941	61975	0.008143	0.030645	0.02186	172.5	0	0	0	0	1	0	0	40.0800	-25.5500	-39.9200	23.7900	0.0000	0.0000	0.0000	0.0000;
	61942	61943	0.000203	0.001082	0	0	0	0	0	0	1	0	0	7.2700	0.9600	-7.2700	-0.9600	0.0000	0.0000	0.0000	0.0000;
	61947	61945	0.004917	0.0219	0.00624	171.73	0	0	0	0	1	0	0	45.4000	4.0500	-45.3000	-4.3300	0.0000	0.0000	0.0000	0.0000;
	61945	61949	0.006903	0.032646	0.00446	137.64	0	0	0	0	1	0	0	-10.2300	-1.9300	10.2400	1.4700	0.0000	0.0000	0.0000	0.0000;
	61950	61945	0.021414	0.111126	0.02277	184.84	0	0	0	0	1	0	0	-69.3600	9.3800	70.3400	-6.8200	0.0000	0.0000	0.0000	0.0000;
	61945	61975	0.007145	0.033405	0.01948	162.68	0	0	0	0	1	0	0	-31.8800	8.6300	31.9500	-10.4200	0.0000	0.0000	0.0000	0.0000;
	61946	61947	0.000263	0.001141	0	0	0	0	0	0	1	0	0	-16.9700	-4.7700	16.9700	4.7700	0.0000	0.0000	0.0000	0.0000;
	61949	61947	0.005059	0.024272	0.00444	157.1	0	0	0	0	1	0	0	-27.2100	-2.2600	27.2500	1.9300	0.0000	0.0000	0.0000	0.0000;
	61947	61977	0.004985	0.015093	0.00174	169.32	0	0	0	0	1	0	0	-45.4800	-31.6500	45.6100	31.8700	0.0000	0.0000	0.0000	0.0000;
	61948	61949	0.000229	0.001003	0	0	0	0	0	0	1	0	0	-16.9700	-0.7900	16.9700	0.7900	0.0000	0.0000	0.0000	0.0000;
	61951	61950	0.011344	0.058189	0.00654	184.38	0	0	0	0	1	0	0	-65.7000	11.8800	66.1700	-10.1800	0.0000	0.0000	0.0000	0.0000;
	61952	61953	0.000215	0.001166	0	0	0	0	0	0	1	0	0	-0.5800	-0.0800	0.5800	0.0800	0.0000	0.0000	0.0000	0.0000;
	61953	61956	0.054731	0.260094	0.05601	152.67	0	0	0	0	1	0	0	-23.4200	1.1200	23.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	61970	61953	0.025592	0.113493	0.18942	152.12	0	0	0	0	1	0	0	-22.7000	-18.7700	22.8400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	61954	61956	0.017243	0.089758	0.02506	155.6	0	0	0	0	1	0	0	25.7700	-3.3000	-25.6700	1.0500	0.0000	0.0000	0.0000	0.0000;
	61954	62004	0.01535	0.059542	0.02339	157.51	0	0	0	0	1	0	0	-27.3700	3.0600	27.4800	-5.2600	0.0000	0.0000	0.0000	0.0000;
	61956	61955	0.016757	0.061516	0.0117	127.74	0	0	0	0	1	0	0	-5.9000	1.0300	5.9000	-2.3100	0.0000	0.0000	0.0000	0.0000;
	61957	61955	0.008081	0.040734	0.00875	131.94	0	0	0	0	1	0	0	-8.5700	-0.6300	8.5700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	61955	62004	0.032555	0.157399	0.02604	150.66	0	0	0	0	1	0	0	-22.6900	0.9300	22.8500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	61956	61957	0.01544	0.06799	0.01283	101.71	0	0	0	0	1	0	0	-0.3500	0.5400	0.3500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	61957	61958	0.000269	0.001181	0	0	0	0	0	0	1	0	0	8.2200	2.6000	-8.2200	-2.5900	0.0000	0.0000	0.0000	0.0000;
	61959	61960	0.000251	0.001116	0	0	0	0	0	0	1	0	0	1.3000	0.1700	-1.3000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	61961	61962	0.000208	0.001098	0	0	0	0	0	0	1	0	0	0.6400	0.2700	-0.6400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	61961	61964	0.019432	0.10452	0.02618	143.91	0	0	0	0	1	0	0	19.7800	7.4600	-19.6900	-9.6800	0.0000	0.0000	0.0000	0.0000;
	61963	61967	0.006489	0.022915	0.00282	164.08	0	0	0	0	1	0	0	30.0900	5.6200	-30.0300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	61965	61964	0.003155	0.016253	0.0163	117.2	0	0	0	0	1	0	0	-3.0900	-5.1400	3.0900	3.4900	0.0000	0.0000	0.0000	0.0000;
	61965	61966	0.000262	0.00117	0	0	0	0	0	0	1	0	0	16.5500	4.3200	-16.5500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	61967	61965	0.003947	0.021072	0.00338	147.28	0	0	0	0	1	0	0	13.4700	-1.1300	-13.4700	0.8300	0.0000	0.0000	0.0000	0.0000;
	61968	61969	0.000289	0.001006	0	0	0	0	0	0	1	0	0	1.1800	0.2800	-1.1800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	61968	61970	0.032898	0.170346	0.0232	152.12	0	0	0	0	1	0	0	-22.0600	10.0500	22.2400	-11.6000	0.0000	0.0000	0.0000	0.0000;
	62202	61968	0.051588	0.261051	0.11339	149.4	0	0	0	0	1	0	0	-20.6600	-1.0100	20.8800	-10.3300	0.0000	0.0000	0.0000	0.0000;
	61970	61971	0.000286	0.0011	0	0	0	0	0	0	1	0	0	0.4500	0.2000	-0.4500	-0.2000	0.0000	0.0000	0.0000	0.0000;
	61972	61973	0.000293	0.001028	0	0	0	0	0	0	1	0	0	0.6600	0.2500	-0.6600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	61974	61975	0.000245	0.00114	0	0	0	0	0	0	1	0	0	27.3000	-3.9300	-27.2900	3.9400	0.0000	0.0000	0.0000	0.0000;
	61977	61976	0.000369	0.020214	0	314.52	0	0	1	0	1	0	0	-17.7600	-35.9400	17.7700	36.2300	0.0000	0.0000	0.0000	0.0000;
	61976	61981	0.000249	0.001112	0	0	0	0	0	0	1	0	0	-17.7700	-36.2300	17.7700	36.2500	0.0000	0.0000	0.0000	0.0000;
	61976	61982	0.000208	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61977	61978	0.010322	0.299852	0	57.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61977	61979	0.011348	0.258378	0	57.61	0	0	1	0	1	0	0	-18.5600	2.8800	18.6000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	61977	61980	0.008622	0.201157	0	52.7	0	0	1	0	1	0	0	-9.2900	1.1900	9.3000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	61981	61995	0.000813	0.009225	0.25149	1282.6	0	0	0	0	1	0	0	-381.6800	-25.4800	382.7300	8.7600	0.0000	0.0000	0.0000	0.0000;
	61981	62001	0.000756	0.009326	0.30901	1199.74	0	0	0	0	1	0	0	-206.2200	-14.7600	206.5000	-16.7800	0.0000	0.0000	0.0000	0.0000;
	61983	61984	0.000228	0.001088	0	0	0	0	0	0	1	0	0	98.1000	-10.9600	-98.0800	11.0600	0.0000	0.0000	0.0000	0.0000;
	61998	61984	0.003945	0.019421	0.00467	193.63	0	0	0	0	1	0	0	-90.9900	16.5600	91.3000	-15.5500	0.0000	0.0000	0.0000	0.0000;
	61984	62013	0.001693	0.009401	0.00175	135.76	0	0	0	0	1	0	0	-19.3200	-3.3300	19.3300	3.1700	0.0000	0.0000	0.0000	0.0000;
	62016	61984	0.003804	0.016656	0.007	148.3	0	0	0	0	1	0	0	-26.0700	-8.4700	26.1000	7.8200	0.0000	0.0000	0.0000	0.0000;
	61986	61985	0.000467	0.024377	0	320.99	0	0	0.98125	0	1	0	0	-37.2600	-3.4800	37.2700	3.7800	0.0000	0.0000	0.0000	0.0000;
	61985	61987	0.00043	0.02815	0	442.66	0	0	1.075	0	1	0	0	-203.7900	-17.4400	203.9700	29.2800	0.0000	0.0000	0.0000	0.0000;
	61985	61988	0.000232	0.001022	0	0	0	0	0	0	1	0	0	166.3400	13.5900	-166.2800	-13.3400	0.0000	0.0000	0.0000	0.0000;
	61985	61989	0.000222	0.001169	0	0	0	0	0	0	1	0	0	0.1800	0.0700	-0.1800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	61988	62005	0.001586	0.020909	0.5621	1130.65	0	0	0	0	1	0	0	166.2800	13.3400	-165.8700	-71.8100	0.0000	0.0000	0.0000	0.0000;
	61991	61990	0.000383	0.019245	0	319.8	0	0	0.975	0	1	0	0	34.5600	-3.8900	-34.5500	4.0900	0.0000	0.0000	0.0000	0.0000;
	61990	61992	0.000294	0.018207	0	452.57	0	0	1.08125	0	1	0	0	-219.2800	-56.9700	219.4400	66.5000	0.0000	0.0000	0.0000	0.0000;
	61990	61993	0.000967	0.046616	0	452.51	0	0	1.075	0	1	0	0	-218.9700	6.8800	219.4400	15.6800	0.0000	0.0000	0.0000	0.0000;
	61990	61994	0.000497	0.030164	0	452.5	0	0	1.075	0	1	0	0	-219.2000	-2.9000	219.4400	17.5200	0.0000	0.0000	0.0000	0.0000;
	61990	61995	0.000227	0.001163	0	0	0	0	0	0	1	0	0	692.0000	48.8900	-691.0500	-44.0100	0.0000	0.0000	0.0000	0.0000;
	61990	61996	0.000256	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	61991	62016	0.002093	0.007325	0.00136	149.09	0	0	0	0	1	0	0	-34.5600	3.8900	34.5800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	62001	61995	0.000418	0.00519	0.07369	1244.47	0	0	0	0	1	0	0	-307.9600	-39.2400	308.3200	35.2500	0.0000	0.0000	0.0000	0.0000;
	61998	61997	0.000621	0.02879	0	332.41	0	0	0.9875	0	1	0	0	49.7900	-25.9600	-49.7700	26.7700	0.0000	0.0000	0.0000	0.0000;
	61997	61999	0.000644	0.040956	0	371.01	0	0	1.0375	0	1	0	0	-132.5700	21.7400	132.6800	-14.7300	0.0000	0.0000	0.0000	0.0000;
	61997	62000	0.000507	0.030214	0	370.13	0	0	1.04375	0	1	0	0	-132.5900	19.9400	132.6800	-14.7300	0.0000	0.0000	0.0000	0.0000;
	61997	62001	0.00022	0.001084	0	0	0	0	0	0	1	0	0	314.9400	-68.4500	-314.7400	69.4400	0.0000	0.0000	0.0000	0.0000;
	61997	62002	0.00029	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62004	62003	0.000373	0.0203	0	250.41	0	0	1	0	1	0	0	9.6500	-14.3500	-9.6500	14.4100	0.0000	0.0000	0.0000	0.0000;
	62003	62005	0.000205	0.001182	0	0	0	0	0	0	1	0	0	29.4400	-17.2600	-29.4400	17.2700	0.0000	0.0000	0.0000	0.0000;
	62003	62006	0.000234	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62007	62008	0.002266	0.057577	0	164.97	0	0	1.01875	0	1	0	0	-126.5300	21.5400	126.8800	-12.5100	0.0000	0.0000	0.0000	0.0000;
	62007	62009	0.001878	0.044652	0	164.97	0	0	1.01875	0	1	0	0	-126.5900	20.9500	126.8800	-13.9500	0.0000	0.0000	0.0000	0.0000;
	62007	62010	0.000298	0.001077	0	0	0	0	0	0	1	0	0	253.1200	-42.4900	-252.9300	43.1400	0.0000	0.0000	0.0000	0.0000;
	62007	62011	0.000203	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62016	62010	0.001034	0.004664	0.00184	200.63	0	0	0	0	1	0	0	-87.4800	16.4900	87.5600	-16.3500	0.0000	0.0000	0.0000	0.0000;
	62016	62010	0.001034	0.004664	0.00184	200.63	0	0	0	0	1	0	0	-87.4800	16.4900	87.5600	-16.3500	0.0000	0.0000	0.0000	0.0000;
	62012	62013	0.000236	0.001078	0	0	0	0	0	0	1	0	0	40.0900	0.0000	-40.0900	0.0200	0.0000	0.0000	0.0000	0.0000;
	62014	62015	0.003296	0.084727	0	147.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62014	62016	0.000248	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62018	62017	0.005337	0.027363	0.00492	157.64	0	0	0	0	1	0	0	-26.2800	4.7600	26.3200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	62017	62021	0.007535	0.033152	0.01874	135.38	0	0	0	0	1	0	0	-4.6900	-0.2400	4.6900	-1.7800	0.0000	0.0000	0.0000	0.0000;
	62017	62180	0.007383	0.03758	0.03699	158.32	0	0	0	0	1	0	0	-28.1100	4.5000	28.1700	-8.2200	0.0000	0.0000	0.0000	0.0000;
	62018	62020	0.00886	0.046126	0.00787	149.33	0	0	0	0	1	0	0	19.6600	-6.9700	-19.6200	6.3000	0.0000	0.0000	0.0000	0.0000;
	62019	62020	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-9.5500	12.3300	9.5500	-12.3200	0.0000	0.0000	0.0000	0.0000;
	62020	62027	0.008869	0.040588	0.02284	152.58	0	0	0	0	1	0	0	-20.0800	5.3200	20.1200	-7.6300	0.0000	0.0000	0.0000	0.0000;
	62020	62398	0.02467	0.149122	0.02627	161.74	0	0	0	0	1	0	0	30.1500	0.7000	-29.9500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	62027	62021	0.007157	0.03484	0.00884	159.24	0	0	0	0	1	0	0	-27.3200	6.1900	27.3700	-6.8900	0.0000	0.0000	0.0000	0.0000;
	62021	62172	0.015904	0.084152	0.04162	167.28	0	0	0	0	1	0	0	-36.9600	7.2300	37.1700	-10.5900	0.0000	0.0000	0.0000	0.0000;
	62022	62023	0.008144	0.036864	0.01379	160.12	0	0	0	0	1	0	0	-34.1400	-0.5600	34.2300	-0.5000	0.0000	0.0000	0.0000	0.0000;
	63004	62022	0.007694	0.033664	0.00532	142.56	0	0	0	0	1	0	0	-18.6600	4.3800	18.6800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	62023	63005	0.00654	0.022576	0.01195	161.46	0	0	0	0	1	0	0	22.9200	-3.8600	-22.8900	2.7000	0.0000	0.0000	0.0000	0.0000;
	62023	63007	0.008906	0.044734	0.00781	195.98	0	0	0	0	1	0	0	-87.4100	1.5200	88.0500	0.8500	0.0000	0.0000	0.0000	0.0000;
	62024	62026	0.002149	0.009754	0.00561	187.93	0	0	0	0	1	0	0	-80.2800	13.5900	80.4200	-13.5500	0.0000	0.0000	0.0000	0.0000;
	62030	62024	0.010959	0.0508	0.01664	178.32	0	0	0	0	1	0	0	-63.6700	17.3000	64.1300	-16.8900	0.0000	0.0000	0.0000	0.0000;
	62025	62026	0.005372	0.020493	0.00621	154.52	0	0	0	0	1	0	0	24.3300	-4.1600	-24.3000	3.6300	0.0000	0.0000	0.0000	0.0000;
	62025	62182	0.030912	0.148197	0.01836	169.2	0	0	0	0	1	0	0	-42.1400	1.2500	42.6700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	62026	62191	0.010158	0.054267	0.02142	185.95	0	0	0	0	1	0	0	-73.9300	5.1900	74.4700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	62027	62028	0.000277	0.001004	0	0	0	0	0	0	1	0	0	7.2000	1.4400	-7.2000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	62031	62032	0.000208	0.001004	0	0	0	0	0	0	1	0	0	3.4900	1.7900	-3.4900	-1.7900	0.0000	0.0000	0.0000	0.0000;
	62031	62447	0.006708	0.027236	0.11838	186.02	0	0	0	0	1	0	0	71.9800	-23.0400	-71.6300	11.7100	0.0000	0.0000	0.0000	0.0000;
	62031	62668	0.018617	0.070296	0.01335	187.9	0	0	0	0	1	0	0	-75.4600	21.2500	76.5400	-18.6400	0.0000	0.0000	0.0000	0.0000;
	62034	62033	0.00332	0.014845	0.00278	166.01	0	0	0	0	1	0	0	-45.6500	7.0300	45.7200	-7.0200	0.0000	0.0000	0.0000	0.0000;
	62506	62033	0.030132	0.138421	0.04489	169.59	0	0	0	0	1	0	0	54.6700	-5.7900	-53.8200	4.9400	0.0000	0.0000	0.0000	0.0000;
	62034	62035	0.011757	0.051386	0.00803	162.04	0	0	0	0	1	0	0	37.5500	-8.5700	-37.3900	8.4500	0.0000	0.0000	0.0000	0.0000;
	62036	62035	0.024734	0.105135	0.02595	157.48	0	0	0	0	1	0	0	-28.9300	9.0600	29.1500	-10.8500	0.0000	0.0000	0.0000	0.0000;
	62036	62037	0.000201	0.001069	0	0	0	0	0	0	1	0	0	9.6500	2.5400	-9.6500	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62038	62036	0.024758	0.107882	0.01643	148.42	0	0	0	0	1	0	0	-19.1700	10.3600	19.2900	-11.6100	0.0000	0.0000	0.0000	0.0000;
	62038	62039	0.000216	0.001172	0	0	0	0	0	0	1	0	0	4.2600	1.6300	-4.2600	-1.6300	0.0000	0.0000	0.0000	0.0000;
	62671	62038	0.013369	0.063363	0.01033	143.91	0	0	0	0	1	0	0	-14.8700	11.0900	14.9200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	62040	62041	0.000256	0.001079	0	0	0	0	0	0	1	0	0	14.2100	3.4500	-14.2100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	62042	62040	0.005358	0.02748	0.00471	166.88	0	0	0	0	1	0	0	-43.0500	6.0700	43.1400	-6.0900	0.0000	0.0000	0.0000	0.0000;
	62273	62040	0.014002	0.078057	0.01561	130.09	0	0	0	0	1	0	0	5.5400	-2.6600	-5.5400	1.0100	0.0000	0.0000	0.0000	0.0000;
	62969	62040	0.02197	0.092065	0.02499	178.06	0	0	0	0	1	0	0	52.3600	-2.0300	-51.8100	1.6300	0.0000	0.0000	0.0000	0.0000;
	62042	62043	0.002169	0.011759	0.00563	159.16	0	0	0	0	1	0	0	31.0800	-7.1200	-31.0600	6.6300	0.0000	0.0000	0.0000	0.0000;
	62043	62044	0.000282	0.001136	0	0	0	0	0	0	1	0	0	15.0200	3.3400	-15.0200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	62043	62046	0.01384	0.060758	0.02116	147.51	0	0	0	0	1	0	0	16.0400	-9.9700	-15.9900	7.8900	0.0000	0.0000	0.0000	0.0000;
	62084	62045	0.014748	0.068075	0.01301	168.12	0	0	0	0	1	0	0	-32.4400	6.6300	32.5900	-7.3300	0.0000	0.0000	0.0000	0.0000;
	62200	62045	0.015618	0.05834	0.01446	172.28	0	0	0	0	1	0	0	40.0700	-11.6500	-39.8200	11.0300	0.0000	0.0000	0.0000	0.0000;
	62046	62099	0.007098	0.027513	0.03391	125.5	0	0	0	0	1	0	0	3.2500	-9.7000	-3.2400	6.0500	0.0000	0.0000	0.0000	0.0000;
	62047	62091	0.020209	0.08216	0.03548	159.15	0	0	0	0	1	0	0	-29.5200	-5.3100	29.6900	2.1200	0.0000	0.0000	0.0000	0.0000;
	62047	62551	0.015959	0.071242	0.00841	153.01	0	0	0	0	1	0	0	21.1900	3.6500	-21.1200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	62048	62049	0.013213	0.053533	0.01911	164.49	0	0	0	0	1	0	0	30.4700	-2.6600	-30.3600	1.0200	0.0000	0.0000	0.0000	0.0000;
	63503	62048	0.006052	0.026483	0.00395	167.74	0	0	0	0	1	0	0	36.0100	-0.5200	-35.9400	0.4000	0.0000	0.0000	0.0000	0.0000;
	62049	62050	0.000294	0.001179	0	0	0	0	0	0	1	0	0	7.1400	0.6400	-7.1400	-0.6400	0.0000	0.0000	0.0000	0.0000;
	62519	62049	0.02908	0.11101	0.01386	159.49	0	0	0	0	1	0	0	-23.0700	0.7000	23.2200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	62052	62051	0.019107	0.0567	0.01343	136.68	0	0	0	0	1	0	0	-6.6000	5.0900	6.6200	-6.4900	0.0000	0.0000	0.0000	0.0000;
	62053	62051	0.028707	0.126014	0.0279	145.3	0	0	0	0	1	0	0	14.1000	0.4500	-14.0400	-3.2200	0.0000	0.0000	0.0000	0.0000;
	62053	62054	0.00023	0.001087	0	0	0	0	0	0	1	0	0	2.5500	1.2200	-2.5500	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62055	62053	0.010939	0.054322	0.01436	148.6	0	0	0	0	1	0	0	16.6800	0.2500	-16.6500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	63352	62055	0.014241	0.058984	0.0406	155	0	0	0	0	1	0	0	23.1500	-2.8200	-23.0800	-1.3200	0.0000	0.0000	0.0000	0.0000;
	62057	62056	0.012704	0.054817	0.01566	198.79	0	0	0	0	1	0	0	107.7600	-18.0400	-106.3600	22.4200	0.0000	0.0000	0.0000	0.0000;
	63017	62056	0.025707	0.084061	0.01776	141.37	0	0	0	0	1	0	0	9.3200	-10.3700	-9.2800	8.6200	0.0000	0.0000	0.0000	0.0000;
	62056	65043	0.012695	0.063989	0.01053	199.25	0	0	0	0	1	0	0	113.5800	-31.5400	-111.9400	38.6800	0.0000	0.0000	0.0000	0.0000;
	62057	63342	0.019193	0.104795	0.05662	199.01	0	0	0	0	1	0	0	-115.1500	16.3500	117.5800	-9.2200	0.0000	0.0000	0.0000	0.0000;
	62069	62058	0.01539	0.076742	0.01502	149.01	0	0	0	0	1	0	0	18.8100	-5.8900	-18.7500	4.5800	0.0000	0.0000	0.0000	0.0000;
	62058	62496	0.01867	0.089772	0.00919	145.68	0	0	0	0	1	0	0	15.7700	-5.7700	-15.7200	5.0300	0.0000	0.0000	0.0000	0.0000;
	62059	62061	0.00748	0.030311	0.00959	155.36	0	0	0	0	1	0	0	-19.3000	-2.4700	19.3300	1.5500	0.0000	0.0000	0.0000	0.0000;
	62059	62070	0.014232	0.052547	0.02232	164.52	0	0	0	0	1	0	0	41.4200	-2.3300	-41.1900	0.7900	0.0000	0.0000	0.0000	0.0000;
	62059	62390	0.01733	0.073818	0.06349	161.52	0	0	0	0	1	0	0	-38.8600	-0.3500	39.1000	-5.4300	0.0000	0.0000	0.0000	0.0000;
	62060	62385	0.006458	0.035209	0.01191	166.01	0	0	0	0	1	0	0	44.1200	-3.3200	-44.0000	2.7000	0.0000	0.0000	0.0000	0.0000;
	62060	63555	0.013724	0.062474	0.00882	173.94	0	0	0	0	1	0	0	-60.8600	3.1100	61.3400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	62061	62062	0.000293	0.001052	0	0	0	0	0	0	1	0	0	20.3600	3.6300	-20.3600	-3.6300	0.0000	0.0000	0.0000	0.0000;
	62061	63555	0.003547	0.017565	0.00718	166.57	0	0	0	0	1	0	0	-39.6900	-5.1800	39.7400	4.6700	0.0000	0.0000	0.0000	0.0000;
	62063	62066	0.000889	0.025399	0	122.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62063	62067	0.000219	0.001051	0	0	0	0	0	0	1	0	0	5.4600	1.0800	-5.4600	-1.0800	0.0000	0.0000	0.0000	0.0000;
	62063	62068	0.000281	0.001132	0	0	0	0	0	0	1	0	0	-5.4600	-1.0800	5.4600	1.0800	0.0000	0.0000	0.0000	0.0000;
	62064	62066	0.008059	0.230214	0	61.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62065	62066	0.008059	0.230214	0	61.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62068	62503	0.009584	0.044334	0.18971	170.69	0	0	0	0	1	0	0	63.3000	-22.8100	-62.9400	3.5800	0.0000	0.0000	0.0000	0.0000;
	62068	63289	0.017505	0.100558	0.04356	167.81	0	0	0	0	1	0	0	-55.9100	15.8400	56.4600	-17.4600	0.0000	0.0000	0.0000	0.0000;
	62069	62071	0.011648	0.052015	0.00797	156.7	0	0	0	0	1	0	0	-26.0200	4.7000	26.0900	-5.1900	0.0000	0.0000	0.0000	0.0000;
	62070	62071	0.003508	0.015035	0.0132	160.61	0	0	0	0	1	0	0	33.3400	-3.4200	-33.3000	2.1800	0.0000	0.0000	0.0000	0.0000;
	62072	62082	0.009623	0.048972	0.04463	188.12	0	0	0	0	1	0	0	84.0200	-10.4700	-83.3800	8.9200	0.0000	0.0000	0.0000	0.0000;
	63550	62072	0.00198	0.009338	0.00164	189.68	0	0	0	0	1	0	0	90.0800	-9.3700	-89.9300	9.9000	0.0000	0.0000	0.0000	0.0000;
	62073	62074	0.009147	0.049216	0.01049	170.01	0	0	0	0	1	0	0	57.0700	-7.6800	-56.7900	8.0800	0.0000	0.0000	0.0000	0.0000;
	62073	62081	0.009993	0.046958	0.02775	171.02	0	0	0	0	1	0	0	-59.8600	14.2700	60.2100	-15.5600	0.0000	0.0000	0.0000	0.0000;
	62074	62121	0.018459	0.072014	0.01636	168.34	0	0	0	0	1	0	0	52.1100	-9.4300	-51.6300	9.5600	0.0000	0.0000	0.0000	0.0000;
	62075	62117	0.0134	0.049796	0.01408	148.07	0	0	0	0	1	0	0	21.9700	-3.5400	-21.9100	2.2500	0.0000	0.0000	0.0000	0.0000;
	62391	62075	0.008994	0.051435	0.00817	157.25	0	0	0	0	1	0	0	30.9300	-0.9600	-30.8500	0.5300	0.0000	0.0000	0.0000	0.0000;
	62076	62077	0.000296	0.001187	0	0	0	0	0	0	1	0	0	4.2000	1.7900	-4.2000	-1.7900	0.0000	0.0000	0.0000	0.0000;
	62078	62076	0.015018	0.053245	0.00894	172.59	0	0	0	0	1	0	0	58.2700	-13.6200	-57.7600	14.4400	0.0000	0.0000	0.0000	0.0000;
	62578	62076	0.005088	0.028972	0.07052	170.34	0	0	0	0	1	0	0	-53.4300	0.7800	53.5700	-7.5000	0.0000	0.0000	0.0000	0.0000;
	62078	62422	0.040727	0.194991	0.03393	176.13	0	0	0	0	1	0	0	-62.4400	11.8700	64.0000	-8.0700	0.0000	0.0000	0.0000	0.0000;
	62079	62395	0.020534	0.057277	0.02075	154.29	0	0	0	0	1	0	0	26.9700	-6.8300	-26.8300	4.9600	0.0000	0.0000	0.0000	0.0000;
	62079	63145	0.017341	0.073125	0.0186	159.61	0	0	0	0	1	0	0	-35.4900	4.6300	35.7000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	62080	62081	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-8.5300	-3.7700	8.5300	3.7800	0.0000	0.0000	0.0000	0.0000;
	62081	62082	0.003413	0.018	0.00299	177.34	0	0	0	0	1	0	0	-68.7400	11.7900	68.9000	-11.2900	0.0000	0.0000	0.0000	0.0000;
	62082	62083	0.000297	0.001015	0	0	0	0	0	0	1	0	0	14.4800	2.3700	-14.4800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	62084	62085	0.000265	0.001116	0	0	0	0	0	0	1	0	0	6.1400	2.7000	-6.1400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	62084	62086	0.010856	0.0614	0.01841	165.69	0	0	0	0	1	0	0	26.3000	-9.3400	-26.2200	7.7800	0.0000	0.0000	0.0000	0.0000;
	62086	62087	0.000286	0.001119	0	0	0	0	0	0	1	0	0	2.8400	1.0100	-2.8400	-1.0100	0.0000	0.0000	0.0000	0.0000;
	62089	62086	0.010651	0.050481	0.01026	146.83	0	0	0	0	1	0	0	-6.4200	3.1200	6.4200	-4.2000	0.0000	0.0000	0.0000	0.0000;
	62101	62086	0.019156	0.076149	0.02076	151.71	0	0	0	0	1	0	0	-16.9100	2.5600	16.9600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	62088	62089	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-2.8400	-1.6600	2.8400	1.6600	0.0000	0.0000	0.0000	0.0000;
	62095	62089	0.004611	0.023971	0.03416	144.07	0	0	0	0	1	0	0	-3.5800	1.0800	3.5800	-4.7800	0.0000	0.0000	0.0000	0.0000;
	62090	62663	0.041205	0.223111	0.06437	128.56	0	0	0	0	1	0	0	-6.3900	-4.3300	6.4100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	62090	62666	0.053016	0.216523	0.0421	134.92	0	0	0	0	1	0	0	-8.3500	-3.9200	8.3800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	62091	62092	0.00029	0.001173	0	0	0	0	0	0	1	0	0	10.0800	0.8100	-10.0800	-0.8100	0.0000	0.0000	0.0000	0.0000;
	62091	62097	0.00394	0.017951	0.00435	193	0	0	0	0	1	0	0	-96.4600	-5.4600	96.7900	6.5100	0.0000	0.0000	0.0000	0.0000;
	62100	62091	0.008763	0.030207	0.00717	168.19	0	0	0	0	1	0	0	-56.4300	-2.4400	56.6900	2.5400	0.0000	0.0000	0.0000	0.0000;
	62093	62094	0.000269	0.001033	0	0	0	0	0	0	1	0	0	5.0000	2.1100	-5.0000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	62093	62101	0.018319	0.056822	0.01547	149.29	0	0	0	0	1	0	0	-13.2500	1.2200	13.2800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	62675	62093	0.028789	0.115849	0.02199	144.17	0	0	0	0	1	0	0	-8.2300	1.0400	8.2500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	62099	62095	0.006205	0.02256	0.00736	137.54	0	0	0	0	1	0	0	19.1300	-9.4100	-19.1100	8.7000	0.0000	0.0000	0.0000	0.0000;
	62097	62096	0.000438	0.028193	0	482.12	0	0	1	0	1	0	0	-170.0600	-3.5700	170.1800	10.9300	0.0000	0.0000	0.0000	0.0000;
	62096	62098	0.000278	0.001058	0	0	0	0	0	0	1	0	0	20.7500	8.7500	-20.7500	-8.7400	0.0000	0.0000	0.0000	0.0000;
	62157	62096	0.00152	0.020059	0.85027	1078.63	0	0	0	0	1	0	0	51.1400	-122.9300	-51.0200	31.0600	0.0000	0.0000	0.0000	0.0000;
	62102	62097	0.00769	0.035392	0.01438	171.55	0	0	0	0	1	0	0	-53.8300	-4.3500	54.0300	3.7000	0.0000	0.0000	0.0000	0.0000;
	62097	62666	0.024989	0.118287	0.09624	155.71	0	0	0	0	1	0	0	19.2400	-6.6400	-19.1600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	62100	62099	0.006572	0.031521	0.01524	156.08	0	0	0	0	1	0	0	36.5800	-1.8900	-36.5000	0.6200	0.0000	0.0000	0.0000	0.0000;
	62673	62102	0.021177	0.098674	0.01357	166.68	0	0	0	0	1	0	0	-42.9600	0.7000	43.3200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	62103	62104	0.003106	0.012439	0.00397	162.35	0	0	0	0	1	0	0	-23.7800	-0.3900	23.8000	0.0300	0.0000	0.0000	0.0000	0.0000;
	62107	62103	0.004193	0.023982	0.01678	155.51	0	0	0	0	1	0	0	-12.4800	0.3000	12.4900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	62104	62114	0.007957	0.045626	0.01248	135.8	0	0	0	0	1	0	0	10.4700	-2.4700	-10.4600	1.1700	0.0000	0.0000	0.0000	0.0000;
	62104	63294	0.004043	0.018118	0.0062	178.56	0	0	0	0	1	0	0	-58.1200	-4.2500	58.2500	4.1500	0.0000	0.0000	0.0000	0.0000;
	62105	62106	0.000242	0.001161	0	0	0	0	0	0	1	0	0	4.4000	2.4300	-4.4000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	62107	62105	0.003039	0.014877	0.01897	152.04	0	0	0	0	1	0	0	8.0800	-1.4200	-8.0800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	62105	62108	0.009111	0.038424	0.00975	145.83	0	0	0	0	1	0	0	3.6800	-1.8200	-3.6800	0.7700	0.0000	0.0000	0.0000	0.0000;
	62108	62109	0.000299	0.001045	0	0	0	0	0	0	1	0	0	4.4000	1.5000	-4.4000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	63573	62108	0.0108	0.060204	0.01298	141.07	0	0	0	0	1	0	0	0.7200	0.8800	-0.7200	-2.2800	0.0000	0.0000	0.0000	0.0000;
	62110	62111	0.000286	0.001197	0	0	0	0	0	0	1	0	0	7.7500	3.5000	-7.7500	-3.5000	0.0000	0.0000	0.0000	0.0000;
	62117	62110	0.006561	0.022676	0.01098	168.46	0	0	0	0	1	0	0	-45.4700	0.2900	45.5900	-1.0400	0.0000	0.0000	0.0000	0.0000;
	62110	63371	0.016223	0.069092	0.02133	171.72	0	0	0	0	1	0	0	-53.3400	-2.4600	53.7700	1.9500	0.0000	0.0000	0.0000	0.0000;
	62112	62113	0.012294	0.053833	0.01503	143.8	0	0	0	0	1	0	0	8.3100	0.8900	-8.3100	-2.4900	0.0000	0.0000	0.0000	0.0000;
	62115	62112	0.014972	0.072668	0.01139	149.18	0	0	0	0	1	0	0	14.1500	1.5600	-14.1200	-2.6700	0.0000	0.0000	0.0000	0.0000;
	62113	63132	0.014055	0.064601	0.01076	120.08	0	0	0	0	1	0	0	-1.8100	-0.4900	1.8100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	62283	62114	0.009142	0.038617	0.0179	176.28	0	0	0	0	1	0	0	-64.5400	4.1900	64.9000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	62114	63562	0.006096	0.022087	0.03642	177.41	0	0	0	0	1	0	0	-62.9900	2.2300	63.2200	-5.3500	0.0000	0.0000	0.0000	0.0000;
	62115	63371	0.00945	0.035947	0.01573	154.98	0	0	0	0	1	0	0	-19.4200	-2.5000	19.4500	0.8900	0.0000	0.0000	0.0000	0.0000;
	62116	62117	0.007879	0.042039	0.00897	172.52	0	0	0	0	1	0	0	-59.0900	3.5100	59.3500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	62118	62116	0.004999	0.026102	0.00598	169.72	0	0	0	0	1	0	0	-53.3100	5.7100	53.4400	-5.6400	0.0000	0.0000	0.0000	0.0000;
	62121	62118	0.005388	0.031083	0.00976	167.45	0	0	0	0	1	0	0	-47.5400	1.4200	47.6600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	62119	62482	0.012747	0.051578	0.06369	194.24	0	0	0	0	1	0	0	123.1700	-17.9600	-121.3600	18.4800	0.0000	0.0000	0.0000	0.0000;
	62119	63297	0.002366	0.009146	0.00347	195.18	0	0	0	0	1	0	0	-130.8500	15.1600	131.2400	-14.0600	0.0000	0.0000	0.0000	0.0000;
	63348	62120	0.002261	0.009362	0.00243	149.27	0	0	0	0	1	0	0	-5.3100	-2.6900	5.3100	2.4300	0.0000	0.0000	0.0000	0.0000;
	63444	62120	0.008729	0.040598	0.01619	156.62	0	0	0	0	1	0	0	11.6200	2.8100	-11.6100	-4.5400	0.0000	0.0000	0.0000	0.0000;
	62121	62126	0.012612	0.064756	0.01352	191.25	0	0	0	0	1	0	0	94.1000	-11.8900	-93.0300	15.9200	0.0000	0.0000	0.0000	0.0000;
	62126	62122	0.006332	0.031717	0.00434	185.17	0	0	0	0	1	0	0	76.5300	-20.1400	-76.1600	21.5600	0.0000	0.0000	0.0000	0.0000;
	62122	62864	0.010343	0.047406	0.01952	171.51	0	0	0	0	1	0	0	59.6500	-23.6000	-59.2600	23.3400	0.0000	0.0000	0.0000	0.0000;
	62123	62124	0.000257	0.00109	0	0	0	0	0	0	1	0	0	17.9200	3.3800	-17.9200	-3.3700	0.0000	0.0000	0.0000	0.0000;
	62125	62123	0.003943	0.023665	0.00291	186.97	0	0	0	0	1	0	0	87.8400	-8.1300	-87.5500	9.5400	0.0000	0.0000	0.0000	0.0000;
	62147	62123	0.007023	0.027072	0.01057	173.46	0	0	0	0	1	0	0	-69.3000	13.0600	69.6300	-12.9200	0.0000	0.0000	0.0000	0.0000;
	62125	63348	0.014369	0.061974	0.01549	191.84	0	0	0	0	1	0	0	-104.3400	7.0800	105.8100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	62127	62144	0.000981	0.004041	0.00273	190.15	0	0	0	0	1	0	0	-85.8100	17.6000	85.8800	-17.6000	0.0000	0.0000	0.0000	0.0000;
	62127	62861	0.010545	0.023942	0.00969	176.99	0	0	0	0	1	0	0	62.5400	-24.0800	-62.1000	24.0500	0.0000	0.0000	0.0000	0.0000;
	62129	62128	0.00045	0.025744	0	464.03	0	0	1.00625	0	1	0	0	-154.7300	-9.6400	154.8300	15.3900	0.0000	0.0000	0.0000	0.0000;
	62128	62130	0.000291	0.001144	0	0	0	0	0	0	1	0	0	18.2900	2.2200	-18.2900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	62128	62152	0.000834	0.010727	0.23256	1182.21	0	0	0	0	1	0	0	-173.1200	-17.6100	173.3500	-4.6900	0.0000	0.0000	0.0000	0.0000;
	62129	62256	0.009253	0.046029	0.01186	200.65	0	0	0	0	1	0	0	154.7300	9.6400	-152.6900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	62132	62131	0.000319	0.019484	0	548.84	0	0	1.0125	0	1	0	0	-245.1400	-46.0900	245.3300	57.4400	0.0000	0.0000	0.0000	0.0000;
	62131	62133	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-245.3300	113.6800	245.4900	-112.9800	0.0000	0.0000	0.0000	0.0000;
	62489	62132	0.003435	0.015998	0.00283	209.38	0	0	0	0	1	0	0	-103.9300	-13.3200	104.2800	14.6300	0.0000	0.0000	0.0000	0.0000;
	62489	62132	0.003435	0.015998	0.00283	209.38	0	0	0	0	1	0	0	-103.9300	-13.3200	104.2800	14.6300	0.0000	0.0000	0.0000	0.0000;
	62133	62257	0.000769	0.008448	0.26772	1092.26	0	0	0	0	1	0	0	138.2400	64.7300	-138.0600	-91.7100	0.0000	0.0000	0.0000	0.0000;
	62133	63301	0.000561	0.006154	0.14746	1247.41	0	0	0	0	1	0	0	-383.7400	48.2500	384.5100	-55.8000	0.0000	0.0000	0.0000	0.0000;
	62134	62135	0.000268	0.001	0	0	0	0	0	0	1	0	0	-5.1000	-1.9400	5.1000	1.9400	0.0000	0.0000	0.0000	0.0000;
	62579	62135	0.012023	0.056168	0.01839	175.75	0	0	0	0	1	0	0	-57.7400	-2.7100	58.1200	2.4600	0.0000	0.0000	0.0000	0.0000;
	62135	63189	0.003675	0.018193	0.00769	178.59	0	0	0	0	1	0	0	-63.2200	-4.4000	63.3500	4.2200	0.0000	0.0000	0.0000	0.0000;
	62136	62137	0.000267	0.001147	0	0	0	0	0	0	1	0	0	21.3700	9.1700	-21.3700	-9.1600	0.0000	0.0000	0.0000	0.0000;
	62136	62251	0.006649	0.031542	0.00773	172	0	0	0	0	1	0	0	-47.7900	-15.2300	47.9500	15.1500	0.0000	0.0000	0.0000	0.0000;
	62136	62800	0.002414	0.011689	0.01666	158.75	0	0	0	0	1	0	0	23.4100	8.4400	-23.4000	-10.1300	0.0000	0.0000	0.0000	0.0000;
	62136	62819	0.001474	0.00755	0.00243	130.31	0	0	0	0	1	0	0	3.0100	-2.3800	-3.0100	2.1200	0.0000	0.0000	0.0000	0.0000;
	62138	62139	0.000274	0.001086	0	0	0	0	0	0	1	0	0	21.3700	2.9300	-21.3700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	62773	62138	0.001154	0.005825	0.00243	166.39	0	0	0	0	1	0	0	43.8000	13.1500	-43.7800	-13.3000	0.0000	0.0000	0.0000	0.0000;
	62138	62775	0.001581	0.007728	0.03595	136.06	0	0	0	0	1	0	0	7.1000	5.5200	-7.1000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	62147	62140	0.002254	0.011989	0.00194	150.44	0	0	0	0	1	0	0	28.4800	-24.8400	-28.4500	24.7900	0.0000	0.0000	0.0000	0.0000;
	62140	62149	0.00423	0.018025	0.01992	202.77	0	0	0	0	1	0	0	97.7800	-6.2200	-97.4000	5.7100	0.0000	0.0000	0.0000	0.0000;
	62140	62149	0.00423	0.018025	0.01992	202.77	0	0	0	0	1	0	0	97.7800	-6.2200	-97.4000	5.7100	0.0000	0.0000	0.0000	0.0000;
	62140	62489	0.004437	0.023128	0.02606	205.24	0	0	0	0	1	0	0	-96.7200	-11.5800	97.1100	10.8200	0.0000	0.0000	0.0000	0.0000;
	62140	62489	0.004437	0.023128	0.02606	205.24	0	0	0	0	1	0	0	-96.7200	-11.5800	97.1100	10.8200	0.0000	0.0000	0.0000	0.0000;
	62250	62141	0.003753	0.016399	0.00361	167.05	0	0	0	0	1	0	0	47.8900	13.0000	-47.8100	-13.0100	0.0000	0.0000	0.0000	0.0000;
	62802	62141	0.002936	0.014741	0.00349	153.05	0	0	0	0	1	0	0	-23.1200	-11.7800	23.1400	11.5000	0.0000	0.0000	0.0000	0.0000;
	62142	62145	0.008836	0.043206	0.00759	153.45	0	0	0	0	1	0	0	21.3300	12.8900	-21.2800	-13.4300	0.0000	0.0000	0.0000	0.0000;
	62863	62142	0.010272	0.047051	0.00502	159.11	0	0	0	0	1	0	0	30.6600	14.8900	-30.5500	-14.9200	0.0000	0.0000	0.0000	0.0000;
	62143	62144	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-40.8200	-11.0300	40.8200	11.0500	0.0000	0.0000	0.0000	0.0000;
	62151	62144	0.003557	0.013392	0.00725	212.77	0	0	0	0	1	0	0	132.2700	-5.4000	-131.6900	6.8100	0.0000	0.0000	0.0000	0.0000;
	62151	62144	0.003557	0.013392	0.00725	212.77	0	0	0	0	1	0	0	132.2700	-5.4000	-131.6900	6.8100	0.0000	0.0000	0.0000	0.0000;
	62144	62830	0.003864	0.022365	0.01568	195.91	0	0	0	0	1	0	0	136.6700	-7.0600	-135.9900	9.3200	0.0000	0.0000	0.0000	0.0000;
	62145	62146	0.000223	0.001055	0	0	0	0	0	0	1	0	0	40.8200	6.5600	-40.8200	-6.5500	0.0000	0.0000	0.0000	0.0000;
	62145	62866	0.017117	0.060715	0.01348	152.43	0	0	0	0	1	0	0	-19.5400	6.8700	19.6100	-8.0300	0.0000	0.0000	0.0000	0.0000;
	62148	62149	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-40.8200	-7.6200	40.8200	7.6400	0.0000	0.0000	0.0000	0.0000;
	62149	62775	0.002716	0.012741	0.0022	134.34	0	0	0	0	1	0	0	-5.5700	-23.6000	5.5900	23.4400	0.0000	0.0000	0.0000	0.0000;
	62834	62149	0.00335	0.015162	0.00382	201.76	0	0	0	0	1	0	0	-92.5500	-1.9200	92.8200	2.7400	0.0000	0.0000	0.0000	0.0000;
	62834	62149	0.00335	0.015162	0.00382	201.76	0	0	0	0	1	0	0	-92.5500	-1.9200	92.8200	2.7400	0.0000	0.0000	0.0000	0.0000;
	62149	62861	0.002619	0.010972	0.00223	157.45	0	0	0	0	1	0	0	-26.0900	-0.9400	26.1000	0.7800	0.0000	0.0000	0.0000	0.0000;
	62151	62150	0.000379	0.027771	0	594.31	0	0	1	0	1	0	0	-305.3500	-3.9100	305.6800	28.0000	0.0000	0.0000	0.0000	0.0000;
	62150	62152	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-305.6800	-28.0000	305.9100	28.9100	0.0000	0.0000	0.0000	0.0000;
	62152	63191	0.000935	0.009914	0.1259	1084.02	0	0	0	0	1	0	0	-70.2300	-3.6600	70.2700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	62152	63222	0.001138	0.014251	0.71083	1290.28	0	0	0	0	1	0	0	-408.4000	-14.8400	410.1500	-40.8300	0.0000	0.0000	0.0000	0.0000;
	62152	63301	0.000647	0.008213	0.26713	1004.1	0	0	0	0	1	0	0	-0.6300	-5.7200	0.6300	-23.3300	0.0000	0.0000	0.0000	0.0000;
	62153	62154	0.009719	0.042069	0.00752	150.62	0	0	0	0	1	0	0	18.6700	-9.5200	-18.6300	8.8800	0.0000	0.0000	0.0000	0.0000;
	62158	62153	0.017405	0.067571	0.01416	168.97	0	0	0	0	1	0	0	50.0800	-5.0100	-49.6700	5.0700	0.0000	0.0000	0.0000	0.0000;
	62154	62456	0.019231	0.081031	0.01107	143.27	0	0	0	0	1	0	0	-12.6300	2.2500	12.6600	-3.3200	0.0000	0.0000	0.0000	0.0000;
	62156	62155	0.000566	0.032667	0	489.33	0	0	1.00625	0	1	0	0	-180.0300	-9.5200	180.2000	19.4500	0.0000	0.0000	0.0000	0.0000;
	62155	62157	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-180.2000	-138.0600	180.3000	138.5400	0.0000	0.0000	0.0000	0.0000;
	62158	62156	0.000951	0.004768	0.01802	193.05	0	0	0	0	1	0	0	-104.3400	2.7500	104.4300	-4.2200	0.0000	0.0000	0.0000	0.0000;
	62162	62156	0.004359	0.018141	0.01999	155.48	0	0	0	0	1	0	0	-21.3000	-1.8300	21.3200	-0.2600	0.0000	0.0000	0.0000	0.0000;
	62156	62664	0.017906	0.094537	0.01025	143.72	0	0	0	0	1	0	0	14.7900	-0.6700	-14.7600	-0.2500	0.0000	0.0000	0.0000	0.0000;
	63397	62157	0.001132	0.012269	0.21013	1135.87	0	0	0	0	1	0	0	232.0000	-1.1800	-231.4400	-15.6100	0.0000	0.0000	0.0000	0.0000;
	62158	62159	0.000257	0.001096	0	0	0	0	0	0	1	0	0	31.0000	6.6700	-31.0000	-6.6600	0.0000	0.0000	0.0000	0.0000;
	62158	62665	0.005796	0.026109	0.07729	152.43	0	0	0	0	1	0	0	23.2600	-4.4100	-23.2300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	62160	62161	0.007733	0.03491	0.00522	139.6	0	0	0	0	1	0	0	11.6100	-7.1600	-11.6000	6.6700	0.0000	0.0000	0.0000	0.0000;
	62164	62160	0.014677	0.061429	0.00638	145.11	0	0	0	0	1	0	0	17.0500	-5.9700	-17.0100	5.4700	0.0000	0.0000	0.0000	0.0000;
	62161	62162	0.017065	0.085247	0.01133	95.06	0	0	0	0	1	0	0	2.4400	-7.9100	-2.4300	6.7400	0.0000	0.0000	0.0000	0.0000;
	62162	62163	0.000225	0.001031	0	0	0	0	0	0	1	0	0	4.2400	0.2500	-4.2400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	62167	62162	0.015661	0.067108	0.00945	151.25	0	0	0	0	1	0	0	-19.4300	4.3900	19.4900	-5.1600	0.0000	0.0000	0.0000	0.0000;
	62164	62165	0.000254	0.001147	0	0	0	0	0	0	1	0	0	6.5100	2.1000	-6.5100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	62164	62462	0.016219	0.057059	0.01377	153.61	0	0	0	0	1	0	0	-23.5700	3.8700	23.6600	-5.0300	0.0000	0.0000	0.0000	0.0000;
	62166	62167	0.017234	0.069548	0.01126	139.85	0	0	0	0	1	0	0	-2.5600	-4.3900	2.5700	3.1900	0.0000	0.0000	0.0000	0.0000;
	62541	62166	0.017127	0.063197	0.01853	121.89	0	0	0	0	1	0	0	4.8300	1.5900	-4.8300	-3.5700	0.0000	0.0000	0.0000	0.0000;
	62167	62168	0.000221	0.001067	0	0	0	0	0	0	1	0	0	12.6200	2.0100	-12.6200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	62167	62663	0.018324	0.089271	0.01263	123.98	0	0	0	0	1	0	0	4.2400	-9.5900	-4.2200	8.3000	0.0000	0.0000	0.0000	0.0000;
	62170	62169	0.003749	0.022948	0.00612	168.1	0	0	0	0	1	0	0	40.9100	-7.4800	-40.8500	7.1900	0.0000	0.0000	0.0000	0.0000;
	62169	63114	0.004884	0.020747	0.02966	160.08	0	0	0	0	1	0	0	-32.9000	0.7300	32.9500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	62169	63117	0.007165	0.033584	0.08194	174.75	0	0	0	0	1	0	0	51.6300	-12.8100	-51.4500	4.8100	0.0000	0.0000	0.0000	0.0000;
	63161	62170	0.003356	0.016889	0.00455	174.94	0	0	0	0	1	0	0	51.7200	-5.2200	-51.6400	5.1500	0.0000	0.0000	0.0000	0.0000;
	62171	62172	0.006809	0.024593	0.0049	151.44	0	0	0	0	1	0	0	19.7000	-3.1800	-19.6800	2.7500	0.0000	0.0000	0.0000	0.0000;
	62171	62184	0.009162	0.040607	0.0175	156.7	0	0	0	0	1	0	0	-26.0500	1.9500	26.1100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	62172	62181	0.011206	0.046343	0.02156	143.09	0	0	0	0	1	0	0	-10.8200	2.9300	10.8300	-5.2000	0.0000	0.0000	0.0000	0.0000;
	63319	62172	0.013739	0.064314	0.01026	139.58	0	0	0	0	1	0	0	13.0500	-4.4200	-13.0300	3.4200	0.0000	0.0000	0.0000	0.0000;
	62173	62396	0.015679	0.08049	0.03407	183.07	0	0	0	0	1	0	0	75.7600	1.0900	-74.9200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	62173	63138	0.004054	0.013836	0.00331	191.03	0	0	0	0	1	0	0	-85.4900	-4.1000	85.7700	4.6800	0.0000	0.0000	0.0000	0.0000;
	62174	62180	0.012182	0.068728	0.02532	160.25	0	0	0	0	1	0	0	34.5200	-8.4300	-34.3800	6.4900	0.0000	0.0000	0.0000	0.0000;
	63116	62174	0.00261	0.013845	0.04949	163.47	0	0	0	0	1	0	0	31.6000	-9.9500	-31.5800	4.7400	0.0000	0.0000	0.0000	0.0000;
	63138	62174	0.012393	0.044434	0.00706	149.46	0	0	0	0	1	0	0	25.4700	-2.9900	-25.3900	2.5000	0.0000	0.0000	0.0000	0.0000;
	62175	62188	0.005619	0.03092	0.00562	153.61	0	0	0	0	1	0	0	-29.5400	4.5800	29.5900	-4.9100	0.0000	0.0000	0.0000	0.0000;
	63010	62175	0.010738	0.052364	0.01716	141.81	0	0	0	0	1	0	0	-19.9400	7.1700	19.9900	-8.7500	0.0000	0.0000	0.0000	0.0000;
	62177	62176	0.006725	0.029162	0.01013	182.33	0	0	0	0	1	0	0	67.5900	-10.0400	-67.2900	10.2100	0.0000	0.0000	0.0000	0.0000;
	62191	62176	0.013329	0.059236	0.0101	188.34	0	0	0	0	1	0	0	-80.8600	2.6600	81.6900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	62176	63319	0.005372	0.025597	0.04879	143.79	0	0	0	0	1	0	0	-20.5000	-11.7400	20.5200	6.6200	0.0000	0.0000	0.0000	0.0000;
	62177	62178	0.000244	0.001017	0	0	0	0	0	0	1	0	0	8.3400	2.5800	-8.3400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	62177	63263	0.008875	0.036651	0.028	188.1	0	0	0	0	1	0	0	-75.9300	7.4500	76.4100	-8.4700	0.0000	0.0000	0.0000	0.0000;
	62179	62180	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-6.2100	-1.7300	6.2100	1.7300	0.0000	0.0000	0.0000	0.0000;
	62184	62181	0.002664	0.015023	0.00271	183.02	0	0	0	0	1	0	0	70.0700	4.7300	-69.9500	-4.3400	0.0000	0.0000	0.0000	0.0000;
	62181	62186	0.006915	0.030184	0.00451	162.54	0	0	0	0	1	0	0	32.3900	2.9100	-32.3300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	62186	62182	0.003778	0.017935	0.00328	182.86	0	0	0	0	1	0	0	71.7300	2.3300	-71.5500	-1.8100	0.0000	0.0000	0.0000	0.0000;
	62184	62183	0.000643	0.035228	0	474.48	0	0	1.00625	0	1	0	0	-147.2900	-4.5400	147.4200	11.7000	0.0000	0.0000	0.0000	0.0000;
	62183	62185	0.00026	0.001006	0	0	0	0	0	0	1	0	0	26.7300	2.9800	-26.7200	-2.9800	0.0000	0.0000	0.0000	0.0000;
	63327	62183	0.000818	0.009051	0.27126	1156.54	0	0	0	0	1	0	0	184.4600	11.0900	-184.2000	-37.5100	0.0000	0.0000	0.0000	0.0000;
	62184	62186	0.006218	0.03059	0.00828	180.23	0	0	0	0	1	0	0	66.3800	5.3100	-66.1300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	62184	62682	0.016603	0.070229	0.02788	131.11	0	0	0	0	1	0	0	-1.4800	-3.2400	1.4800	0.2200	0.0000	0.0000	0.0000	0.0000;
	62184	63114	0.017581	0.098426	0.02497	149.24	0	0	0	0	1	0	0	-20.6600	2.3500	20.7300	-4.6500	0.0000	0.0000	0.0000	0.0000;
	62184	63116	0.035014	0.142384	0.01157	138.19	0	0	0	0	1	0	0	6.8700	-1.0100	-6.8500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62188	62187	0.005769	0.028887	0.00518	159.85	0	0	0	0	1	0	0	-35.6100	3.9700	35.6800	-4.1600	0.0000	0.0000	0.0000	0.0000;
	62190	62187	0.007094	0.032908	0.01181	166.04	0	0	0	0	1	0	0	45.0500	-2.0700	-44.9200	1.4500	0.0000	0.0000	0.0000	0.0000;
	62188	62189	0.000247	0.001115	0	0	0	0	0	0	1	0	0	6.0300	0.9400	-6.0300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	62190	62732	0.017926	0.060867	0.01803	171.56	0	0	0	0	1	0	0	-47.6800	2.1000	48.0600	-2.7200	0.0000	0.0000	0.0000	0.0000;
	62190	62736	0.018215	0.069633	0.04133	123.03	0	0	0	0	1	0	0	-3.4000	-0.8300	3.4000	-3.5500	0.0000	0.0000	0.0000	0.0000;
	62194	62192	0.010751	0.041333	0.0092	117.78	0	0	0	0	1	0	0	-10.0000	-4.8200	10.0100	3.8800	0.0000	0.0000	0.0000	0.0000;
	62192	62197	0.024098	0.09586	0.01527	121.1	0	0	0	0	1	0	0	-2.1100	-2.2900	2.1100	0.6400	0.0000	0.0000	0.0000	0.0000;
	62192	62198	0.007378	0.03745	0.04933	132.58	0	0	0	0	1	0	0	-15.0600	-3.4700	15.0700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	62193	62194	0.000286	0.001007	0	0	0	0	0	0	1	0	0	-15.1000	-4.5400	15.1000	4.5400	0.0000	0.0000	0.0000	0.0000;
	62194	62970	0.015284	0.06637	0.01259	147.58	0	0	0	0	1	0	0	-5.1000	0.2800	5.1100	-1.6100	0.0000	0.0000	0.0000	0.0000;
	62195	62587	0.028242	0.143903	0.06721	166.59	0	0	0	0	1	0	0	55.8900	-12.4100	-55.0600	9.4000	0.0000	0.0000	0.0000	0.0000;
	62195	63335	0.012427	0.055706	0.00847	168.64	0	0	0	0	1	0	0	-64.0100	10.5600	64.4900	-9.3100	0.0000	0.0000	0.0000	0.0000;
	62196	62200	0.009546	0.043671	0.01005	136.08	0	0	0	0	1	0	0	-5.3700	-0.5700	5.3700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	62196	62201	0.030902	0.133408	0.03942	150.4	0	0	0	0	1	0	0	-4.7300	0.3700	4.7400	-4.5600	0.0000	0.0000	0.0000	0.0000;
	62197	62198	0.003464	0.014611	0.0035	149.48	0	0	0	0	1	0	0	-24.6500	8.9900	24.6800	-9.2700	0.0000	0.0000	0.0000	0.0000;
	62197	62969	0.032104	0.13221	0.05426	143.25	0	0	0	0	1	0	0	12.4400	-10.9200	-12.3800	5.2900	0.0000	0.0000	0.0000	0.0000;
	62198	62199	0.0002	0.001191	0	0	0	0	0	0	1	0	0	13.4700	4.6800	-13.4700	-4.6700	0.0000	0.0000	0.0000	0.0000;
	62198	62200	0.01595	0.064665	0.01867	161.56	0	0	0	0	1	0	0	50.6600	-10.3800	-50.2700	9.9600	0.0000	0.0000	0.0000	0.0000;
	62198	63335	0.012501	0.067501	0.01037	187.1	0	0	0	0	1	0	0	-103.8800	16.7400	105.1700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	62201	62709	0.007974	0.038266	0.03453	149.29	0	0	0	0	1	0	0	-20.1600	2.1600	20.2000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	62203	62202	0.025546	0.094414	0.02574	145.63	0	0	0	0	1	0	0	-13.8200	-0.1700	13.8700	-2.4800	0.0000	0.0000	0.0000	0.0000;
	63012	62203	0.011539	0.067901	0.03701	143.11	0	0	0	0	1	0	0	-12.1300	-3.7200	12.1500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	62204	62205	0.014871	0.080746	0.00919	154.09	0	0	0	0	1	0	0	-22.6900	3.8100	22.7600	-4.4100	0.0000	0.0000	0.0000	0.0000;
	63012	62204	0.019944	0.082355	0.02875	151.79	0	0	0	0	1	0	0	-20.6100	1.5100	20.6900	-4.3100	0.0000	0.0000	0.0000	0.0000;
	62205	63177	0.006296	0.030142	0.03219	163	0	0	0	0	1	0	0	-28.2000	6.6500	28.2500	-9.9200	0.0000	0.0000	0.0000	0.0000;
	62206	62207	0.000209	0.001067	0	0	0	0	0	0	1	0	0	18.4700	11.1800	-18.4700	-11.1700	0.0000	0.0000	0.0000	0.0000;
	62216	62206	0.003001	0.017944	0.00616	128.08	0	0	0	0	1	0	0	-6.3500	-0.2700	6.3500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	62219	62206	0.003343	0.017641	0.01116	174.64	0	0	0	0	1	0	0	-59.9500	-1.0100	60.0600	0.4300	0.0000	0.0000	0.0000	0.0000;
	62206	63142	0.00385	0.02304	0.01322	188.96	0	0	0	0	1	0	0	-84.8900	-11.2300	85.1500	11.4000	0.0000	0.0000	0.0000	0.0000;
	62208	62209	0.00028	0.001044	0	0	0	0	0	0	1	0	0	18.4700	1.9600	-18.4700	-1.9500	0.0000	0.0000	0.0000	0.0000;
	62208	62628	0.006019	0.027407	0.00937	177.93	0	0	0	0	1	0	0	-64.3300	4.5500	64.5600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	62850	62208	0.003966	0.017039	0.008	167.87	0	0	0	0	1	0	0	-45.7800	6.0000	45.8600	-6.5000	0.0000	0.0000	0.0000	0.0000;
	62210	62849	0.00238	0.011327	0.00293	168.73	0	0	0	0	1	0	0	49.8500	-4.3300	-49.8000	4.2900	0.0000	0.0000	0.0000	0.0000;
	63565	62210	0.006201	0.029014	0.00771	180.09	0	0	0	0	1	0	0	68.5900	-0.6200	-68.3200	1.0600	0.0000	0.0000	0.0000	0.0000;
	62628	62211	0.00404	0.021306	0.00745	169.89	0	0	0	0	1	0	0	52.2400	0.6400	-52.1300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	62211	62849	0.000904	0.004343	0.00364	161.8	0	0	0	0	1	0	0	33.6700	-1.9400	-33.6600	1.6000	0.0000	0.0000	0.0000	0.0000;
	62226	62212	0.015059	0.057698	0.01287	162.72	0	0	0	0	1	0	0	-29.0700	8.4800	29.2000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	62212	62465	0.020457	0.09787	0.01099	177.5	0	0	0	0	1	0	0	-57.9800	3.1200	58.6200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62213	62227	0.006843	0.027456	0.03993	155.02	0	0	0	0	1	0	0	18.8400	-10.6400	-18.8100	6.4200	0.0000	0.0000	0.0000	0.0000;
	62269	62213	0.012678	0.052611	0.01266	162.57	0	0	0	0	1	0	0	31.1000	-8.1300	-30.9800	7.2500	0.0000	0.0000	0.0000	0.0000;
	62214	62215	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-11.6000	-1.3900	11.6000	1.4000	0.0000	0.0000	0.0000	0.0000;
	62215	62616	0.055997	0.192877	0.02454	119.52	0	0	0	0	1	0	0	1.1600	-2.2900	-1.1600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	62215	62617	0.02168	0.111	0.03103	81.33	0	0	0	0	1	0	0	-2.4000	-3.6900	2.4000	0.3900	0.0000	0.0000	0.0000	0.0000;
	62215	62639	0.011515	0.051441	0.01876	171.06	0	0	0	0	1	0	0	59.0100	-15.4300	-58.6100	15.2200	0.0000	0.0000	0.0000	0.0000;
	62215	62959	0.003243	0.0175	0.04248	181.13	0	0	0	0	1	0	0	-69.3700	20.0100	69.5400	-23.6500	0.0000	0.0000	0.0000	0.0000;
	62216	62960	0.006056	0.02865	0.009	150.82	0	0	0	0	1	0	0	-16.8500	-7.0900	16.8700	6.2200	0.0000	0.0000	0.0000	0.0000;
	62217	62218	0.000275	0.001149	0	0	0	0	0	0	1	0	0	10.9900	0.8400	-10.9900	-0.8400	0.0000	0.0000	0.0000	0.0000;
	62217	62220	0.00386	0.014425	0.00295	164.26	0	0	0	0	1	0	0	-37.8500	0.4200	37.9000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	62224	62217	0.002902	0.016599	0.00732	157.91	0	0	0	0	1	0	0	-26.8400	0.6100	26.8600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	62220	62219	0.002894	0.013915	0.00816	168.85	0	0	0	0	1	0	0	-48.8900	0.0200	48.9600	-0.5700	0.0000	0.0000	0.0000	0.0000;
	62221	62223	0.0027	0.008172	0.00491	120.64	0	0	0	0	1	0	0	7.4200	-17.2400	-7.4100	16.7400	0.0000	0.0000	0.0000	0.0000;
	62226	62221	0.00227	0.010771	0.00367	147.57	0	0	0	0	1	0	0	21.2900	-13.8000	-21.2700	13.4700	0.0000	0.0000	0.0000	0.0000;
	62222	62226	0.004273	0.018738	0.00284	158.99	0	0	0	0	1	0	0	-25.7400	-16.2600	25.7800	16.1200	0.0000	0.0000	0.0000	0.0000;
	62235	62222	0.005162	0.027389	0.00784	146.93	0	0	0	0	1	0	0	-11.8700	-16.0800	11.8900	15.3500	0.0000	0.0000	0.0000	0.0000;
	62223	62227	0.004213	0.02514	0.00764	141.65	0	0	0	0	1	0	0	-6.4400	-19.7900	6.4600	19.0600	0.0000	0.0000	0.0000	0.0000;
	62224	62225	0.000296	0.001166	0	0	0	0	0	0	1	0	0	12.3500	4.0200	-12.3500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	62263	62224	0.004424	0.023545	0.00487	146.16	0	0	0	0	1	0	0	-14.4800	4.1700	14.4900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	62226	62696	0.008063	0.030364	0.02544	154.56	0	0	0	0	1	0	0	-30.3500	-17.6700	30.4400	15.2700	0.0000	0.0000	0.0000	0.0000;
	62227	62228	0.000284	0.001116	0	0	0	0	0	0	1	0	0	12.3500	3.3100	-12.3500	-3.3100	0.0000	0.0000	0.0000	0.0000;
	62229	62230	0.000254	0.001141	0	0	0	0	0	0	1	0	0	-21.2200	-3.6100	21.2200	3.6200	0.0000	0.0000	0.0000	0.0000;
	62233	62230	0.003019	0.013717	0.00361	155.67	0	0	0	0	1	0	0	-24.9800	-9.8300	25.0000	9.5400	0.0000	0.0000	0.0000	0.0000;
	62230	62245	0.003401	0.016135	0.0114	163.82	0	0	0	0	1	0	0	35.1600	16.5100	-35.1100	-17.4800	0.0000	0.0000	0.0000	0.0000;
	62258	62230	0.003998	0.017515	0.00307	189.12	0	0	0	0	1	0	0	81.6700	30.5900	-81.3900	-29.6700	0.0000	0.0000	0.0000	0.0000;
	62231	62245	0.001328	0.006757	0.00589	168.82	0	0	0	0	1	0	0	51.4400	-0.6900	-51.4000	0.2400	0.0000	0.0000	0.0000	0.0000;
	62231	62253	0.002606	0.013175	0.03086	183.03	0	0	0	0	1	0	0	-72.6600	-12.9500	72.7900	10.3800	0.0000	0.0000	0.0000	0.0000;
	62239	62232	0.001236	0.006789	0.00242	144.06	0	0	0	0	1	0	0	9.3400	22.1700	-9.3400	-22.3900	0.0000	0.0000	0.0000	0.0000;
	62264	62232	0.002431	0.0111	0.0015	152.35	0	0	0	0	1	0	0	23.2600	-17.7200	-23.2400	17.6500	0.0000	0.0000	0.0000	0.0000;
	62233	62234	0.000229	0.001159	0	0	0	0	0	0	1	0	0	32.5800	2.7400	-32.5800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	62233	62263	0.003748	0.023	0.00562	139.19	0	0	0	0	1	0	0	-7.6000	7.0800	7.6000	-7.6500	0.0000	0.0000	0.0000	0.0000;
	62235	62236	0.000234	0.001145	0	0	0	0	0	0	1	0	0	32.5800	20.8000	-32.5800	-20.7800	0.0000	0.0000	0.0000	0.0000;
	62260	62235	0.006947	0.035826	0.01219	147.99	0	0	0	0	1	0	0	20.7400	3.5800	-20.7100	-4.7100	0.0000	0.0000	0.0000	0.0000;
	62240	62237	0.00665	0.021167	0.00364	154.42	0	0	0	0	1	0	0	-22.8600	15.9600	22.9100	-16.1800	0.0000	0.0000	0.0000	0.0000;
	62482	62237	0.010014	0.040195	0.01124	177.33	0	0	0	0	1	0	0	64.3800	9.5900	-63.9800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	62238	62240	0.004429	0.021001	0.02037	154.01	0	0	0	0	1	0	0	21.3500	20.0300	-21.3100	-22.0000	0.0000	0.0000	0.0000	0.0000;
	62258	62238	0.004021	0.015824	0.00396	188.4	0	0	0	0	1	0	0	85.3700	26.1800	-85.0700	-25.4300	0.0000	0.0000	0.0000	0.0000;
	62260	62238	0.003501	0.014176	0.00359	146.33	0	0	0	0	1	0	0	-17.9800	-1.1700	17.9900	0.8300	0.0000	0.0000	0.0000	0.0000;
	62239	62258	0.003072	0.013563	0.0081	183.72	0	0	0	0	1	0	0	-68.5500	-30.3500	68.7100	30.2000	0.0000	0.0000	0.0000	0.0000;
	62240	62241	0.000235	0.00112	0	0	0	0	0	0	1	0	0	44.1700	6.0400	-44.1600	-6.0200	0.0000	0.0000	0.0000	0.0000;
	62242	62243	0.00025	0.001009	0	0	0	0	0	0	1	0	0	18.2200	5.6000	-18.2200	-5.6000	0.0000	0.0000	0.0000	0.0000;
	62814	62242	0.002012	0.007399	0.00585	154.13	0	0	0	0	1	0	0	-22.8300	-9.4500	22.8500	8.8900	0.0000	0.0000	0.0000	0.0000;
	62242	62833	0.00228	0.01183	0.0064	167.06	0	0	0	0	1	0	0	-46.1700	-17.7300	46.2300	17.3400	0.0000	0.0000	0.0000	0.0000;
	62244	62824	0.002381	0.011528	0.0049	179.81	0	0	0	0	1	0	0	65.9000	-22.1200	-65.7900	22.1200	0.0000	0.0000	0.0000	0.0000;
	62244	62850	0.003191	0.016404	0.00287	191.93	0	0	0	0	1	0	0	-93.8000	19.8200	94.0700	-18.7000	0.0000	0.0000	0.0000	0.0000;
	62245	62261	0.003715	0.017463	0.00736	168.42	0	0	0	0	1	0	0	46.6900	8.4600	-46.6100	-8.8600	0.0000	0.0000	0.0000	0.0000;
	62246	62247	0.005736	0.02699	0.00387	169.37	0	0	0	0	1	0	0	-50.3000	3.6900	50.4400	-3.4500	0.0000	0.0000	0.0000	0.0000;
	62253	62246	0.003867	0.016826	0.00455	164.57	0	0	0	0	1	0	0	-41.6100	11.8900	41.6800	-12.0800	0.0000	0.0000	0.0000	0.0000;
	62246	62264	0.003272	0.013739	0.00825	169.56	0	0	0	0	1	0	0	54.7300	-10.0300	-54.6300	9.5600	0.0000	0.0000	0.0000	0.0000;
	62246	62265	0.002178	0.011105	0.01304	211.41	0	0	0	0	1	0	0	110.0100	-2.5500	-109.7600	2.4500	0.0000	0.0000	0.0000	0.0000;
	62246	62265	0.002178	0.011105	0.01304	211.41	0	0	0	0	1	0	0	110.0100	-2.5500	-109.7600	2.4500	0.0000	0.0000	0.0000	0.0000;
	63158	62246	0.004188	0.017764	0.00348	218.89	0	0	0	0	1	0	0	141.5100	-7.0300	-140.7200	10.0100	0.0000	0.0000	0.0000	0.0000;
	63158	62246	0.004188	0.017764	0.00348	218.89	0	0	0	0	1	0	0	141.5100	-7.0300	-140.7200	10.0100	0.0000	0.0000	0.0000	0.0000;
	62252	62247	0.002044	0.009203	0.00187	160.01	0	0	0	0	1	0	0	-31.1800	8.6000	31.2000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	62247	63158	0.002313	0.010487	0.00264	194.06	0	0	0	0	1	0	0	-110.4500	1.3000	110.7200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	62251	62248	0.001383	0.006309	0.00119	211.96	0	0	0	0	1	0	0	117.7200	40.4600	-117.5200	-39.6800	0.0000	0.0000	0.0000	0.0000;
	62251	62248	0.001383	0.006309	0.00119	211.96	0	0	0	0	1	0	0	117.7200	40.4600	-117.5200	-39.6800	0.0000	0.0000	0.0000	0.0000;
	62253	62248	0.00137	0.007889	0.00567	143.81	0	0	0	0	1	0	0	11.5400	-52.8100	-11.5000	52.4200	0.0000	0.0000	0.0000	0.0000;
	62248	62823	0.00371	0.020049	0.01572	193.66	0	0	0	0	1	0	0	106.1900	26.0400	-105.7700	-25.4500	0.0000	0.0000	0.0000	0.0000;
	62248	62825	0.004474	0.015997	0.00563	194.92	0	0	0	0	1	0	0	113.4200	-7.5900	-112.8800	8.9300	0.0000	0.0000	0.0000	0.0000;
	62249	62250	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-28.4700	-8.1300	28.4700	8.1300	0.0000	0.0000	0.0000	0.0000;
	63362	62250	0.003233	0.0175	0.00239	185.22	0	0	0	0	1	0	0	76.5500	21.8900	-76.3700	-21.1300	0.0000	0.0000	0.0000	0.0000;
	62251	63362	0.001644	0.009597	0.02899	226.81	0	0	0	0	1	0	0	-155.1600	-52.8400	155.5700	52.0900	0.0000	0.0000	0.0000	0.0000;
	62251	63362	0.001644	0.009597	0.02899	226.81	0	0	0	0	1	0	0	-155.1600	-52.8400	155.5700	52.0900	0.0000	0.0000	0.0000	0.0000;
	62252	62253	0.005243	0.020239	0.00889	190.13	0	0	0	0	1	0	0	86.7000	-13.8500	-86.3200	14.3800	0.0000	0.0000	0.0000	0.0000;
	62252	63158	0.002849	0.017309	0.00403	189.2	0	0	0	0	1	0	0	-84.5700	0.9500	84.7600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	62253	62254	0.000212	0.001129	0	0	0	0	0	0	1	0	0	43.6000	16.1600	-43.6000	-16.1400	0.0000	0.0000	0.0000	0.0000;
	62807	62255	0.001255	0.006895	0.00234	139.39	0	0	0	0	1	0	0	-10.4600	-3.0100	10.4600	2.7700	0.0000	0.0000	0.0000	0.0000;
	62255	62832	0.004252	0.019665	0.00317	171.35	0	0	0	0	1	0	0	-57.9000	-14.9900	58.0400	15.3300	0.0000	0.0000	0.0000	0.0000;
	62256	62265	0.001694	0.006906	0.00191	193.31	0	0	0	0	1	0	0	114.5900	-5.5600	-114.3800	6.2200	0.0000	0.0000	0.0000	0.0000;
	62258	62257	0.000577	0.029833	0	612.11	0	0	1.0375	0	1	0	0	-297.9800	-104.6000	298.5600	134.3800	0.0000	0.0000	0.0000	0.0000;
	62257	62259	0.000247	0.001088	0	0	0	0	0	0	1	0	0	38.1100	12.5700	-38.1000	-12.5600	0.0000	0.0000	0.0000	0.0000;
	62257	63253	0.001708	0.020042	0.71987	1228.07	0	0	0	0	1	0	0	-198.6000	-55.2400	199.2400	-15.1900	0.0000	0.0000	0.0000	0.0000;
	62258	62260	0.008741	0.039132	0.00398	164.36	0	0	0	0	1	0	0	41.0100	12.1400	-40.8700	-11.9000	0.0000	0.0000	0.0000	0.0000;
	62261	62262	0.000295	0.001153	0	0	0	0	0	0	1	0	0	19.2000	7.3600	-19.2000	-7.3500	0.0000	0.0000	0.0000	0.0000;
	62261	62807	0.004754	0.023967	0.00485	158.58	0	0	0	0	1	0	0	27.4000	1.5000	-27.3700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	62265	62832	0.002488	0.010243	0.0144	208.08	0	0	0	0	1	0	0	101.8500	-17.7800	-101.6000	17.3000	0.0000	0.0000	0.0000	0.0000;
	62265	62832	0.002488	0.010243	0.0144	208.08	0	0	0	0	1	0	0	101.8500	-17.7800	-101.6000	17.3000	0.0000	0.0000	0.0000	0.0000;
	62843	62265	0.003536	0.016748	0.00159	193.01	0	0	0	0	1	0	0	-98.4800	-14.2600	98.8200	15.6900	0.0000	0.0000	0.0000	0.0000;
	62266	62796	0.00191	0.010995	0.00426	180.43	0	0	0	0	1	0	0	75.2600	16.0900	-75.1600	-15.9200	0.0000	0.0000	0.0000	0.0000;
	62266	62802	0.002491	0.01193	0.00199	182.47	0	0	0	0	1	0	0	-74.6000	-20.9900	74.7400	21.4600	0.0000	0.0000	0.0000	0.0000;
	62819	62266	0.002887	0.010109	0.00234	158.93	0	0	0	0	1	0	0	32.0600	5.7300	-32.0300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	62267	62268	0.000239	0.001067	0	0	0	0	0	0	1	0	0	73.6300	22.5000	-73.6200	-22.4400	0.0000	0.0000	0.0000	0.0000;
	62831	62267	0.002483	0.00877	0.00404	143.25	0	0	0	0	1	0	0	9.9800	-33.5200	-9.9600	33.1900	0.0000	0.0000	0.0000	0.0000;
	62832	62267	0.003001	0.014704	0.00261	175.01	0	0	0	0	1	0	0	63.9200	-65.6900	-63.6800	66.5900	0.0000	0.0000	0.0000	0.0000;
	62968	62269	0.007355	0.03403	0.02366	165.75	0	0	0	0	1	0	0	37.0900	-9.8800	-36.9900	7.7700	0.0000	0.0000	0.0000	0.0000;
	62271	62270	0.015006	0.061085	0.01051	136.05	0	0	0	0	1	0	0	-0.4700	-0.9600	0.4700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62270	62519	0.017358	0.061871	0.01338	145.31	0	0	0	0	1	0	0	-6.0500	-0.9000	6.0500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	62271	62275	0.014785	0.082766	0.01363	129.09	0	0	0	0	1	0	0	-3.2300	0.5600	3.2400	-2.0200	0.0000	0.0000	0.0000	0.0000;
	62273	62272	0.0133	0.058904	0.00728	120.42	0	0	0	0	1	0	0	-1.6000	-1.5800	1.6000	0.8000	0.0000	0.0000	0.0000	0.0000;
	62274	62272	0.007875	0.037883	0.00582	129.89	0	0	0	0	1	0	0	6.8200	1.3400	-6.8200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	62277	62273	0.016327	0.080712	0.01189	122.66	0	0	0	0	1	0	0	10.0800	-5.3500	-10.0700	4.1700	0.0000	0.0000	0.0000	0.0000;
	62274	62519	0.015629	0.087759	0.00982	144.45	0	0	0	0	1	0	0	-13.2200	-1.9600	13.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	62275	62276	0.0003	0.001184	0	0	0	0	0	0	1	0	0	3.8600	1.4500	-3.8600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	62275	62456	0.045467	0.207272	0.0459	149.92	0	0	0	0	1	0	0	19.6800	-5.3400	-19.5100	1.1500	0.0000	0.0000	0.0000	0.0000;
	62275	62466	0.038152	0.166622	0.04699	138.56	0	0	0	0	1	0	0	-17.5800	-1.1900	17.6900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	62275	62472	0.013359	0.071814	0.00921	129.9	0	0	0	0	1	0	0	-9.1900	7.1000	9.2100	-7.9900	0.0000	0.0000	0.0000	0.0000;
	62472	62277	0.019432	0.063765	0.01887	127.4	0	0	0	0	1	0	0	18.0200	-4.2100	-17.9600	2.3900	0.0000	0.0000	0.0000	0.0000;
	62278	62279	0.009207	0.048533	0.01586	154.88	0	0	0	0	1	0	0	29.6300	-1.5500	-29.5500	0.2500	0.0000	0.0000	0.0000	0.0000;
	62310	62278	0.006909	0.029367	0.00464	158.89	0	0	0	0	1	0	0	35.8500	0.5800	-35.7600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	62279	62280	0.000211	0.001035	0	0	0	0	0	0	1	0	0	6.6500	2.2200	-6.6500	-2.2200	0.0000	0.0000	0.0000	0.0000;
	62279	62281	0.001715	0.008011	0.01754	148.07	0	0	0	0	1	0	0	22.9000	-2.4700	-22.8900	0.6300	0.0000	0.0000	0.0000	0.0000;
	62281	62296	0.00794	0.042193	0.01781	141.34	0	0	0	0	1	0	0	-4.2300	0.6600	4.2300	-2.5500	0.0000	0.0000	0.0000	0.0000;
	62281	63024	0.027019	0.12208	0.01431	149.39	0	0	0	0	1	0	0	17.5300	-3.9800	-17.4500	2.8100	0.0000	0.0000	0.0000	0.0000;
	62282	62283	0.013726	0.062581	0.00951	169.39	0	0	0	0	1	0	0	-52.1300	9.4300	52.5000	-8.7900	0.0000	0.0000	0.0000	0.0000;
	62290	62282	0.016206	0.052938	0.00698	163.49	0	0	0	0	1	0	0	-38.7800	12.7700	39.0300	-12.6800	0.0000	0.0000	0.0000	0.0000;
	62285	62284	0.007693	0.036642	0.00665	165.62	0	0	0	0	1	0	0	50.6100	-6.9200	-50.4200	7.1000	0.0000	0.0000	0.0000	0.0000;
	62284	62295	0.002424	0.014066	0.0058	157.97	0	0	0	0	1	0	0	37.4100	-9.6000	-37.3800	9.1800	0.0000	0.0000	0.0000	0.0000;
	63250	62285	0.006627	0.025037	0.01175	170.85	0	0	0	0	1	0	0	64.3800	-5.4500	-64.1300	5.1600	0.0000	0.0000	0.0000	0.0000;
	62286	62287	0.000269	0.001047	0	0	0	0	0	0	1	0	0	5.8000	0.7400	-5.8000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	62286	62302	0.012604	0.054227	0.0201	156.59	0	0	0	0	1	0	0	-25.3700	7.8600	25.4500	-9.6300	0.0000	0.0000	0.0000	0.0000;
	62583	62286	0.009817	0.051026	0.02532	150.07	0	0	0	0	1	0	0	-19.5300	6.1000	19.5700	-8.6000	0.0000	0.0000	0.0000	0.0000;
	62288	62289	0.000254	0.001125	0	0	0	0	0	0	1	0	0	22.9800	8.4700	-22.9800	-8.4700	0.0000	0.0000	0.0000	0.0000;
	62288	62316	0.014303	0.056554	0.02162	162.53	0	0	0	0	1	0	0	39.5400	-5.8200	-39.3300	4.3100	0.0000	0.0000	0.0000	0.0000;
	63462	62288	0.010244	0.037773	0.0053	172.93	0	0	0	0	1	0	0	62.8900	3.4300	-62.5200	-2.6500	0.0000	0.0000	0.0000	0.0000;
	62290	62291	0.000278	0.001126	0	0	0	0	0	0	1	0	0	18.5800	5.4900	-18.5800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	62290	62292	0.004643	0.018177	0.00687	151.02	0	0	0	0	1	0	0	20.2000	-18.2600	-20.1700	17.6500	0.0000	0.0000	0.0000	0.0000;
	62292	62293	0.000236	0.001182	0	0	0	0	0	0	1	0	0	18.5800	2.4600	-18.5800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	62292	62294	0.006481	0.023715	0.00244	113.26	0	0	0	0	1	0	0	1.5900	-20.1100	-1.5600	19.9400	0.0000	0.0000	0.0000	0.0000;
	62294	63462	0.00709	0.030392	0.0071	157.41	0	0	0	0	1	0	0	-24.7500	-23.8900	24.8300	23.4400	0.0000	0.0000	0.0000	0.0000;
	62296	62295	0.00712	0.029638	0.01162	130.62	0	0	0	0	1	0	0	-8.4900	5.7600	8.4900	-6.9700	0.0000	0.0000	0.0000	0.0000;
	62295	62306	0.00518	0.022224	0.00442	144.57	0	0	0	0	1	0	0	-6.9900	-12.1400	7.0000	11.7100	0.0000	0.0000	0.0000	0.0000;
	62296	62297	0.000247	0.001079	0	0	0	0	0	0	1	0	0	35.3700	9.2800	-35.3600	-9.2700	0.0000	0.0000	0.0000	0.0000;
	62296	62304	0.002195	0.009836	0.00129	165.53	0	0	0	0	1	0	0	-31.1100	-12.4900	31.1400	12.4600	0.0000	0.0000	0.0000	0.0000;
	62298	62301	0.000681	0.013693	0	122.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62298	62302	0.00023	0.001031	0	0	0	0	0	0	1	0	0	-48.3800	-17.1100	48.3900	17.1400	0.0000	0.0000	0.0000	0.0000;
	62298	62303	0.000203	0.001009	0	0	0	0	0	0	1	0	0	48.3800	17.1100	-48.3800	-17.0800	0.0000	0.0000	0.0000	0.0000;
	62299	62301	0.006145	0.123603	0	61.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62300	62301	0.006145	0.123603	0	61.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62302	62310	0.007687	0.036842	0.00753	185.05	0	0	0	0	1	0	0	-73.8400	-7.5100	74.2400	8.6100	0.0000	0.0000	0.0000	0.0000;
	62304	62305	0.000261	0.001004	0	0	0	0	0	0	1	0	0	35.3700	8.3100	-35.3600	-8.3000	0.0000	0.0000	0.0000	0.0000;
	62304	63462	0.008198	0.039424	0.01477	186.32	0	0	0	0	1	0	0	-66.5000	-20.7700	66.8700	20.9400	0.0000	0.0000	0.0000	0.0000;
	63462	62306	0.011364	0.059263	0.01502	168.72	0	0	0	0	1	0	0	42.5700	15.0000	-42.3600	-15.5200	0.0000	0.0000	0.0000	0.0000;
	62307	62308	0.005066	0.021383	0.00603	124.14	0	0	0	0	1	0	0	-4.7000	0.4500	4.7000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	62307	62309	0.001079	0.004445	0.00328	183.55	0	0	0	0	1	0	0	-80.6200	-1.1600	80.6800	1.0700	0.0000	0.0000	0.0000	0.0000;
	63250	62307	0.003793	0.017476	0.00441	170.8	0	0	0	0	1	0	0	-64.3800	5.4500	64.5300	-5.2400	0.0000	0.0000	0.0000	0.0000;
	62309	62308	0.00174	0.0104	0.00626	155.2	0	0	0	0	1	0	0	24.9800	3.6700	-24.9700	-4.2800	0.0000	0.0000	0.0000	0.0000;
	62309	62310	0.006325	0.024623	0.00647	195.18	0	0	0	0	1	0	0	131.4400	-34.2300	-130.3600	37.7400	0.0000	0.0000	0.0000	0.0000;
	63493	62309	0.00347	0.015205	0.01636	211.49	0	0	0	0	1	0	0	129.2300	-13.0300	-128.6900	13.6300	0.0000	0.0000	0.0000	0.0000;
	63493	62309	0.00347	0.015205	0.01636	211.49	0	0	0	0	1	0	0	129.2300	-13.0300	-128.6900	13.6300	0.0000	0.0000	0.0000	0.0000;
	62311	62312	0.006023	0.023185	0.00444	166.92	0	0	0	0	1	0	0	43.6300	-3.3800	-43.5200	3.3100	0.0000	0.0000	0.0000	0.0000;
	62311	62323	0.005094	0.028159	0.02442	171.93	0	0	0	0	1	0	0	-55.3900	1.0700	55.5400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	62314	62312	0.017043	0.058689	0.01396	161.61	0	0	0	0	1	0	0	-31.5900	6.9100	31.7600	-7.8400	0.0000	0.0000	0.0000	0.0000;
	62313	62323	0.007818	0.028625	0.00372	170.13	0	0	0	0	1	0	0	-55.6700	-1.5800	55.8900	2.0000	0.0000	0.0000	0.0000	0.0000;
	62313	62326	0.005032	0.024308	0.01848	165.7	0	0	0	0	1	0	0	43.9000	-0.4200	-43.8100	-1.1400	0.0000	0.0000	0.0000	0.0000;
	62314	62463	0.015889	0.074731	0.01145	154.38	0	0	0	0	1	0	0	21.0100	8.4600	-20.9400	-9.3200	0.0000	0.0000	0.0000	0.0000;
	62315	62316	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-4.3800	-0.9700	4.3800	0.9700	0.0000	0.0000	0.0000	0.0000;
	62316	62317	0.009601	0.04981	0.00525	159.93	0	0	0	0	1	0	0	34.9500	-5.2800	-34.8400	5.2900	0.0000	0.0000	0.0000	0.0000;
	62317	62318	0.000293	0.001102	0	0	0	0	0	0	1	0	0	4.3800	0.8700	-4.3800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	62328	62317	0.014667	0.05741	0.01466	157.73	0	0	0	0	1	0	0	-30.3300	5.0900	30.4600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	62328	62319	0.01271	0.050246	0.01714	154.66	0	0	0	0	1	0	0	26.6500	-5.9700	-26.5600	4.4800	0.0000	0.0000	0.0000	0.0000;
	62319	62329	0.011372	0.046243	0.00808	150.13	0	0	0	0	1	0	0	22.1800	-7.8400	-22.1200	7.2000	0.0000	0.0000	0.0000	0.0000;
	62320	62321	0.000243	0.001016	0	0	0	0	0	0	1	0	0	25.2400	3.2600	-25.2400	-3.2600	0.0000	0.0000	0.0000	0.0000;
	62320	62323	0.009201	0.031909	0.00351	170.7	0	0	0	0	1	0	0	-55.7800	-1.6000	56.0500	2.1400	0.0000	0.0000	0.0000	0.0000;
	62326	62320	0.005905	0.028544	0.00893	158.5	0	0	0	0	1	0	0	-30.5000	0.9600	30.5500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	62323	62322	0.000527	0.035455	0	477.48	0	0	1	0	1	0	0	-167.4800	-1.2200	167.6200	10.3600	0.0000	0.0000	0.0000	0.0000;
	62322	62324	0.000267	0.001018	0	0	0	0	0	0	1	0	0	25.2400	8.6000	-25.2400	-8.5900	0.0000	0.0000	0.0000	0.0000;
	63397	62322	0.001608	0.020673	0.30906	1027.62	0	0	0	0	1	0	0	-85.6400	-15.2900	85.7500	-17.0800	0.0000	0.0000	0.0000	0.0000;
	63464	62322	0.001257	0.014867	0.31982	1205.15	0	0	0	0	1	0	0	279.4900	-22.5800	-278.6000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	62325	62326	0.003943	0.016446	0.00565	166.66	0	0	0	0	1	0	0	-48.4800	7.1000	48.5700	-7.3300	0.0000	0.0000	0.0000	0.0000;
	62325	62540	0.014046	0.067432	0.01595	150.59	0	0	0	0	1	0	0	23.2400	-12.3700	-23.1500	11.0800	0.0000	0.0000	0.0000	0.0000;
	62326	62327	0.000248	0.001196	0	0	0	0	0	0	1	0	0	25.2400	7.4500	-25.2400	-7.4400	0.0000	0.0000	0.0000	0.0000;
	62329	62543	0.008142	0.037988	0.01886	144.2	0	0	0	0	1	0	0	16.7000	-8.1000	-16.6700	6.1900	0.0000	0.0000	0.0000	0.0000;
	62330	62332	0.014122	0.063906	0.00825	158.3	0	0	0	0	1	0	0	-27.1500	-1.7600	27.2500	1.3300	0.0000	0.0000	0.0000	0.0000;
	62923	62330	0.008846	0.044092	0.01039	147.07	0	0	0	0	1	0	0	-18.5300	-0.4300	18.5600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	62331	62351	0.053026	0.257558	0.03564	134.01	0	0	0	0	1	0	0	4.3900	-4.9600	-4.3800	1.1500	0.0000	0.0000	0.0000	0.0000;
	62331	63118	0.082639	0.357549	0.03612	145.55	0	0	0	0	1	0	0	-15.8700	2.4400	16.0800	-5.4400	0.0000	0.0000	0.0000	0.0000;
	62332	62335	0.013133	0.077541	0.06308	125.85	0	0	0	0	1	0	0	3.3200	-3.0300	-3.3200	-3.7100	0.0000	0.0000	0.0000	0.0000;
	62332	62689	0.013667	0.049099	0.01572	167.11	0	0	0	0	1	0	0	-39.9000	-2.6800	40.1000	1.7200	0.0000	0.0000	0.0000	0.0000;
	62333	62334	0.000263	0.001118	0	0	0	0	0	0	1	0	0	7.1100	2.4800	-7.1100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	62333	62355	0.006805	0.025362	0.12218	187.5	0	0	0	0	1	0	0	77.5600	-27.1600	-77.1500	15.6300	0.0000	0.0000	0.0000	0.0000;
	62333	62974	0.014765	0.047146	0.00864	192.48	0	0	0	0	1	0	0	-84.6600	24.6700	85.7400	-22.1600	0.0000	0.0000	0.0000	0.0000;
	62335	62336	0.000291	0.001079	0	0	0	0	0	0	1	0	0	7.1100	0.5300	-7.1100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	62335	62681	0.012369	0.065303	0.00871	126.6	0	0	0	0	1	0	0	-3.7900	10.6100	3.8000	-11.4500	0.0000	0.0000	0.0000	0.0000;
	62337	62338	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-7.1100	-1.2500	7.1100	1.2500	0.0000	0.0000	0.0000	0.0000;
	62338	62356	0.012899	0.057724	0.01774	157.23	0	0	0	0	1	0	0	29.8500	-2.0500	-29.7400	0.6800	0.0000	0.0000	0.0000	0.0000;
	62338	62762	0.01546	0.04895	0.01673	161.94	0	0	0	0	1	0	0	-36.9600	0.8100	37.1600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	62339	62340	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-20.0700	-5.5500	20.0800	5.5500	0.0000	0.0000	0.0000	0.0000;
	62344	62340	0.006796	0.028791	0.00383	154.17	0	0	0	0	1	0	0	24.3800	2.7600	-24.3400	-3.0100	0.0000	0.0000	0.0000	0.0000;
	62350	62340	0.003516	0.019295	0.04296	122.91	0	0	0	0	1	0	0	-4.2600	-2.0700	4.2600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62342	62341	0.000464	0.028158	0	373.14	0	0	1	0	1	0	0	-63.2400	-13.4400	63.2600	14.5300	0.0000	0.0000	0.0000	0.0000;
	63587	62341	0.001632	0.020904	0.28829	1302.49	0	0	0	0	1	0	0	374.0000	-41.7600	-371.8800	37.7300	0.0000	0.0000	0.0000	0.0000;
	62341	64522	0.001657	0.019334	0.37052	1128.94	0	0	0	0	1	0	0	93.5600	-34.3800	-93.4200	-4.2900	0.0000	0.0000	0.0000	0.0000;
	65359	62341	0.000749	0.009073	0.28188	1204.01	0	0	0	0	1	0	0	-214.7400	-8.8000	215.0600	-17.8800	0.0000	0.0000	0.0000	0.0000;
	62343	62342	0.003277	0.097609	0	105.43	0	0	1.00625	0	1	0	0	-26.5100	-5.0000	26.5400	5.6700	0.0000	0.0000	0.0000	0.0000;
	62342	62345	0.000272	0.001006	0	0	0	0	0	0	1	0	0	36.7100	7.7700	-36.7000	-7.7600	0.0000	0.0000	0.0000	0.0000;
	62344	62343	0.004478	0.142149	0	91.58	0	0	1.0125	0	1	0	0	-20.6600	-8.0200	20.6800	8.6800	0.0000	0.0000	0.0000	0.0000;
	62343	63810	0.008642	0.056724	0.02429	221.58	0	0	0	0	1	0	0	5.8300	-3.6800	-5.8300	1.0900	0.0000	0.0000	0.0000	0.0000;
	62344	62357	0.028755	0.079824	0.02238	149.01	0	0	0	0	1	0	0	-19.3100	4.5300	19.4200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	62922	62344	0.008405	0.03947	0.00922	144.2	0	0	0	0	1	0	0	-15.5800	-1.6400	15.6000	0.7300	0.0000	0.0000	0.0000	0.0000;
	62346	62349	0.013418	0.371844	0	177.97	0	0	1	0	1	0	0	13.5700	3.9600	-13.5500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	62346	62350	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-13.5700	-3.9600	13.5700	3.9600	0.0000	0.0000	0.0000	0.0000;
	62347	62349	-0.005943	-0.1647	0	52.97	0	0	1	0	1	0	0	-13.5600	-3.5800	13.5500	3.2700	0.0000	0.0000	0.0000	0.0000;
	62347	63805	0.051346	0.108654	0.00251	52.51	0	0	0	0	1	0	0	-6.0200	-2.0200	6.0400	1.7900	0.0000	0.0000	0.0000	0.0000;
	62348	62349	0.05149	1.426886	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62928	62350	0.005145	0.022008	0.02705	140.41	0	0	0	0	1	0	0	9.3200	-0.9900	-9.3100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	62352	62351	0.009929	0.249573	0	59.14	0	0	1	0	1	0	0	-5.1300	0.7200	5.1300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	62351	62353	0.000291	0.001001	0	0	0	0	0	0	1	0	0	9.5800	1.4400	-9.5800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	62351	64507	0.001712	0.007698	0.0095	136.63	0	0	0	0	1	0	0	-10.3400	-1.9300	10.3400	0.9000	0.0000	0.0000	0.0000	0.0000;
	62352	63809	0.15441	0.401434	0.0181	54.32	0	0	0	0	1	0	0	7.4700	-3.3800	-7.3800	1.6200	0.0000	0.0000	0.0000	0.0000;
	62352	64506	0.014749	0.040271	0.00208	44.73	0	0	0	0	1	0	0	-2.3400	2.6500	2.3400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	62354	62356	0.008098	0.031521	0.00809	145.27	0	0	0	0	1	0	0	-15.7100	5.7000	15.7300	-6.4600	0.0000	0.0000	0.0000	0.0000;
	62354	62397	0.031178	0.105192	0.02029	153.4	0	0	0	0	1	0	0	22.5200	-7.2200	-22.3500	5.6300	0.0000	0.0000	0.0000	0.0000;
	62354	62681	0.009602	0.047821	0.01304	153	0	0	0	0	1	0	0	-20.8200	-0.7100	20.8600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	62355	62923	0.029512	0.127	0.03356	149.48	0	0	0	0	1	0	0	19.5400	-1.1300	-19.4400	-1.9800	0.0000	0.0000	0.0000	0.0000;
	62355	65934	0.03851	0.132606	0.0831	169.95	0	0	0	0	1	0	0	43.5900	-17.7100	-42.8500	11.3800	0.0000	0.0000	0.0000	0.0000;
	62357	62880	0.054076	0.229584	0.04002	155.17	0	0	0	0	1	0	0	-25.8200	5.9900	26.1900	-8.7400	0.0000	0.0000	0.0000	0.0000;
	62359	62358	0.008396	0.028609	0.00737	148.84	0	0	0	0	1	0	0	-22.1800	-3.9100	22.2200	3.2700	0.0000	0.0000	0.0000	0.0000;
	62358	62379	0.007217	0.051861	0.0134	159.06	0	0	0	0	1	0	0	-34.9200	-5.5300	35.0100	4.7200	0.0000	0.0000	0.0000	0.0000;
	62359	62360	0.015029	0.051115	0.00665	126.73	0	0	0	0	1	0	0	9.1200	0.3900	-9.1000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	62363	62360	0.011906	0.05698	0.01489	142.65	0	0	0	0	1	0	0	7.7800	1.1800	-7.7700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	62362	62361	0.005047	0.02709	0.01867	162.58	0	0	0	0	1	0	0	38.9600	-21.9000	-38.8700	20.3800	0.0000	0.0000	0.0000	0.0000;
	62364	62361	0.013094	0.060202	0.00963	155.13	0	0	0	0	1	0	0	-28.0900	-10.7800	28.2000	10.2600	0.0000	0.0000	0.0000	0.0000;
	62623	62362	0.005912	0.024637	0.02009	195.93	0	0	0	0	1	0	0	105.4400	-21.3200	-104.8000	21.8200	0.0000	0.0000	0.0000	0.0000;
	62931	62362	0.006606	0.027313	0.01323	175.09	0	0	0	0	1	0	0	-56.6100	1.7100	56.8100	-2.3000	0.0000	0.0000	0.0000	0.0000;
	62364	62363	0.010568	0.052416	0.00975	132.9	0	0	0	0	1	0	0	10.5600	5.7500	-10.5500	-6.7000	0.0000	0.0000	0.0000	0.0000;
	62378	62363	0.011913	0.051424	0.0068	148.3	0	0	0	0	1	0	0	10.4700	-1.3000	-10.4600	0.6400	0.0000	0.0000	0.0000	0.0000;
	62364	62365	0.000273	0.001081	0	0	0	0	0	0	1	0	0	8.7600	2.6100	-8.7600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	62872	62366	0.009684	0.048888	0.01613	153.91	0	0	0	0	1	0	0	-22.7600	9.0800	22.8200	-10.5300	0.0000	0.0000	0.0000	0.0000;
	63028	62366	0.005634	0.025052	0.00596	159.35	0	0	0	0	1	0	0	31.3500	-7.2400	-31.3000	6.8400	0.0000	0.0000	0.0000	0.0000;
	62367	62875	0.013229	0.046833	0.01661	161.45	0	0	0	0	1	0	0	35.1900	-3.9700	-35.0300	2.7400	0.0000	0.0000	0.0000	0.0000;
	63047	62367	0.008266	0.039811	0.00957	170.84	0	0	0	0	1	0	0	51.7600	-1.7500	-51.5500	1.7100	0.0000	0.0000	0.0000	0.0000;
	62369	62368	0.001317	0.006498	0.00389	156.9	0	0	0	0	1	0	0	32.1500	-9.0200	-32.1400	8.6700	0.0000	0.0000	0.0000	0.0000;
	62368	62372	0.003302	0.016635	0.00142	120.8	0	0	0	0	1	0	0	5.6900	14.4400	-5.6800	-14.5500	0.0000	0.0000	0.0000	0.0000;
	63542	62369	0.003635	0.018576	0.00661	173.11	0	0	0	0	1	0	0	58.7200	-0.5700	-58.6100	0.4500	0.0000	0.0000	0.0000	0.0000;
	62370	62371	0.000228	0.001034	0	0	0	0	0	0	1	0	0	26.4600	2.2900	-26.4500	-2.2900	0.0000	0.0000	0.0000	0.0000;
	62370	62377	0.008698	0.038192	0.00881	162.98	0	0	0	0	1	0	0	36.7500	14.9100	-36.6200	-15.2700	0.0000	0.0000	0.0000	0.0000;
	62370	63542	0.002342	0.010546	0.00221	177.53	0	0	0	0	1	0	0	-63.2100	-17.2000	63.3000	17.3800	0.0000	0.0000	0.0000	0.0000;
	62372	63062	0.00863	0.044682	0.01457	154.72	0	0	0	0	1	0	0	-20.7800	6.6600	20.8200	-8.0100	0.0000	0.0000	0.0000	0.0000;
	62373	62374	0.0002	0.001033	0	0	0	0	0	0	1	0	0	35.3100	10.5100	-35.3100	-10.5000	0.0000	0.0000	0.0000	0.0000;
	62375	62373	0.004232	0.022558	0.01493	179.28	0	0	0	0	1	0	0	-61.0300	-16.8200	61.1900	16.0900	0.0000	0.0000	0.0000	0.0000;
	62373	63048	0.005938	0.021306	0.00539	151.54	0	0	0	0	1	0	0	-19.7100	-9.3400	19.7300	8.8600	0.0000	0.0000	0.0000	0.0000;
	62373	63107	0.004895	0.023573	0.02218	189.18	0	0	0	0	1	0	0	-76.7900	-17.2700	77.0700	16.2500	0.0000	0.0000	0.0000	0.0000;
	62375	62376	0.000224	0.00101	0	0	0	0	0	0	1	0	0	32.0300	12.4400	-32.0300	-12.4300	0.0000	0.0000	0.0000	0.0000;
	62378	62375	0.001309	0.006116	0.00247	162.17	0	0	0	0	1	0	0	-28.9900	-4.5900	29.0000	4.3800	0.0000	0.0000	0.0000	0.0000;
	62377	62378	0.00632	0.030523	0.00317	133.86	0	0	0	0	1	0	0	9.0600	1.7700	-9.0500	-2.0800	0.0000	0.0000	0.0000	0.0000;
	62379	62380	0.000252	0.001104	0	0	0	0	0	0	1	0	0	13.8600	9.2300	-13.8600	-9.2300	0.0000	0.0000	0.0000	0.0000;
	62379	62381	0.004321	0.022301	0.02139	170.3	0	0	0	0	1	0	0	-54.3500	7.5000	54.4700	-9.1400	0.0000	0.0000	0.0000	0.0000;
	62379	62644	0.005981	0.034929	0.02515	125.69	0	0	0	0	1	0	0	5.4800	-21.4500	-5.4500	18.9000	0.0000	0.0000	0.0000	0.0000;
	62617	62381	0.006706	0.035616	0.01169	175.44	0	0	0	0	1	0	0	63.6600	-8.1800	-63.4000	8.3000	0.0000	0.0000	0.0000	0.0000;
	62382	62383	0.000222	0.00113	0	0	0	0	0	0	1	0	0	7.2300	3.7700	-7.2300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	62753	62382	0.014163	0.068064	0.00986	167.23	0	0	0	0	1	0	0	-44.0000	6.0800	44.2700	-5.8700	0.0000	0.0000	0.0000	0.0000;
	63330	62382	0.010778	0.061673	0.01436	170.72	0	0	0	0	1	0	0	51.7700	-2.1000	-51.5000	2.0900	0.0000	0.0000	0.0000	0.0000;
	62388	62384	0.009571	0.04999	0.01172	143.84	0	0	0	0	1	0	0	-13.4200	-7.8100	13.4400	6.6700	0.0000	0.0000	0.0000	0.0000;
	62384	62389	0.010528	0.043698	0.01965	151.96	0	0	0	0	1	0	0	-20.3600	12.2100	20.4200	-14.0600	0.0000	0.0000	0.0000	0.0000;
	62385	62386	0.000219	0.001176	0	0	0	0	0	0	1	0	0	7.1800	5.7400	-7.1800	-5.7400	0.0000	0.0000	0.0000	0.0000;
	63131	62385	0.005291	0.025055	0.01873	162.73	0	0	0	0	1	0	0	-36.7500	6.7900	36.8200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	62388	62387	0.005717	0.032301	0.01411	106.02	0	0	0	0	1	0	0	0.5200	4.3400	-0.5200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	63133	62387	0.008751	0.046885	0.01297	143.49	0	0	0	0	1	0	0	11.6800	-0.1000	-11.6700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	62389	63131	0.006261	0.035247	0.00882	160.46	0	0	0	0	1	0	0	-32.9200	8.3600	32.9900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	62390	62971	0.012982	0.057893	0.04857	163.19	0	0	0	0	1	0	0	-42.5400	4.8400	42.7700	-9.0900	0.0000	0.0000	0.0000	0.0000;
	62393	62391	0.008112	0.037229	0.00506	165.67	0	0	0	0	1	0	0	46.5200	4.0500	-46.3600	-3.8600	0.0000	0.0000	0.0000	0.0000;
	62393	62392	0.000522	0.027044	0	326.99	0	0	1.00625	0	1	0	0	-35.1300	-15.8700	35.1400	16.2400	0.0000	0.0000	0.0000	0.0000;
	62392	62394	0.000296	0.001144	0	0	0	0	0	0	1	0	0	16.1800	6.6000	-16.1800	-6.6000	0.0000	0.0000	0.0000	0.0000;
	63147	62392	0.001302	0.018008	0.27423	1189.25	0	0	0	0	1	0	0	223.7500	-38.9800	-223.1400	17.5300	0.0000	0.0000	0.0000	0.0000;
	62392	63246	0.002232	0.024318	0.39582	1144.88	0	0	0	0	1	0	0	171.8200	-40.3800	-171.2100	3.8200	0.0000	0.0000	0.0000	0.0000;
	62395	62393	0.007283	0.032737	0.00453	135.72	0	0	0	0	1	0	0	11.4000	-12.2300	-11.3900	11.8200	0.0000	0.0000	0.0000	0.0000;
	62396	62411	0.006037	0.026072	0.01074	179.6	0	0	0	0	1	0	0	64.5300	-1.9300	-64.2900	1.8400	0.0000	0.0000	0.0000	0.0000;
	62397	62415	0.004473	0.018487	0.04038	135.55	0	0	0	0	1	0	0	5.3000	-8.9200	-5.3000	4.6900	0.0000	0.0000	0.0000	0.0000;
	62399	62398	0.012427	0.268983	0	50.49	0	0	1	0	1	0	0	-12.8700	0.5900	12.8900	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62398	62400	0.000203	0.001023	0	0	0	0	0	0	1	0	0	17.0500	2.4400	-17.0500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	62399	62402	0.021244	0.057615	0.00374	60.31	0	0	0	0	1	0	0	12.8700	-0.5900	-12.8400	0.2800	0.0000	0.0000	0.0000	0.0000;
	62401	62404	0.0129	0.308546	0	79.77	0	0	1	0	1	0	0	15.4700	-5.8700	-15.4300	6.6800	0.0000	0.0000	0.0000	0.0000;
	62401	62405	0.000256	0.001098	0	0	0	0	0	0	1	0	0	17.0500	4.3200	-17.0500	-4.3200	0.0000	0.0000	0.0000	0.0000;
	62410	62401	0.008969	0.040439	0.01362	163.33	0	0	0	0	1	0	0	32.6200	-2.5500	-32.5200	1.5500	0.0000	0.0000	0.0000	0.0000;
	62402	62404	-0.00386	-0.092319	0	54.77	0	0	1	0	1	0	0	-15.4400	6.4400	15.4300	-6.6800	0.0000	0.0000	0.0000	0.0000;
	62403	62404	0.058254	1.39336	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62406	62407	0.000209	0.001001	0	0	0	0	0	0	1	0	0	9.3100	2.9900	-9.3100	-2.9900	0.0000	0.0000	0.0000	0.0000;
	62409	62408	0.011224	0.286049	0	55.95	0	0	1	0	1	0	0	-22.1700	2.6000	22.2200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	62408	62410	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-22.2200	1.2300	22.2200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	62411	62410	0.00516	0.021051	0.00566	176.57	0	0	0	0	1	0	0	54.9900	-3.7500	-54.8400	3.7700	0.0000	0.0000	0.0000	0.0000;
	62412	62414	0.006699	0.035845	0.00442	122.81	0	0	0	0	1	0	0	4.7500	0.5600	-4.7500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62412	63305	0.006411	0.027289	0.0036	137.34	0	0	0	0	1	0	0	-11.4900	-1.5200	11.5000	1.1600	0.0000	0.0000	0.0000	0.0000;
	62413	62414	0.002419	0.013307	0.01619	134.58	0	0	0	0	1	0	0	3.7400	0.4000	-3.7400	-2.1400	0.0000	0.0000	0.0000	0.0000;
	62413	63138	0.008448	0.034069	0.02225	143.13	0	0	0	0	1	0	0	-11.5300	-1.9700	11.5400	-0.3900	0.0000	0.0000	0.0000	0.0000;
	62416	62415	0.004494	0.113173	0	59.15	0	0	1.0125	0	1	0	0	-27.4700	6.6200	27.5000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	62415	62417	0.000267	0.001011	0	0	0	0	0	0	1	0	0	8.3700	2.4700	-8.3700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	62415	62923	0.00601	0.034537	0.00573	160.47	0	0	0	0	1	0	0	-30.5800	-1.3800	30.6300	1.0900	0.0000	0.0000	0.0000	0.0000;
	62416	62419	0.031039	0.091712	0.00397	70.96	0	0	0	0	1	0	0	27.4700	-6.6200	-27.2400	6.8600	0.0000	0.0000	0.0000	0.0000;
	62419	62418	0.006152	0.166266	0	34.65	0	0	1.03125	0	1	0	0	-3.3000	-10.4600	3.3000	10.6500	0.0000	0.0000	0.0000	0.0000;
	62418	62420	0.000285	0.001128	0	0	0	0	0	0	1	0	0	-3.3000	-10.6500	3.3000	10.6600	0.0000	0.0000	0.0000	0.0000;
	62421	62422	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-6.3700	-0.9700	6.3700	0.9700	0.0000	0.0000	0.0000	0.0000;
	62422	63576	0.007899	0.037607	0.00552	180.27	0	0	0	0	1	0	0	-70.3700	7.1000	70.7400	-5.9500	0.0000	0.0000	0.0000	0.0000;
	62423	62424	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-2.9500	-0.5600	2.9500	0.5600	0.0000	0.0000	0.0000	0.0000;
	63145	62424	0.007585	0.040896	0.02094	146.42	0	0	0	0	1	0	0	-20.1300	9.2300	20.1700	-11.3400	0.0000	0.0000	0.0000	0.0000;
	63167	62424	0.006924	0.031698	0.01822	150.14	0	0	0	0	1	0	0	23.1600	-12.5600	-23.1100	10.7700	0.0000	0.0000	0.0000	0.0000;
	63423	62425	0.018779	0.082989	0.01557	146.89	0	0	0	0	1	0	0	17.1600	-1.5800	-17.1100	0.0900	0.0000	0.0000	0.0000	0.0000;
	62425	63426	0.011865	0.069845	0.01641	136.39	0	0	0	0	1	0	0	8.3700	-1.1800	-8.3700	-0.5800	0.0000	0.0000	0.0000	0.0000;
	63589	62426	0.022902	0.091773	0.02471	149.25	0	0	0	0	1	0	0	13.7600	-3.0700	-13.7200	0.5100	0.0000	0.0000	0.0000	0.0000;
	62427	62428	0.012053	0.058451	0.01816	123.17	0	0	0	0	1	0	0	3.9800	-1.7800	-3.9700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	62512	62427	0.00805	0.033028	0.01405	137.86	0	0	0	0	1	0	0	9.3500	-12.7500	-9.3300	11.3100	0.0000	0.0000	0.0000	0.0000;
	62429	62428	0.015439	0.081776	0.02068	108.06	0	0	0	0	1	0	0	-0.7400	-0.4300	0.7400	-1.8100	0.0000	0.0000	0.0000	0.0000;
	62431	62430	0.002834	0.012638	0.00147	137.03	0	0	0	0	1	0	0	12.3300	-29.8700	-12.3000	29.8400	0.0000	0.0000	0.0000	0.0000;
	62432	62430	0.003622	0.014964	0.0065	145.08	0	0	0	0	1	0	0	9.7200	-4.2200	-9.7200	3.5400	0.0000	0.0000	0.0000	0.0000;
	62431	62433	0.002529	0.013878	0.00489	158.81	0	0	0	0	1	0	0	-34.3400	16.6600	34.3800	-16.9900	0.0000	0.0000	0.0000	0.0000;
	62432	62445	0.009949	0.04364	0.05287	135.72	0	0	0	0	1	0	0	-2.9300	-8.7000	2.9300	3.0500	0.0000	0.0000	0.0000	0.0000;
	62455	62432	0.010058	0.052824	0.00559	160.46	0	0	0	0	1	0	0	31.6100	-10.7300	-31.5000	10.6800	0.0000	0.0000	0.0000	0.0000;
	62433	62443	0.006376	0.033928	0.00652	169.85	0	0	0	0	1	0	0	-56.9500	7.0500	57.1500	-6.6800	0.0000	0.0000	0.0000	0.0000;
	62434	62435	0.000219	0.001115	0	0	0	0	0	0	1	0	0	24.8100	9.2400	-24.8100	-9.2400	0.0000	0.0000	0.0000	0.0000;
	62437	62434	0.002953	0.011382	0.00223	171.27	0	0	0	0	1	0	0	63.7100	21.0800	-63.5900	-20.8400	0.0000	0.0000	0.0000	0.0000;
	62434	62443	0.003449	0.015629	0.02399	159.26	0	0	0	0	1	0	0	38.3500	11.5000	-38.2900	-13.8200	0.0000	0.0000	0.0000	0.0000;
	62436	62439	0.000481	0.028413	0	570.94	0	0	1	0	1	0	0	115.4800	16.3700	-115.4200	-12.8100	0.0000	0.0000	0.0000	0.0000;
	62436	62440	0.000256	0.001075	0	0	0	0	0	0	1	0	0	26.5200	2.3700	-26.5200	-2.3600	0.0000	0.0000	0.0000	0.0000;
	63549	62436	0.002827	0.031375	0.65995	1370.95	0	0	0	0	1	0	0	580.0000	-29.9800	-571.3000	54.6400	0.0000	0.0000	0.0000	0.0000;
	65250	62436	0.002879	0.039238	0.8709	1325.51	0	0	0	0	1	0	0	-424.4200	27.8700	429.3000	-56.3400	0.0000	0.0000	0.0000	0.0000;
	62437	62439	-4.6e-05	-0.002697	0	420.94	0	0	1	0	1	0	0	-115.4300	-13.1500	115.4200	12.8100	0.0000	0.0000	0.0000	0.0000;
	62494	62437	0.009273	0.047423	0.01556	168.25	0	0	0	0	1	0	0	-51.4800	7.4500	51.7100	-7.9300	0.0000	0.0000	0.0000	0.0000;
	62438	62439	0.002568	0.151656	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62441	62442	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-24.8100	-8.1000	24.8100	8.1100	0.0000	0.0000	0.0000	0.0000;
	62443	62442	0.005512	0.026554	0.0038	167.76	0	0	0	0	1	0	0	-43.6600	14.7500	43.7700	-14.6200	0.0000	0.0000	0.0000	0.0000;
	62442	62449	0.011316	0.059538	0.00917	183.03	0	0	0	0	1	0	0	-68.5800	6.5100	69.0800	-4.8200	0.0000	0.0000	0.0000	0.0000;
	62444	62554	0.009854	0.049845	0.03638	159.81	0	0	0	0	1	0	0	28.2900	-1.4200	-28.2200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	62444	63209	0.011981	0.052517	0.00981	163.21	0	0	0	0	1	0	0	-33.8600	1.0900	33.9800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	62445	62446	0.000279	0.001082	0	0	0	0	0	0	1	0	0	5.0500	0.4600	-5.0500	-0.4600	0.0000	0.0000	0.0000	0.0000;
	62451	62445	0.012701	0.06045	0.01545	143.11	0	0	0	0	1	0	0	8.0000	1.8800	-7.9900	-3.5100	0.0000	0.0000	0.0000	0.0000;
	62447	62448	0.000248	0.001024	0	0	0	0	0	0	1	0	0	5.0500	1.3900	-5.0500	-1.3900	0.0000	0.0000	0.0000	0.0000;
	62449	62447	0.011015	0.037309	0.01092	182.35	0	0	0	0	1	0	0	-66.1100	13.5300	66.5800	-13.1000	0.0000	0.0000	0.0000	0.0000;
	62449	62450	0.000272	0.001153	0	0	0	0	0	0	1	0	0	6.9300	1.6100	-6.9300	-1.6100	0.0000	0.0000	0.0000	0.0000;
	62449	62671	0.007544	0.04307	0.01442	137.73	0	0	0	0	1	0	0	-9.9100	-10.3100	9.9200	8.8400	0.0000	0.0000	0.0000	0.0000;
	62451	62452	0.000226	0.001162	0	0	0	0	0	0	1	0	0	4.4800	0.5400	-4.4800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	62451	62576	0.025149	0.116811	0.02504	147.85	0	0	0	0	1	0	0	-12.4800	4.7100	12.5200	-7.2000	0.0000	0.0000	0.0000	0.0000;
	62453	62454	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-1.9200	-0.8600	1.9200	0.8600	0.0000	0.0000	0.0000	0.0000;
	62454	62640	0.007606	0.033072	0.14187	137.44	0	0	0	0	1	0	0	-9.2900	2.9700	9.3000	-18.2400	0.0000	0.0000	0.0000	0.0000;
	62454	62650	0.012684	0.062662	0.02638	131	0	0	0	0	1	0	0	7.3700	-3.8300	-7.3600	1.0100	0.0000	0.0000	0.0000	0.0000;
	62455	62578	0.026103	0.109231	0.00989	163.5	0	0	0	0	1	0	0	-37.4900	10.0100	37.8600	-9.5100	0.0000	0.0000	0.0000	0.0000;
	62457	62737	0.015164	0.07137	0.01482	162.92	0	0	0	0	1	0	0	40.1400	4.7300	-39.9100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	63395	62457	0.003335	0.018209	0.0076	166.55	0	0	0	0	1	0	0	48.3000	6.1800	-48.2200	-6.6100	0.0000	0.0000	0.0000	0.0000;
	62458	62460	0.010007	0.045481	0.01051	153.53	0	0	0	0	1	0	0	-22.1600	3.2200	22.2000	-4.1500	0.0000	0.0000	0.0000	0.0000;
	62458	62477	0.008858	0.039232	0.00825	146.33	0	0	0	0	1	0	0	16.8700	-4.4600	-16.8500	3.6700	0.0000	0.0000	0.0000	0.0000;
	62462	62459	0.009896	0.040671	0.00805	157.13	0	0	0	0	1	0	0	-28.2100	-2.2300	28.2800	1.6800	0.0000	0.0000	0.0000	0.0000;
	62459	63395	0.016118	0.068402	0.03085	159.17	0	0	0	0	1	0	0	-33.2100	-2.1700	33.3700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	62460	62461	0.000252	0.001081	0	0	0	0	0	0	1	0	0	3.2700	0.6200	-3.2700	-0.6200	0.0000	0.0000	0.0000	0.0000;
	62465	62460	0.004849	0.019625	0.05003	155.84	0	0	0	0	1	0	0	25.5000	-8.8500	-25.4700	3.5300	0.0000	0.0000	0.0000	0.0000;
	62463	62464	0.007812	0.034659	0.00515	129.91	0	0	0	0	1	0	0	3.7500	6.5800	-3.7400	-7.1000	0.0000	0.0000	0.0000	0.0000;
	62697	62464	0.015174	0.063613	0.01652	119.3	0	0	0	0	1	0	0	3.7400	-7.2800	-3.7300	5.5800	0.0000	0.0000	0.0000	0.0000;
	62465	62468	0.004104	0.015055	0.0068	192.06	0	0	0	0	1	0	0	-91.1700	8.4300	91.4900	-8.0200	0.0000	0.0000	0.0000	0.0000;
	62466	62477	0.007686	0.028802	0.00734	140.61	0	0	0	0	1	0	0	-11.8400	3.9200	11.8500	-4.6800	0.0000	0.0000	0.0000	0.0000;
	62466	62947	0.009222	0.036771	0.1532	147.16	0	0	0	0	1	0	0	-22.1200	-2.8700	22.1700	-13.6400	0.0000	0.0000	0.0000	0.0000;
	62467	62470	0.000664	0.040505	0	513.64	0	0	1	0	1	0	0	129.7900	-4.2100	-129.6900	10.4600	0.0000	0.0000	0.0000	0.0000;
	62467	62471	0.000245	0.001074	0	0	0	0	0	0	1	0	0	22.5300	4.9600	-22.5300	-4.9500	0.0000	0.0000	0.0000	0.0000;
	63253	62467	0.001139	0.014857	0.3758	1202.55	0	0	0	0	1	0	0	231.1300	-48.6400	-230.5700	15.0500	0.0000	0.0000	0.0000	0.0000;
	62467	63397	0.000922	0.011609	0.32102	1084.74	0	0	0	0	1	0	0	78.2400	-15.7900	-78.1900	-18.6100	0.0000	0.0000	0.0000	0.0000;
	62468	62470	-0.000366	-0.022343	0	438.64	0	0	1	0	1	0	0	-129.7500	7.0100	129.6900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	62468	62473	0.009234	0.054287	0.00621	160.55	0	0	0	0	1	0	0	38.2600	1.0100	-38.1400	-0.9600	0.0000	0.0000	0.0000	0.0000;
	62469	62470	0.001511	0.092184	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62472	62473	0.033933	0.150048	0.03732	151.67	0	0	0	0	1	0	0	-27.4400	-0.3500	27.6800	-2.6200	0.0000	0.0000	0.0000	0.0000;
	62548	62472	0.015045	0.096388	0.00966	139.29	0	0	0	0	1	0	0	-5.1200	-5.5600	5.1300	4.5800	0.0000	0.0000	0.0000	0.0000;
	62739	62472	0.016607	0.069546	0.01797	128.72	0	0	0	0	1	0	0	8.1300	-9.4700	-8.1100	7.6500	0.0000	0.0000	0.0000	0.0000;
	62474	62475	0.00024	0.001013	0	0	0	0	0	0	1	0	0	8.7400	3.2900	-8.7400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	62474	62545	0.026712	0.109009	0.02727	126.19	0	0	0	0	1	0	0	1.4100	0.6400	-1.4100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	62548	62474	0.01262	0.059181	0.02645	151.64	0	0	0	0	1	0	0	-27.0700	-0.2800	27.1600	-2.1200	0.0000	0.0000	0.0000	0.0000;
	62474	62951	0.018961	0.091546	0.02236	161.72	0	0	0	0	1	0	0	-37.3100	-1.8100	37.5600	0.6000	0.0000	0.0000	0.0000	0.0000;
	62476	62477	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-5.0000	-1.0100	5.0000	1.0100	0.0000	0.0000	0.0000	0.0000;
	62479	62478	0.002652	0.013701	0.00626	181.1	0	0	0	0	1	0	0	-73.0100	25.6200	73.1600	-25.4900	0.0000	0.0000	0.0000	0.0000;
	62478	62490	0.008935	0.037993	0.02493	189.69	0	0	0	0	1	0	0	-88.7500	20.3500	89.4600	-19.9300	0.0000	0.0000	0.0000	0.0000;
	62480	62479	0.00338	0.013506	0.00271	163.2	0	0	0	0	1	0	0	-38.2200	0.9300	38.2700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62694	62479	0.004352	0.017527	0.00327	148.75	0	0	0	0	1	0	0	-19.1000	27.7100	19.1500	-27.8600	0.0000	0.0000	0.0000	0.0000;
	62480	62481	0.000275	0.001141	0	0	0	0	0	0	1	0	0	15.5900	4.6700	-15.5900	-4.6600	0.0000	0.0000	0.0000	0.0000;
	62480	62697	0.007679	0.039089	0.06148	153.81	0	0	0	0	1	0	0	22.6400	-5.6000	-22.6000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	62482	62696	0.010132	0.048851	0.03019	162.18	0	0	0	0	1	0	0	41.3900	-29.7600	-41.1500	27.6500	0.0000	0.0000	0.0000	0.0000;
	62485	62483	0.01091	0.044244	0.01341	193.52	0	0	0	0	1	0	0	108.0500	-11.4800	-106.8200	15.0900	0.0000	0.0000	0.0000	0.0000;
	62483	62486	0.008177	0.029179	0.00913	160.44	0	0	0	0	1	0	0	32.0900	7.0200	-32.0100	-7.6500	0.0000	0.0000	0.0000	0.0000;
	62488	62483	0.013447	0.057591	0.00767	149.17	0	0	0	0	1	0	0	-18.2700	-4.0100	18.3200	3.4100	0.0000	0.0000	0.0000	0.0000;
	62490	62483	0.010634	0.041238	0.01752	162.44	0	0	0	0	1	0	0	-35.4600	27.7300	35.6700	-28.7300	0.0000	0.0000	0.0000	0.0000;
	62484	62485	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-22.4400	-11.7100	22.4400	11.7200	0.0000	0.0000	0.0000	0.0000;
	63547	62485	0.013882	0.063148	0.01311	196.69	0	0	0	0	1	0	0	132.7600	9.1700	-130.4900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	62486	62487	0.000268	0.001061	0	0	0	0	0	0	1	0	0	28.3700	9.5400	-28.3700	-9.5300	0.0000	0.0000	0.0000	0.0000;
	62486	62488	0.006856	0.032865	0.01259	127.05	0	0	0	0	1	0	0	3.6300	-1.8900	-3.6300	0.6100	0.0000	0.0000	0.0000	0.0000;
	62490	62491	0.004974	0.021918	0.00464	176.97	0	0	0	0	1	0	0	-67.6400	-11.4400	67.8600	11.9300	0.0000	0.0000	0.0000	0.0000;
	62491	62492	0.000226	0.001155	0	0	0	0	0	0	1	0	0	13.6300	1.5700	-13.6300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	62491	63297	0.008914	0.034011	0.01315	186.88	0	0	0	0	1	0	0	-81.4900	-13.5100	82.0700	14.2900	0.0000	0.0000	0.0000	0.0000;
	62493	62494	0.018214	0.083568	0.02719	164.63	0	0	0	0	1	0	0	-43.4800	7.5700	43.8100	-8.9500	0.0000	0.0000	0.0000	0.0000;
	62554	62493	0.012614	0.057206	0.02808	144.9	0	0	0	0	1	0	0	-18.8600	0.5800	18.9000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	63908	62493	0.03799	0.213465	0.04145	151.12	0	0	0	0	1	0	0	-18.3700	3.7000	18.5000	-7.4400	0.0000	0.0000	0.0000	0.0000;
	62535	62495	0.009202	0.046656	0.01318	144.45	0	0	0	0	1	0	0	-14.0000	1.4700	14.0200	-2.8000	0.0000	0.0000	0.0000	0.0000;
	62495	62582	0.013082	0.050705	0.01997	154.22	0	0	0	0	1	0	0	-22.6100	0.5900	22.6800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	62496	62497	0.000211	0.001117	0	0	0	0	0	0	1	0	0	10.2800	2.0000	-10.2800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	62500	62496	0.037259	0.103509	0.0119	129.01	0	0	0	0	1	0	0	-5.4200	5.8300	5.4400	-7.0300	0.0000	0.0000	0.0000	0.0000;
	62498	62499	0.00022	0.001032	0	0	0	0	0	0	1	0	0	4.2800	0.6900	-4.2800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	62500	62498	0.006424	0.037091	0.00529	129.81	0	0	0	0	1	0	0	-3.7200	-7.7900	3.7200	7.2500	0.0000	0.0000	0.0000	0.0000;
	62498	62535	0.016564	0.079498	0.01735	139.57	0	0	0	0	1	0	0	-8.0000	1.4000	8.0100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	62501	62502	0.000238	0.001173	0	0	0	0	0	0	1	0	0	5.0500	1.2900	-5.0500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	62503	62501	0.01194	0.063229	0.03393	166.68	0	0	0	0	1	0	0	53.6000	-5.7400	-53.2900	3.6700	0.0000	0.0000	0.0000	0.0000;
	62501	62536	0.011566	0.059433	0.04684	164.46	0	0	0	0	1	0	0	48.2400	-4.9600	-48.0000	1.1200	0.0000	0.0000	0.0000	0.0000;
	62504	62505	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-4.0100	-1.8400	4.0100	1.8400	0.0000	0.0000	0.0000	0.0000;
	62506	62505	0.009677	0.053233	0.0147	170.89	0	0	0	0	1	0	0	-58.3700	4.0200	58.6800	-3.8800	0.0000	0.0000	0.0000	0.0000;
	63286	62505	0.015435	0.071256	0.01671	173.43	0	0	0	0	1	0	0	63.2600	-1.2300	-62.6900	2.0300	0.0000	0.0000	0.0000	0.0000;
	62506	62507	0.000262	0.00119	0	0	0	0	0	0	1	0	0	3.7000	1.7800	-3.7000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	62508	62510	0.007467	0.040599	0.0039	162.12	0	0	0	0	1	0	0	36.5000	-5.9300	-36.4100	6.0300	0.0000	0.0000	0.0000	0.0000;
	62511	62508	0.003263	0.014579	0.01707	142.98	0	0	0	0	1	0	0	-24.2600	2.9800	24.2800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	62508	63350	0.015474	0.079323	0.00926	174.27	0	0	0	0	1	0	0	-74.2900	7.4600	75.1000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	62509	62510	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-13.5100	-4.6100	13.5200	4.6100	0.0000	0.0000	0.0000	0.0000;
	62510	62512	0.004834	0.020945	0.00593	154.05	0	0	0	0	1	0	0	22.8900	-10.6400	-22.8600	10.1300	0.0000	0.0000	0.0000	0.0000;
	62511	63135	0.027463	0.109315	0.01655	129.06	0	0	0	0	1	0	0	8.2900	-10.0300	-8.2500	8.3900	0.0000	0.0000	0.0000	0.0000;
	62517	62513	0.005838	0.029601	0.04926	136.09	0	0	0	0	1	0	0	-0.7400	-3.6500	0.7400	-1.6800	0.0000	0.0000	0.0000	0.0000;
	62513	62611	0.007531	0.049097	0.00915	142.19	0	0	0	0	1	0	0	19.6700	-0.0100	-19.6400	-0.8000	0.0000	0.0000	0.0000	0.0000;
	62513	63279	0.018801	0.070376	0.00659	163.49	0	0	0	0	1	0	0	-30.8800	-0.9600	31.0500	0.8600	0.0000	0.0000	0.0000	0.0000;
	62586	62514	0.011868	0.06468	0.01417	133.05	0	0	0	0	1	0	0	-6.2500	-10.2600	6.2600	8.8100	0.0000	0.0000	0.0000	0.0000;
	62514	62597	0.007792	0.048072	0.0135	137.12	0	0	0	0	1	0	0	-9.2700	-9.5000	9.2800	8.1000	0.0000	0.0000	0.0000	0.0000;
	62515	62591	0.021406	0.107412	0.01369	119.14	0	0	0	0	1	0	0	10.4700	3.3900	-10.4500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	62515	63387	0.014274	0.061461	0.02442	144.2	0	0	0	0	1	0	0	-21.9500	-4.7200	22.0100	2.3600	0.0000	0.0000	0.0000	0.0000;
	62516	62518	0.005435	0.027696	0.00505	157.25	0	0	0	0	1	0	0	43.1100	-6.3700	-43.0100	6.3100	0.0000	0.0000	0.0000	0.0000;
	62731	62516	0.004035	0.022806	0.02021	164.55	0	0	0	0	1	0	0	53.9800	-6.4000	-53.8700	4.8300	0.0000	0.0000	0.0000	0.0000;
	62518	62517	0.009064	0.044623	0.00551	150.06	0	0	0	0	1	0	0	33.6900	-8.0300	-33.5900	7.9300	0.0000	0.0000	0.0000	0.0000;
	62517	62613	0.057197	0.213503	0.02709	152.27	0	0	0	0	1	0	0	24.8300	-3.9100	-24.5000	2.2300	0.0000	0.0000	0.0000	0.0000;
	62517	63007	0.023202	0.099496	0.03672	122.13	0	0	0	0	1	0	0	0.1800	-2.5400	-0.1800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	62520	62521	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-9.8500	-3.0200	9.8500	3.0200	0.0000	0.0000	0.0000	0.0000;
	62524	62521	0.004256	0.022748	0.00536	116.49	0	0	0	0	1	0	0	-3.2700	2.2100	3.2700	-2.7500	0.0000	0.0000	0.0000	0.0000;
	62521	62528	0.015206	0.060696	0.01138	140.1	0	0	0	0	1	0	0	-13.1200	-0.2700	13.1500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	62522	62524	0.002855	0.014939	0.00329	137.04	0	0	0	0	1	0	0	7.5000	5.8600	-7.5000	-6.1900	0.0000	0.0000	0.0000	0.0000;
	62522	62529	0.013089	0.04913	0.02949	151.41	0	0	0	0	1	0	0	-19.0500	-8.0300	19.1000	5.1800	0.0000	0.0000	0.0000	0.0000;
	62523	62524	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-10.7700	-3.9800	10.7700	3.9800	0.0000	0.0000	0.0000	0.0000;
	62525	62526	0.010867	0.059726	0.00932	167.58	0	0	0	0	1	0	0	-28.0700	-2.0700	28.1500	1.5400	0.0000	0.0000	0.0000	0.0000;
	62525	62767	0.009499	0.0354	0.01272	166.04	0	0	0	0	1	0	0	25.0800	1.4400	-25.0200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	62526	62527	0.000249	0.001121	0	0	0	0	0	0	1	0	0	5.9800	1.8100	-5.9800	-1.8100	0.0000	0.0000	0.0000	0.0000;
	62526	62772	0.010068	0.038227	0.00992	170.55	0	0	0	0	1	0	0	-34.1300	-3.3500	34.2400	2.7200	0.0000	0.0000	0.0000	0.0000;
	62999	62528	0.010717	0.046778	0.01467	149.27	0	0	0	0	1	0	0	20.3200	-0.5200	-20.2800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	62767	62529	0.004279	0.024874	0.04202	138.97	0	0	0	0	1	0	0	-1.2900	6.9900	1.2900	-11.3400	0.0000	0.0000	0.0000	0.0000;
	62529	63001	0.009932	0.048533	0.02091	154.97	0	0	0	0	1	0	0	-35.3800	5.6600	35.5100	-7.2300	0.0000	0.0000	0.0000	0.0000;
	62530	62533	0.00016	0.010876	0	372.2	0	0	1	0	1	0	0	5.7800	13.2800	-5.7800	-13.2600	0.0000	0.0000	0.0000	0.0000;
	62530	62534	0.000223	0.001141	0	0	0	0	0	0	1	0	0	22.1500	10.8700	-22.1400	-10.8600	0.0000	0.0000	0.0000	0.0000;
	62530	63222	0.002693	0.041251	0.66218	1072.61	0	0	0	0	1	0	0	-27.9300	-24.1500	27.9500	-48.2400	0.0000	0.0000	0.0000	0.0000;
	62531	62533	4.2e-05	0.002874	0	297.2	0	0	1	0	1	0	0	-5.7800	-13.2500	5.7800	13.2600	0.0000	0.0000	0.0000	0.0000;
	62536	62531	0.009099	0.039167	0.00372	146.38	0	0	0	0	1	0	0	-5.7600	-13.5800	5.7800	13.2500	0.0000	0.0000	0.0000	0.0000;
	62532	62533	0.00125	0.084872	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62538	62535	0.005788	0.027422	0.00693	145.52	0	0	0	0	1	0	0	13.4200	1.8800	-13.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	62538	62536	0.006823	0.029122	0.02208	161.87	0	0	0	0	1	0	0	-33.0100	-6.4800	33.0800	4.3900	0.0000	0.0000	0.0000	0.0000;
	62537	62538	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-19.5900	-4.6000	19.6000	4.6000	0.0000	0.0000	0.0000	0.0000;
	62540	62539	0.007598	0.024118	0.00658	133.47	0	0	0	0	1	0	0	3.1700	-5.4000	-3.1700	4.6900	0.0000	0.0000	0.0000	0.0000;
	62543	62539	0.013178	0.052779	0.01228	132.01	0	0	0	0	1	0	0	9.4900	-7.5000	-9.4800	6.2400	0.0000	0.0000	0.0000	0.0000;
	62540	62542	0.007096	0.04251	0.05893	132.84	0	0	0	0	1	0	0	13.6600	-6.5000	-13.6400	0.2100	0.0000	0.0000	0.0000	0.0000;
	62541	62542	0.012999	0.068311	0.02719	108.3	0	0	0	0	1	0	0	-8.0300	-1.9000	8.0400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	62543	62544	0.000206	0.001022	0	0	0	0	0	0	1	0	0	7.1800	1.3100	-7.1800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	62545	62546	0.000257	0.001071	0	0	0	0	0	0	1	0	0	31.9200	5.3900	-31.9200	-5.3800	0.0000	0.0000	0.0000	0.0000;
	62547	62545	0.008921	0.046249	0.00657	157.21	0	0	0	0	1	0	0	30.5900	1.5600	-30.5100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	62549	62547	0.001485	0.006777	0.00366	174.39	0	0	0	0	1	0	0	57.9700	6.9300	-57.9300	-7.1100	0.0000	0.0000	0.0000	0.0000;
	62549	63254	0.00636	0.031592	0.02341	190.02	0	0	0	0	1	0	0	-85.3100	-9.8200	85.7500	9.4700	0.0000	0.0000	0.0000	0.0000;
	62550	62551	0.007113	0.027262	0.05556	135.62	0	0	0	0	1	0	0	-6.3700	1.0200	6.3800	-6.9400	0.0000	0.0000	0.0000	0.0000;
	62552	62550	0.009957	0.044545	0.01566	124.37	0	0	0	0	1	0	0	-2.7200	-0.1700	2.7200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	62551	62553	0.005772	0.028556	0.00933	130.28	0	0	0	0	1	0	0	6.1700	-5.7400	-6.1700	4.7600	0.0000	0.0000	0.0000	0.0000;
	62553	62552	0.006924	0.033596	0.00344	124.82	0	0	0	0	1	0	0	3.8200	0.4700	-3.8200	-0.8300	0.0000	0.0000	0.0000	0.0000;
	62553	62664	0.061811	0.25518	0.02699	135.63	0	0	0	0	1	0	0	-14.9700	1.0200	15.1000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	62678	62553	0.014345	0.0719	0.01006	135.64	0	0	0	0	1	0	0	-10.8800	6.8200	10.9000	-7.7900	0.0000	0.0000	0.0000	0.0000;
	62554	62556	0.009678	0.052912	0.00668	138.7	0	0	0	0	1	0	0	9.4500	1.1600	-9.4400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	62554	62562	0.005404	0.032098	0.02119	134.15	0	0	0	0	1	0	0	8.3900	0.7300	-8.3800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	62554	62563	0.012935	0.063309	0.01171	144.92	0	0	0	0	1	0	0	11.9600	1.7500	-11.9400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	62573	62554	0.007478	0.039788	0.01639	130.29	0	0	0	0	1	0	0	-6.9700	2.2600	6.9800	-3.9900	0.0000	0.0000	0.0000	0.0000;
	62556	62555	0.006109	0.021489	0.00693	122.08	0	0	0	0	1	0	0	-1.7400	0.1600	1.7400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	62555	62565	0.012655	0.059261	0.01532	143.02	0	0	0	0	1	0	0	-10.8600	-5.0900	10.8800	3.5200	0.0000	0.0000	0.0000	0.0000;
	62556	62557	0.000253	0.001083	0	0	0	0	0	0	1	0	0	11.1700	1.6700	-11.1700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	62558	62559	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-15.9000	-6.1500	15.9000	6.1500	0.0000	0.0000	0.0000	0.0000;
	62559	63514	0.009661	0.051608	0.02704	181.1	0	0	0	0	1	0	0	-64.4300	1.0100	64.8100	-1.9200	0.0000	0.0000	0.0000	0.0000;
	63916	62559	0.008139	0.044823	0.0145	173.71	0	0	0	0	1	0	0	-48.3400	6.6200	48.5300	-7.1700	0.0000	0.0000	0.0000	0.0000;
	62560	62561	0.000266	0.001119	0	0	0	0	0	0	1	0	0	17.9800	4.2500	-17.9800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	62560	62563	0.009635	0.041072	0.00625	125.68	0	0	0	0	1	0	0	6.0400	3.1000	-6.0400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	62560	63272	0.00685	0.031924	0.02093	151.68	0	0	0	0	1	0	0	-24.0200	-7.3500	24.0600	5.2900	0.0000	0.0000	0.0000	0.0000;
	62562	62565	0.009476	0.047022	0.00437	140.31	0	0	0	0	1	0	0	-9.5900	-5.2200	9.6000	4.8000	0.0000	0.0000	0.0000	0.0000;
	62563	62564	0.000235	0.001145	0	0	0	0	0	0	1	0	0	17.9800	6.6500	-17.9800	-6.6500	0.0000	0.0000	0.0000	0.0000;
	62571	62565	0.008653	0.043711	0.01249	140.16	0	0	0	0	1	0	0	-8.7200	-1.3000	8.7300	-0.0100	0.0000	0.0000	0.0000	0.0000;
	62565	62754	0.01245	0.061064	0.02896	177.05	0	0	0	0	1	0	0	-51.7700	-2.2500	52.0800	0.6400	0.0000	0.0000	0.0000	0.0000;
	63514	62565	0.004843	0.028367	0.00717	138.58	0	0	0	0	1	0	0	-4.5800	11.8400	4.5900	-12.5700	0.0000	0.0000	0.0000	0.0000;
	62566	62567	0.000224	0.001115	0	0	0	0	0	0	1	0	0	-14.5600	-4.2900	14.5600	4.2900	0.0000	0.0000	0.0000	0.0000;
	62567	62570	0.017421	0.079317	0.01974	157.74	0	0	0	0	1	0	0	38.6300	-11.2800	-38.3700	10.3400	0.0000	0.0000	0.0000	0.0000;
	62567	63517	0.003215	0.017713	0.00514	167.05	0	0	0	0	1	0	0	-53.1800	6.9900	53.2700	-7.0700	0.0000	0.0000	0.0000	0.0000;
	62568	63412	0.004493	0.027126	0.00675	178.39	0	0	0	0	1	0	0	-58.5400	5.4200	58.6800	-5.2800	0.0000	0.0000	0.0000	0.0000;
	63517	62568	0.005134	0.027488	0.01523	152.8	0	0	0	0	1	0	0	-16.3800	2.9600	16.3900	-4.5300	0.0000	0.0000	0.0000	0.0000;
	62568	63908	0.025549	0.099606	0.02855	145.31	0	0	0	0	1	0	0	12.4700	-8.9900	-12.4200	6.1000	0.0000	0.0000	0.0000	0.0000;
	62569	62570	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-3.7400	-1.2500	3.7400	1.2500	0.0000	0.0000	0.0000	0.0000;
	62894	62570	0.02529	0.10219	0.02379	154.82	0	0	0	0	1	0	0	-34.3200	10.2500	34.6300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	62571	62573	0.005331	0.023373	0.02866	129.28	0	0	0	0	1	0	0	3.2800	-0.3400	-3.2800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	62572	62573	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-10.2600	-0.4800	10.2600	0.4800	0.0000	0.0000	0.0000	0.0000;
	62576	62574	0.009255	0.037257	0.01488	158.53	0	0	0	0	1	0	0	-24.7900	3.2900	24.8400	-4.6700	0.0000	0.0000	0.0000	0.0000;
	62574	62579	0.014746	0.075194	0.01948	161.19	0	0	0	0	1	0	0	-28.2900	3.5400	28.4000	-5.0600	0.0000	0.0000	0.0000	0.0000;
	62575	62576	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-12.2600	-3.9100	12.2600	3.9100	0.0000	0.0000	0.0000	0.0000;
	62577	62578	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-15.5700	-8.7300	15.5700	8.7300	0.0000	0.0000	0.0000	0.0000;
	62580	62581	0.00022	0.001119	0	0	0	0	0	0	1	0	0	5.0500	2.0200	-5.0500	-2.0200	0.0000	0.0000	0.0000	0.0000;
	62580	62582	0.006589	0.038245	0.0167	161.69	0	0	0	0	1	0	0	34.1500	-2.5500	-34.0800	1.1500	0.0000	0.0000	0.0000	0.0000;
	63194	62580	0.009062	0.040608	0.01245	164.19	0	0	0	0	1	0	0	39.3300	-1.3000	-39.2000	0.5200	0.0000	0.0000	0.0000	0.0000;
	62583	63022	0.022565	0.093935	0.01479	139.79	0	0	0	0	1	0	0	10.6700	-8.8400	-10.6300	7.4100	0.0000	0.0000	0.0000	0.0000;
	62585	62584	0.027079	0.112637	0.01791	128.01	0	0	0	0	1	0	0	3.2500	-1.2800	-3.2500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	62584	62589	0.013613	0.062641	0.00999	142.78	0	0	0	0	1	0	0	-3.7200	-1.3300	3.7200	0.2600	0.0000	0.0000	0.0000	0.0000;
	62944	62585	0.014345	0.07292	0.01719	141.38	0	0	0	0	1	0	0	20.3800	-1.1800	-20.3300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	62592	62586	0.018346	0.086367	0.01568	155.67	0	0	0	0	1	0	0	-17.4700	-3.6800	17.5200	2.2700	0.0000	0.0000	0.0000	0.0000;
	62586	62594	0.014408	0.066632	0.01122	156.57	0	0	0	0	1	0	0	-14.1800	7.5500	14.2200	-8.5900	0.0000	0.0000	0.0000	0.0000;
	62588	62587	0.016176	0.065881	0.01617	176.56	0	0	0	0	1	0	0	-48.5800	3.7700	48.9400	-4.0400	0.0000	0.0000	0.0000	0.0000;
	62587	62609	0.022089	0.082663	0.01679	119.62	0	0	0	0	1	0	0	8.9800	-4.6400	-8.9600	2.9000	0.0000	0.0000	0.0000	0.0000;
	62587	62969	0.057843	0.284789	0.04934	119.33	0	0	0	0	1	0	0	-8.8000	-2.8600	8.8400	-2.3000	0.0000	0.0000	0.0000	0.0000;
	62588	62594	0.014424	0.064008	0.01359	169.68	0	0	0	0	1	0	0	36.8000	-4.1800	-36.6100	3.5500	0.0000	0.0000	0.0000	0.0000;
	62589	62599	0.032036	0.17813	0.03941	146.44	0	0	0	0	1	0	0	-6.8200	-1.0600	6.8300	-3.1200	0.0000	0.0000	0.0000	0.0000;
	62590	62591	0.000267	0.001185	0	0	0	0	0	0	1	0	0	-9.3500	-2.8900	9.3500	2.8900	0.0000	0.0000	0.0000	0.0000;
	62591	62592	0.01198	0.060832	0.00611	131.85	0	0	0	0	1	0	0	1.1000	1.8300	-1.1000	-2.4800	0.0000	0.0000	0.0000	0.0000;
	62592	62593	0.000259	0.001048	0	0	0	0	0	0	1	0	0	18.5600	6.1600	-18.5600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	62594	62596	0.00823	0.039166	0.00448	137.98	0	0	0	0	1	0	0	13.1800	1.8700	-13.1600	-2.2800	0.0000	0.0000	0.0000	0.0000;
	62595	62596	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-4.6100	-0.9300	4.6100	0.9300	0.0000	0.0000	0.0000	0.0000;
	62596	62602	0.014668	0.057921	0.01789	128.92	0	0	0	0	1	0	0	8.5600	1.3500	-8.5500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	63601	62597	0.004454	0.021282	0.01223	152.87	0	0	0	0	1	0	0	22.9500	9.3300	-22.9300	-10.5500	0.0000	0.0000	0.0000	0.0000;
	62598	62601	0.015997	0.073973	0.01052	169.12	0	0	0	0	1	0	0	-35.9700	-5.9400	36.1700	5.7300	0.0000	0.0000	0.0000	0.0000;
	62606	62598	0.010457	0.047067	0.00523	150.24	0	0	0	0	1	0	0	-14.7900	-2.3700	14.8100	1.9200	0.0000	0.0000	0.0000	0.0000;
	62599	62600	0.000297	0.001113	0	0	0	0	0	0	1	0	0	3.7800	2.1800	-3.7800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	62599	62601	0.006125	0.030737	0.01429	147.87	0	0	0	0	1	0	0	-10.6100	0.9400	10.6200	-2.4500	0.0000	0.0000	0.0000	0.0000;
	62609	62601	0.015719	0.047927	0.02111	179.27	0	0	0	0	1	0	0	50.6200	-13.9700	-50.2300	12.8900	0.0000	0.0000	0.0000	0.0000;
	62606	62602	0.004267	0.018327	0.00372	126.34	0	0	0	0	1	0	0	-2.1600	-1.8300	2.1600	1.4400	0.0000	0.0000	0.0000	0.0000;
	62603	62614	0.007008	0.030373	0.00461	144.31	0	0	0	0	1	0	0	11.1400	10.0300	-11.1300	-10.4600	0.0000	0.0000	0.0000	0.0000;
	62604	62605	0.000295	0.001051	0	0	0	0	0	0	1	0	0	12.4000	2.0000	-12.4000	-1.9900	0.0000	0.0000	0.0000	0.0000;
	62607	62608	0.003385	0.017178	0.00782	199.99	0	0	0	0	1	0	0	-100.8700	5.2300	101.1900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	62608	63601	0.012124	0.050272	0.01276	207.2	0	0	0	0	1	0	0	-114.9600	2.5500	116.4500	2.2600	0.0000	0.0000	0.0000	0.0000;
	62609	62610	0.000288	0.001158	0	0	0	0	0	0	1	0	0	4.2400	0.5100	-4.2400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	62609	62709	0.055435	0.295084	0.04671	148.91	0	0	0	0	1	0	0	-10.8100	1.7800	10.8800	-6.4500	0.0000	0.0000	0.0000	0.0000;
	62609	62711	0.011171	0.051624	0.01428	175.08	0	0	0	0	1	0	0	-35.1000	8.7800	35.2300	-9.6900	0.0000	0.0000	0.0000	0.0000;
	62611	62612	0.000266	0.001127	0	0	0	0	0	0	1	0	0	7.9700	0.9600	-7.9700	-0.9600	0.0000	0.0000	0.0000	0.0000;
	63279	62611	0.009621	0.035262	0.00559	191.89	0	0	0	0	1	0	0	88.7200	-0.0700	-88.0300	2.0000	0.0000	0.0000	0.0000	0.0000;
	62613	62614	0.005784	0.025939	0.00781	127.02	0	0	0	0	1	0	0	1.3300	-5.1800	-1.3300	4.3600	0.0000	0.0000	0.0000	0.0000;
	62613	63004	0.007638	0.031369	0.02203	146.37	0	0	0	0	1	0	0	15.2100	2.3500	-15.1900	-4.6200	0.0000	0.0000	0.0000	0.0000;
	62614	62615	0.000263	0.001194	0	0	0	0	0	0	1	0	0	12.4600	6.1000	-12.4600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	62617	62616	0.009242	0.039918	0.00716	140.33	0	0	0	0	1	0	0	12.8100	0.5100	-12.7900	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62617	62618	0.00025	0.001134	0	0	0	0	0	0	1	0	0	10.0400	3.8000	-10.0400	-3.8000	0.0000	0.0000	0.0000	0.0000;
	62617	63521	0.008952	0.051375	0.04395	187.12	0	0	0	0	1	0	0	-88.9100	3.4700	89.5700	-4.3700	0.0000	0.0000	0.0000	0.0000;
	62619	62620	0.000234	0.001088	0	0	0	0	0	0	1	0	0	8.9800	2.0300	-8.9800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	62619	62628	0.004932	0.024287	0.11448	122.06	0	0	0	0	1	0	0	-2.3000	-2.3400	2.3000	-9.9200	0.0000	0.0000	0.0000	0.0000;
	62619	62631	0.013774	0.060741	0.03313	129.5	0	0	0	0	1	0	0	-6.6900	0.3100	6.6900	-3.8300	0.0000	0.0000	0.0000	0.0000;
	62621	62622	0.000284	0.001111	0	0	0	0	0	0	1	0	0	15.3800	9.0000	-15.3800	-8.9900	0.0000	0.0000	0.0000	0.0000;
	62625	62621	0.008308	0.034631	0.00989	130.59	0	0	0	0	1	0	0	-8.0600	3.0500	8.0600	-4.0800	0.0000	0.0000	0.0000	0.0000;
	62621	63330	0.011131	0.052058	0.00768	153.19	0	0	0	0	1	0	0	-23.4400	-4.9200	23.5000	4.3700	0.0000	0.0000	0.0000	0.0000;
	62623	62624	0.000278	0.001193	0	0	0	0	0	0	1	0	0	16.6200	2.2000	-16.6200	-2.2000	0.0000	0.0000	0.0000	0.0000;
	62623	62625	0.005472	0.027852	0.01421	129.89	0	0	0	0	1	0	0	6.1000	5.3200	-6.1000	-6.8200	0.0000	0.0000	0.0000	0.0000;
	63330	62623	0.002951	0.010184	0.00362	198.42	0	0	0	0	1	0	0	128.6200	-12.6100	-128.1600	13.8000	0.0000	0.0000	0.0000	0.0000;
	62626	62627	0.000236	0.001029	0	0	0	0	0	0	1	0	0	12.2800	2.5700	-12.2800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	62626	62631	0.004794	0.019633	0.00661	142.28	0	0	0	0	1	0	0	11.6600	-2.0200	-11.6500	1.3400	0.0000	0.0000	0.0000	0.0000;
	62626	63565	0.00569	0.029278	0.0062	156.36	0	0	0	0	1	0	0	-24.4300	-0.6200	24.4600	0.1200	0.0000	0.0000	0.0000	0.0000;
	62628	63142	0.001569	0.008081	0.0015	191.17	0	0	0	0	1	0	0	-87.9500	1.6300	88.0600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	62628	63565	0.007098	0.022489	0.00309	171.27	0	0	0	0	1	0	0	-55.7100	8.0100	55.9200	-7.6700	0.0000	0.0000	0.0000	0.0000;
	62629	62630	0.000263	0.00116	0	0	0	0	0	0	1	0	0	6.1400	1.3300	-6.1400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	62629	62649	0.006349	0.025521	0.00385	163.23	0	0	0	0	1	0	0	35.7700	-4.5300	-35.7000	4.4200	0.0000	0.0000	0.0000	0.0000;
	63521	62629	0.002702	0.014497	0.00991	166.36	0	0	0	0	1	0	0	41.9500	-4.0200	-41.9100	3.1900	0.0000	0.0000	0.0000	0.0000;
	62631	62632	0.000261	0.001183	0	0	0	0	0	0	1	0	0	4.9600	2.5000	-4.9600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	62639	62633	0.003353	0.019139	0.00933	145.61	0	0	0	0	1	0	0	13.4700	-13.3600	-13.4600	12.4300	0.0000	0.0000	0.0000	0.0000;
	62644	62633	0.006487	0.032807	0.00854	123.83	0	0	0	0	1	0	0	-1.6300	13.8000	1.6400	-14.6500	0.0000	0.0000	0.0000	0.0000;
	62634	62637	0.0001	-0.000563	0	122.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62634	62638	0.000292	0.00111	0	0	0	0	0	0	1	0	0	5.4900	1.9200	-5.4900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	62634	62639	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-5.4900	-1.9200	5.4900	1.9200	0.0000	0.0000	0.0000	0.0000;
	62635	62637	0.007975	0.218641	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62636	62637	0.007975	0.218641	0	61.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62639	62963	0.005208	0.02235	0.00658	161.76	0	0	0	0	1	0	0	39.6500	-3.7800	-39.5700	3.4100	0.0000	0.0000	0.0000	0.0000;
	62641	62640	0.004067	0.019642	0.01176	147.11	0	0	0	0	1	0	0	17.5700	-15.5300	-17.5500	14.3600	0.0000	0.0000	0.0000	0.0000;
	62641	62646	0.008269	0.027159	0.00937	163.94	0	0	0	0	1	0	0	-31.5900	7.7800	31.6700	-8.5200	0.0000	0.0000	0.0000	0.0000;
	62934	62641	0.005328	0.023352	0.02093	144.44	0	0	0	0	1	0	0	-4.6800	-6.8200	4.6800	4.5900	0.0000	0.0000	0.0000	0.0000;
	62642	62643	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-6.2400	-2.2000	6.2400	2.2000	0.0000	0.0000	0.0000	0.0000;
	62643	62645	0.009797	0.047644	0.00461	140.35	0	0	0	0	1	0	0	15.8800	-11.1500	-15.8500	10.8200	0.0000	0.0000	0.0000	0.0000;
	62643	62963	0.004865	0.023237	0.00573	148.78	0	0	0	0	1	0	0	-22.1200	8.9500	22.1500	-9.4300	0.0000	0.0000	0.0000	0.0000;
	62645	62770	0.008907	0.041139	0.0085	128.3	0	0	0	0	1	0	0	9.6100	8.1700	-9.5900	-9.0100	0.0000	0.0000	0.0000	0.0000;
	62647	62646	0.004728	0.022237	0.02004	180.39	0	0	0	0	1	0	0	63.8200	-15.7500	-63.6300	14.4900	0.0000	0.0000	0.0000	0.0000;
	62646	62662	0.01231	0.063499	0.04324	154.76	0	0	0	0	1	0	0	26.6300	-7.0500	-26.5400	2.8400	0.0000	0.0000	0.0000	0.0000;
	62647	62648	0.00025	0.001001	0	0	0	0	0	0	1	0	0	6.4400	1.0300	-6.4400	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62647	62649	0.007068	0.022672	0.00524	183.18	0	0	0	0	1	0	0	-70.2600	14.7200	70.6000	-14.2000	0.0000	0.0000	0.0000	0.0000;
	62649	63521	0.007812	0.03348	0.01201	168.08	0	0	0	0	1	0	0	-45.2000	5.0500	45.3500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	62650	62651	0.00027	0.001051	0	0	0	0	0	0	1	0	0	7.4600	1.7700	-7.4600	-1.7700	0.0000	0.0000	0.0000	0.0000;
	62650	62660	0.006002	0.03133	0.02249	118.86	0	0	0	0	1	0	0	-0.1000	-2.7800	0.1000	0.3400	0.0000	0.0000	0.0000	0.0000;
	62779	62652	0.004592	0.019578	0.00594	227.37	0	0	0	0	1	0	0	-165.3700	10.9800	166.5500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	62779	62652	0.004592	0.019578	0.00594	227.37	0	0	0	0	1	0	0	-165.3700	10.9800	166.5500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	62652	63275	0.002046	0.006242	0.00095	229.13	0	0	0	0	1	0	0	-116.3300	3.2200	116.5900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62652	63275	0.002046	0.006242	0.00095	229.13	0	0	0	0	1	0	0	-116.3300	3.2200	116.5900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62652	63275	0.002046	0.006242	0.00095	229.13	0	0	0	0	1	0	0	-116.3300	3.2200	116.5900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62655	62653	0.003689	0.012799	0.00169	210.87	0	0	0	0	1	0	0	114.3400	-5.4600	-113.9000	6.8300	0.0000	0.0000	0.0000	0.0000;
	62655	62653	0.003689	0.012799	0.00169	210.87	0	0	0	0	1	0	0	114.3400	-5.4600	-113.9000	6.8300	0.0000	0.0000	0.0000	0.0000;
	62653	62658	0.007227	0.040374	0.01423	204.19	0	0	0	0	1	0	0	94.9200	-9.0900	-94.3100	10.9700	0.0000	0.0000	0.0000	0.0000;
	62653	62658	0.007227	0.040374	0.01423	204.19	0	0	0	0	1	0	0	94.9200	-9.0900	-94.3100	10.9700	0.0000	0.0000	0.0000	0.0000;
	62655	62654	0.000286	0.016064	0	634.63	0	0	1	0	1	0	0	-348.0300	-2.5700	348.3500	20.5400	0.0000	0.0000	0.0000	0.0000;
	62654	62656	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-348.3500	97.3800	348.6600	-96.1500	0.0000	0.0000	0.0000	0.0000;
	62655	62790	0.008821	0.038679	0.01008	186.2	0	0	0	0	1	0	0	78.8000	8.1700	-78.2900	-7.0100	0.0000	0.0000	0.0000	0.0000;
	62935	62656	0.001491	0.016998	0.32333	1214.2	0	0	0	0	1	0	0	-218.1200	21.0200	218.7800	-48.6700	0.0000	0.0000	0.0000	0.0000;
	62656	63529	0.000424	0.005515	0.1486	1272.19	0	0	0	0	1	0	0	-331.0900	69.0400	331.5500	-79.3200	0.0000	0.0000	0.0000	0.0000;
	62656	63569	0.000902	0.010398	0.15985	1217.1	0	0	0	0	1	0	0	-236.3500	75.7800	236.8700	-87.0600	0.0000	0.0000	0.0000	0.0000;
	62790	62657	0.002765	0.011414	0.00299	160.36	0	0	0	0	1	0	0	-31.3700	-2.6700	31.3900	2.4600	0.0000	0.0000	0.0000	0.0000;
	62657	63521	0.007221	0.038587	0.01404	179.74	0	0	0	0	1	0	0	-66.7800	-6.6800	67.0800	6.8000	0.0000	0.0000	0.0000	0.0000;
	62658	62821	0.003425	0.016612	0.00323	186.8	0	0	0	0	1	0	0	77.8900	-22.3400	-77.6800	23.0200	0.0000	0.0000	0.0000	0.0000;
	62840	62658	0.005812	0.022648	0.00147	186.04	0	0	0	0	1	0	0	-75.0200	15.6200	75.3400	-14.5300	0.0000	0.0000	0.0000	0.0000;
	62659	62660	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-17.9500	33.8700	17.9500	-33.8500	0.0000	0.0000	0.0000	0.0000;
	62660	62662	0.003479	0.019229	0.00445	151.73	0	0	0	0	1	0	0	-18.0600	33.5100	18.1000	-33.7300	0.0000	0.0000	0.0000	0.0000;
	62662	62661	0.008762	0.041375	0.00617	159.37	0	0	0	0	1	0	0	-27.4600	19.5500	27.5600	-19.7600	0.0000	0.0000	0.0000	0.0000;
	62661	62777	0.002417	0.01204	0.01214	168.54	0	0	0	0	1	0	0	-45.5100	13.5300	45.5600	-14.5600	0.0000	0.0000	0.0000	0.0000;
	62663	62666	0.011838	0.05668	0.035	144.26	0	0	0	0	1	0	0	-6.7500	-6.6900	6.7600	2.8900	0.0000	0.0000	0.0000	0.0000;
	62664	62665	0.00635	0.029951	0.00431	131.83	0	0	0	0	1	0	0	-9.5300	0.6300	9.5400	-1.0700	0.0000	0.0000	0.0000	0.0000;
	62666	62667	0.000258	0.001191	0	0	0	0	0	0	1	0	0	4.0200	1.2600	-4.0200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	62668	62669	0.011741	0.060776	0.01214	166.13	0	0	0	0	1	0	0	-40.3200	10.1100	40.5100	-10.4300	0.0000	0.0000	0.0000	0.0000;
	62672	62668	0.021972	0.083734	0.01081	165.04	0	0	0	0	1	0	0	41.8500	-6.1200	-41.4900	6.3300	0.0000	0.0000	0.0000	0.0000;
	62669	62670	0.010322	0.056335	0.01463	167.95	0	0	0	0	1	0	0	-44.5000	9.9300	44.7000	-10.3900	0.0000	0.0000	0.0000	0.0000;
	62670	63409	0.023677	0.09248	0.0271	170.71	0	0	0	0	1	0	0	-51.5100	7.6300	52.1200	-8.1700	0.0000	0.0000	0.0000	0.0000;
	63135	62672	0.017979	0.108044	0.02033	167.28	0	0	0	0	1	0	0	46.9600	-4.5900	-46.5900	4.5900	0.0000	0.0000	0.0000	0.0000;
	62673	62674	0.000282	0.001108	0	0	0	0	0	0	1	0	0	12.2900	3.7200	-12.2900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	62673	62677	0.012366	0.054411	0.0064	144.73	0	0	0	0	1	0	0	14.8400	-3.7300	-14.8100	3.1500	0.0000	0.0000	0.0000	0.0000;
	62678	62673	0.007801	0.030765	0.00873	147.43	0	0	0	0	1	0	0	-15.8100	-0.1800	15.8300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	62675	62676	0.000277	0.001046	0	0	0	0	0	0	1	0	0	18.4600	2.8200	-18.4600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	62675	62679	0.008869	0.049122	0.02205	130.16	0	0	0	0	1	0	0	-10.2200	-3.8600	10.2300	1.5300	0.0000	0.0000	0.0000	0.0000;
	62677	62678	0.005248	0.020711	0.00337	141.92	0	0	0	0	1	0	0	-14.9400	9.4100	14.9500	-9.7100	0.0000	0.0000	0.0000	0.0000;
	62677	62679	0.002455	0.012463	0.00273	146.05	0	0	0	0	1	0	0	20.2300	-13.9500	-20.2200	13.7200	0.0000	0.0000	0.0000	0.0000;
	62679	62680	0.0003	0.001154	0	0	0	0	0	0	1	0	0	9.9900	3.1200	-9.9900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	62681	62692	0.010487	0.051153	0.01432	165.77	0	0	0	0	1	0	0	-38.4900	11.2800	38.6500	-12.0000	0.0000	0.0000	0.0000	0.0000;
	62682	62683	0.004469	0.022999	0.00511	156.42	0	0	0	0	1	0	0	-34.1100	-5.8400	34.1600	5.5300	0.0000	0.0000	0.0000	0.0000;
	63115	62682	0.007755	0.034211	0.00812	154.82	0	0	0	0	1	0	0	-26.5800	-2.2000	26.6300	1.5500	0.0000	0.0000	0.0000	0.0000;
	63482	62683	0.003818	0.016327	0.00339	164.94	0	0	0	0	1	0	0	46.2100	7.8900	-46.1300	-7.9300	0.0000	0.0000	0.0000	0.0000;
	62684	62687	0.007426	0.034971	0.00759	133.97	0	0	0	0	1	0	0	8.3200	-3.3300	-8.3100	2.5400	0.0000	0.0000	0.0000	0.0000;
	62684	63042	0.006394	0.02654	0.0253	148.01	0	0	0	0	1	0	0	-16.2800	-0.2900	16.3000	-2.3400	0.0000	0.0000	0.0000	0.0000;
	62685	62686	0.000245	0.0011	0	0	0	0	0	0	1	0	0	7.9700	1.4000	-7.9700	-1.4000	0.0000	0.0000	0.0000	0.0000;
	62685	62687	0.005906	0.026814	0.00422	112.97	0	0	0	0	1	0	0	-0.3400	3.0200	0.3400	-3.4700	0.0000	0.0000	0.0000	0.0000;
	62975	62685	0.018255	0.066244	0.0245	166.9	0	0	0	0	1	0	0	-40.3400	4.6600	40.6200	-6.2300	0.0000	0.0000	0.0000	0.0000;
	62685	63112	0.005302	0.020976	0.02512	170.57	0	0	0	0	1	0	0	-48.2500	1.8100	48.3600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	62688	62689	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-6.9900	-2.0900	6.9900	2.0900	0.0000	0.0000	0.0000	0.0000;
	62689	62763	0.055138	0.231218	0.03315	119.69	0	0	0	0	1	0	0	-2.1300	2.3300	2.1400	-5.8400	0.0000	0.0000	0.0000	0.0000;
	62689	62975	0.027391	0.118085	0.04151	153.84	0	0	0	0	1	0	0	-21.5700	11.7500	21.7400	-15.4800	0.0000	0.0000	0.0000	0.0000;
	63579	62689	0.003583	0.017259	0.00405	152.99	0	0	0	0	1	0	0	23.4200	17.5800	-23.3900	-17.8800	0.0000	0.0000	0.0000	0.0000;
	62691	62690	0.00873	0.033835	0.00287	192.93	0	0	0	0	1	0	0	86.5800	0.2900	-85.9700	1.7800	0.0000	0.0000	0.0000	0.0000;
	62690	62693	0.00536	0.020282	0.00253	182.85	0	0	0	0	1	0	0	71.5100	-7.8600	-71.2400	8.5900	0.0000	0.0000	0.0000	0.0000;
	63179	62691	0.006992	0.018456	0.00407	198.19	0	0	0	0	1	0	0	101.7000	3.8600	-101.0400	-2.5400	0.0000	0.0000	0.0000	0.0000;
	62692	62693	0.008376	0.036835	0.01299	176.11	0	0	0	0	1	0	0	-56.5200	9.6900	56.7800	-9.8900	0.0000	0.0000	0.0000	0.0000;
	62694	62695	0.007646	0.030474	0.01678	139.75	0	0	0	0	1	0	0	11.3600	-30.1800	-11.2800	28.6800	0.0000	0.0000	0.0000	0.0000;
	62695	62696	0.004705	0.019769	0.00704	118.52	0	0	0	0	1	0	0	0.3100	-32.9100	-0.2600	32.3500	0.0000	0.0000	0.0000	0.0000;
	62697	62698	0.00023	0.001161	0	0	0	0	0	0	1	0	0	18.8600	7.9200	-18.8600	-7.9100	0.0000	0.0000	0.0000	0.0000;
	62699	62700	0.00027	0.001196	0	0	0	0	0	0	1	0	0	2.3500	1.0500	-2.3500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	62699	62702	0.012321	0.046362	0.03979	165.25	0	0	0	0	1	0	0	-39.9500	9.8800	40.1500	-13.4100	0.0000	0.0000	0.0000	0.0000;
	62699	62711	0.014945	0.07928	0.02443	163.88	0	0	0	0	1	0	0	37.6000	-10.9300	-37.3900	9.4000	0.0000	0.0000	0.0000	0.0000;
	62701	62702	0.00384	0.017856	0.00396	177.45	0	0	0	0	1	0	0	68.9200	-13.6300	-68.7400	14.0200	0.0000	0.0000	0.0000	0.0000;
	63457	62701	0.004244	0.022183	0.00554	187.62	0	0	0	0	1	0	0	82.6200	-11.0300	-82.3400	11.8600	0.0000	0.0000	0.0000	0.0000;
	62702	62713	0.01155	0.048681	0.01586	141.89	0	0	0	0	1	0	0	15.1700	-2.0300	-15.1400	0.4300	0.0000	0.0000	0.0000	0.0000;
	62703	62704	0.007789	0.039131	0.01377	144.1	0	0	0	0	1	0	0	-11.1700	12.1900	11.1900	-13.5500	0.0000	0.0000	0.0000	0.0000;
	62703	62705	0.012506	0.060411	0.02819	163.83	0	0	0	0	1	0	0	41.7000	-9.3000	-41.4900	7.3000	0.0000	0.0000	0.0000	0.0000;
	62703	63457	0.00731	0.032057	0.00671	173.16	0	0	0	0	1	0	0	-78.2000	7.9600	78.6200	-6.8300	0.0000	0.0000	0.0000	0.0000;
	62704	62706	0.012947	0.062025	0.02051	147.83	0	0	0	0	1	0	0	-15.0500	11.7500	15.1000	-13.6900	0.0000	0.0000	0.0000	0.0000;
	62705	62709	0.009119	0.039968	0.00941	160.07	0	0	0	0	1	0	0	36.8800	-8.6400	-36.7600	8.1700	0.0000	0.0000	0.0000	0.0000;
	62707	62708	0.000213	0.00119	0	0	0	0	0	0	1	0	0	-11.7300	-0.9700	11.7300	0.9700	0.0000	0.0000	0.0000	0.0000;
	62710	62708	0.002476	0.012276	0.00412	145.92	0	0	0	0	1	0	0	-17.7800	-1.8300	17.7900	1.4200	0.0000	0.0000	0.0000	0.0000;
	62709	62710	0.005879	0.020343	0.00626	136.32	0	0	0	0	1	0	0	-6.0500	1.7800	6.0500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	62711	62712	0.000248	0.001087	0	0	0	0	0	0	1	0	0	2.1600	0.2900	-2.1600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	62713	62714	0.000227	0.001035	0	0	0	0	0	0	1	0	0	4.3300	1.6000	-4.3300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	62713	62970	0.025014	0.115425	0.0225	139.78	0	0	0	0	1	0	0	10.8200	-2.0300	-10.7900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	62715	62716	0.006217	0.025633	0.00787	112.45	0	0	0	0	1	0	0	3.5400	-6.3400	-3.5400	5.5200	0.0000	0.0000	0.0000	0.0000;
	62715	62719	0.008916	0.034963	0.01053	140.26	0	0	0	0	1	0	0	-15.7600	2.1700	15.7800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	62716	62717	0.006086	0.026318	0.00643	143.06	0	0	0	0	1	0	0	-8.1600	-5.6200	8.1700	4.9700	0.0000	0.0000	0.0000	0.0000;
	62717	62721	0.012097	0.047273	0.01074	154.59	0	0	0	0	1	0	0	-19.8700	-9.9000	19.9300	8.9700	0.0000	0.0000	0.0000	0.0000;
	62718	62719	0.000295	0.001186	0	0	0	0	0	0	1	0	0	-4.5900	-1.3600	4.5900	1.3600	0.0000	0.0000	0.0000	0.0000;
	62751	62719	0.01074	0.047701	0.01222	147.05	0	0	0	0	1	0	0	20.4200	-2.9200	-20.3800	1.8300	0.0000	0.0000	0.0000	0.0000;
	62723	62720	0.005406	0.0288	0.01425	168.9	0	0	0	0	1	0	0	-43.0200	12.9700	43.1200	-13.9300	0.0000	0.0000	0.0000	0.0000;
	62720	62939	0.005193	0.027516	0.00569	177.3	0	0	0	0	1	0	0	-58.1900	6.3900	58.3600	-6.1000	0.0000	0.0000	0.0000	0.0000;
	62721	62722	0.000235	0.0012	0	0	0	0	0	0	1	0	0	11.5100	3.4600	-11.5100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	62723	62721	0.005413	0.026865	0.00277	162.35	0	0	0	0	1	0	0	31.5100	-15.9200	-31.4400	15.9400	0.0000	0.0000	0.0000	0.0000;
	62728	62724	0.00963	0.047489	0.00993	172.98	0	0	0	0	1	0	0	51.8700	-8.7800	-51.6100	8.9900	0.0000	0.0000	0.0000	0.0000;
	62871	62724	0.004652	0.02014	0.00847	166.22	0	0	0	0	1	0	0	-38.0900	12.8400	38.1600	-13.4100	0.0000	0.0000	0.0000	0.0000;
	62725	62726	0.000273	0.001191	0	0	0	0	0	0	1	0	0	12.3600	3.9300	-12.3600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	62728	62725	0.003378	0.016841	0.00237	180.07	0	0	0	0	1	0	0	-65.4000	1.0700	65.5400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	62725	63418	0.011647	0.057431	0.01287	187.86	0	0	0	0	1	0	0	-77.9000	-3.2900	78.5800	5.2400	0.0000	0.0000	0.0000	0.0000;
	62727	62728	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-13.5300	-7.7000	13.5300	7.7000	0.0000	0.0000	0.0000	0.0000;
	62745	62729	0.009119	0.037919	0.03152	140.23	0	0	0	0	1	0	0	-7.8300	-14.5300	7.8500	11.2700	0.0000	0.0000	0.0000	0.0000;
	62729	62871	0.011612	0.062131	0.01289	153.92	0	0	0	0	1	0	0	-19.8300	19.3400	19.9200	-20.2400	0.0000	0.0000	0.0000	0.0000;
	62730	62731	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-4.3900	-0.6000	4.3900	0.6000	0.0000	0.0000	0.0000	0.0000;
	62731	63387	0.005256	0.017375	0.00633	167.25	0	0	0	0	1	0	0	-58.3700	5.8000	58.5400	-5.9400	0.0000	0.0000	0.0000	0.0000;
	62732	62733	0.000226	0.001021	0	0	0	0	0	0	1	0	0	9.4800	4.7300	-9.4800	-4.7300	0.0000	0.0000	0.0000	0.0000;
	62732	62734	0.008689	0.032141	0.01372	148.41	0	0	0	0	1	0	0	3.9500	1.2800	-3.9400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	62732	63387	0.006776	0.031883	0.01439	182.2	0	0	0	0	1	0	0	-61.4900	-3.2900	61.7300	2.8500	0.0000	0.0000	0.0000	0.0000;
	62734	62736	0.014855	0.05605	0.01254	166.75	0	0	0	0	1	0	0	46.0400	-0.7700	-45.7500	0.5400	0.0000	0.0000	0.0000	0.0000;
	63470	62734	0.011474	0.040309	0.00878	159.71	0	0	0	0	1	0	0	49.3500	-2.5800	-49.1000	2.5400	0.0000	0.0000	0.0000	0.0000;
	62735	62736	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-5.3000	-1.2000	5.3000	1.2000	0.0000	0.0000	0.0000	0.0000;
	62736	62751	0.009976	0.046654	0.01465	165.02	0	0	0	0	1	0	0	37.0400	1.8100	-36.9100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	62737	62738	0.000275	0.00113	0	0	0	0	0	0	1	0	0	19.7500	11.9100	-19.7500	-11.9000	0.0000	0.0000	0.0000	0.0000;
	62737	62739	0.009211	0.036627	0.00512	147.55	0	0	0	0	1	0	0	20.1600	-6.6800	-20.1200	6.2900	0.0000	0.0000	0.0000	0.0000;
	62740	62747	0.014146	0.079747	0.01195	135.49	0	0	0	0	1	0	0	6.4400	1.0200	-6.4300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	63263	62740	0.003103	0.013277	0.00141	153.42	0	0	0	0	1	0	0	26.4900	-5.3800	-26.4600	5.3200	0.0000	0.0000	0.0000	0.0000;
	62740	63470	0.006242	0.023655	0.00417	133.2	0	0	0	0	1	0	0	8.7200	-8.0400	-8.7100	7.6200	0.0000	0.0000	0.0000	0.0000;
	62742	62741	0.009627	0.035239	0.00804	149.77	0	0	0	0	1	0	0	22.0300	-6.8400	-21.9800	6.1700	0.0000	0.0000	0.0000	0.0000;
	62741	62745	0.011499	0.038475	0.0056	129.51	0	0	0	0	1	0	0	9.9600	-10.1500	-9.9400	9.6300	0.0000	0.0000	0.0000	0.0000;
	62744	62742	0.006426	0.023869	0.01826	151.39	0	0	0	0	1	0	0	-28.0300	1.6600	28.0800	-3.4000	0.0000	0.0000	0.0000	0.0000;
	62742	63029	0.004965	0.025396	0.02044	168.07	0	0	0	0	1	0	0	-56.1200	5.2400	56.2700	-6.6200	0.0000	0.0000	0.0000	0.0000;
	62743	63113	0.008829	0.041922	0.02282	156.27	0	0	0	0	1	0	0	22.8100	1.2600	-22.7600	-3.5200	0.0000	0.0000	0.0000	0.0000;
	63323	62743	0.001909	0.010482	0.02191	166.77	0	0	0	0	1	0	0	38.3400	5.1600	-38.3200	-7.3900	0.0000	0.0000	0.0000	0.0000;
	62744	62746	0.008903	0.032812	0.00943	111.55	0	0	0	0	1	0	0	6.3500	-4.2100	-6.3500	3.2300	0.0000	0.0000	0.0000	0.0000;
	62746	62751	0.004428	0.023608	0.00842	147.48	0	0	0	0	1	0	0	-9.1600	-4.3900	9.1700	3.5300	0.0000	0.0000	0.0000	0.0000;
	62747	62750	0.001805	0.008953	0.00602	102.4	0	0	0	0	1	0	0	0.7500	-4.9700	-0.7500	4.3200	0.0000	0.0000	0.0000	0.0000;
	62747	63161	0.003461	0.018642	0.00416	152.47	0	0	0	0	1	0	0	-21.5700	-10.8400	21.5900	10.4900	0.0000	0.0000	0.0000	0.0000;
	62748	62749	0.003811	0.022439	0.00741	143.07	0	0	0	0	1	0	0	-13.1500	-4.3700	13.1600	3.6100	0.0000	0.0000	0.0000	0.0000;
	63470	62748	0.012507	0.051328	0.01087	150.67	0	0	0	0	1	0	0	19.2100	6.3200	-19.1600	-7.2900	0.0000	0.0000	0.0000	0.0000;
	63161	62749	0.004631	0.019574	0.00394	165.33	0	0	0	0	1	0	0	40.4900	9.2400	-40.4100	-9.3600	0.0000	0.0000	0.0000	0.0000;
	62750	63161	0.003086	0.015496	0.003	155.95	0	0	0	0	1	0	0	-26.5000	-9.8700	26.5300	9.6700	0.0000	0.0000	0.0000	0.0000;
	62751	62752	0.000228	0.001181	0	0	0	0	0	0	1	0	0	7.3300	2.1500	-7.3300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	62753	62932	0.006324	0.036366	0.03332	160.02	0	0	0	0	1	0	0	32.9100	-8.6500	-32.8400	5.4900	0.0000	0.0000	0.0000	0.0000;
	62754	63451	0.004292	0.017452	0.00413	180.68	0	0	0	0	1	0	0	-58.7500	-1.0300	58.8800	1.1300	0.0000	0.0000	0.0000	0.0000;
	62757	62755	0.003443	0.015797	0.00344	162.98	0	0	0	0	1	0	0	-40.5600	-4.5800	40.6200	4.4600	0.0000	0.0000	0.0000	0.0000;
	62755	63451	0.008273	0.040701	0.02133	167.39	0	0	0	0	1	0	0	-49.9400	-6.0600	50.1300	4.6900	0.0000	0.0000	0.0000	0.0000;
	62756	62757	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-16.8900	-4.4700	16.8900	4.4700	0.0000	0.0000	0.0000	0.0000;
	62757	62758	0.027083	0.126539	0.01411	151.58	0	0	0	0	1	0	0	23.6800	0.1100	-23.5400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	62758	62760	0.0054	0.026247	0.00702	126.09	0	0	0	0	1	0	0	-0.3600	-4.0700	0.3600	3.3300	0.0000	0.0000	0.0000	0.0000;
	62759	62936	0.003887	0.019081	0.01626	167.87	0	0	0	0	1	0	0	-46.1100	-1.1300	46.1900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	62759	63230	0.001619	0.008301	0.004	154.01	0	0	0	0	1	0	0	24.9300	-0.0700	-24.9200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	62760	62934	0.006548	0.024654	0.08322	154.94	0	0	0	0	1	0	0	-21.5400	-5.3100	21.5700	-3.4800	0.0000	0.0000	0.0000	0.0000;
	62761	62934	0.008759	0.055522	0.01471	140.6	0	0	0	0	1	0	0	11.5800	-3.9900	-11.5700	2.5000	0.0000	0.0000	0.0000	0.0000;
	62761	63230	0.009085	0.036322	0.01274	162	0	0	0	0	1	0	0	-36.1500	-6.7600	36.2600	5.8500	0.0000	0.0000	0.0000	0.0000;
	62763	62762	0.013182	0.046092	0.00553	144.04	0	0	0	0	1	0	0	-12.9500	4.0600	12.9700	-4.5700	0.0000	0.0000	0.0000	0.0000;
	62762	63128	0.008756	0.040718	0.04091	177.39	0	0	0	0	1	0	0	-64.5500	3.9900	64.8900	-6.7500	0.0000	0.0000	0.0000	0.0000;
	62764	62765	0.013137	0.056388	0.01323	133.17	0	0	0	0	1	0	0	-4.1800	7.0500	4.1900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	62770	62764	0.015857	0.049751	0.00588	94.86	0	0	0	0	1	0	0	3.7200	8.3500	-3.7100	-8.9300	0.0000	0.0000	0.0000	0.0000;
	62768	62765	0.006473	0.029227	0.00719	146.99	0	0	0	0	1	0	0	11.5700	-6.8400	-11.5600	6.1400	0.0000	0.0000	0.0000	0.0000;
	62766	62767	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-7.3600	-2.3000	7.3600	2.3000	0.0000	0.0000	0.0000	0.0000;
	62767	62768	0.005473	0.025379	0.00323	153.86	0	0	0	0	1	0	0	18.9500	-6.7300	-18.9300	6.4900	0.0000	0.0000	0.0000	0.0000;
	62768	62769	0.000236	0.001158	0	0	0	0	0	0	1	0	0	7.3600	0.3500	-7.3600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	62770	62771	0.000244	0.001177	0	0	0	0	0	0	1	0	0	5.8700	0.6600	-5.8700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	62772	63418	0.006194	0.026109	0.0025	176.89	0	0	0	0	1	0	0	-44.9200	-5.9100	45.0400	6.1400	0.0000	0.0000	0.0000	0.0000;
	63362	62773	0.005078	0.022773	0.00306	179.94	0	0	0	0	1	0	0	67.5800	20.3100	-67.3500	-19.6000	0.0000	0.0000	0.0000	0.0000;
	62774	62775	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-17.5700	-7.2800	17.5700	7.2900	0.0000	0.0000	0.0000	0.0000;
	62775	63597	0.002319	0.013483	0.00344	148.39	0	0	0	0	1	0	0	-16.0700	-21.3600	16.0800	21.0800	0.0000	0.0000	0.0000	0.0000;
	62800	62776	0.001043	0.004359	0.00298	153.82	0	0	0	0	1	0	0	-29.2900	-3.0400	29.2900	2.7600	0.0000	0.0000	0.0000	0.0000;
	62776	62805	0.00095	0.003467	0.00896	195.38	0	0	0	0	1	0	0	128.0200	-3.6000	-127.8800	3.1900	0.0000	0.0000	0.0000	0.0000;
	62776	62834	0.001851	0.010161	0.01379	153.44	0	0	0	0	1	0	0	17.3700	-6.2700	-17.3600	4.8400	0.0000	0.0000	0.0000	0.0000;
	62776	62854	0.003204	0.014763	0.0467	202.54	0	0	0	0	1	0	0	-95.8100	2.6200	96.0900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	62776	62854	0.003204	0.014763	0.0467	202.54	0	0	0	0	1	0	0	-95.8100	2.6200	96.0900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	62776	62869	0.00245	0.011385	0.00389	123.79	0	0	0	0	1	0	0	-0.6300	-5.9800	0.6300	5.5700	0.0000	0.0000	0.0000	0.0000;
	62777	62779	0.003901	0.016942	0.00229	205.59	0	0	0	0	1	0	0	-94.3200	15.4700	94.6500	-14.2600	0.0000	0.0000	0.0000	0.0000;
	62777	62779	0.003901	0.016942	0.00229	205.59	0	0	0	0	1	0	0	-94.3200	15.4700	94.6500	-14.2600	0.0000	0.0000	0.0000	0.0000;
	62777	62787	0.005029	0.022358	0.0366	196.18	0	0	0	0	1	0	0	124.7800	-21.9700	-124.0200	21.4500	0.0000	0.0000	0.0000	0.0000;
	62782	62778	0.002505	0.013326	0.00285	170.45	0	0	0	0	1	0	0	-51.4100	22.6400	51.4800	-22.5400	0.0000	0.0000	0.0000	0.0000;
	62778	62788	0.005328	0.027284	0.00406	183.59	0	0	0	0	1	0	0	-69.7800	16.7600	70.0400	-15.8600	0.0000	0.0000	0.0000	0.0000;
	62779	62780	0.00027	0.001111	0	0	0	0	0	0	1	0	0	32.0000	5.8100	-32.0000	-5.7900	0.0000	0.0000	0.0000	0.0000;
	62779	62788	0.003524	0.02171	0.00435	193.75	0	0	0	0	1	0	0	109.4200	0.7400	-109.0300	1.2500	0.0000	0.0000	0.0000	0.0000;
	62859	62781	0.001779	0.007529	0.00164	114.72	0	0	0	0	1	0	0	-0.6100	9.7300	0.6100	-9.9000	0.0000	0.0000	0.0000	0.0000;
	62868	62781	0.001801	0.008098	0.00215	154.2	0	0	0	0	1	0	0	23.5600	-6.4000	-23.5500	6.2200	0.0000	0.0000	0.0000	0.0000;
	62782	62783	0.00025	0.001016	0	0	0	0	0	0	1	0	0	22.9400	5.6300	-22.9400	-5.6300	0.0000	0.0000	0.0000	0.0000;
	62838	62782	0.002416	0.011335	0.01184	159.24	0	0	0	0	1	0	0	-28.4300	27.1800	28.4600	-28.2700	0.0000	0.0000	0.0000	0.0000;
	62784	62785	0.00028	0.001111	0	0	0	0	0	0	1	0	0	36.6500	13.0300	-36.6400	-13.0100	0.0000	0.0000	0.0000	0.0000;
	62854	62784	0.001462	0.006341	0.01825	191.34	0	0	0	0	1	0	0	89.7900	18.8600	-89.6700	-20.2800	0.0000	0.0000	0.0000	0.0000;
	62784	62866	0.004524	0.019847	0.00718	170.16	0	0	0	0	1	0	0	53.0300	7.2500	-52.9000	-7.4700	0.0000	0.0000	0.0000	0.0000;
	62786	62789	0.002187	0.01092	0.00968	126.87	0	0	0	0	1	0	0	-3.8500	77.1900	3.9700	-77.6100	0.0000	0.0000	0.0000	0.0000;
	62786	62821	0.006917	0.027122	0.01015	174.96	0	0	0	0	1	0	0	-61.9100	29.6300	62.2200	-29.5300	0.0000	0.0000	0.0000	0.0000;
	62838	62786	0.002388	0.010409	0.00154	138.37	0	0	0	0	1	0	0	-8.9600	-66.4800	9.0600	66.7600	0.0000	0.0000	0.0000	0.0000;
	62837	62787	0.002233	0.009677	0.0088	181.05	0	0	0	0	1	0	0	-64.3700	23.7200	64.4700	-24.2200	0.0000	0.0000	0.0000	0.0000;
	62789	62818	0.002795	0.010647	0.00519	168.18	0	0	0	0	1	0	0	-52.4400	29.1900	52.5400	-29.3800	0.0000	0.0000	0.0000	0.0000;
	62837	62789	0.001231	0.005124	0.00124	154.27	0	0	0	0	1	0	0	18.0000	-35.2400	-17.9800	35.1800	0.0000	0.0000	0.0000	0.0000;
	62790	62791	0.003641	0.017901	0.01078	180.55	0	0	0	0	1	0	0	70.6700	-4.4500	-70.5000	4.1500	0.0000	0.0000	0.0000	0.0000;
	62791	62792	0.000221	0.001147	0	0	0	0	0	0	1	0	0	6.9900	2.7200	-6.9900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	62811	62791	0.005652	0.025748	0.0054	175.97	0	0	0	0	1	0	0	-63.2900	7.2900	63.5000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	62799	62793	0.001661	0.008455	0.00299	131.89	0	0	0	0	1	0	0	4.0700	6.9500	-4.0700	-7.2600	0.0000	0.0000	0.0000	0.0000;
	62793	62800	0.002402	0.007654	0.00614	153.74	0	0	0	0	1	0	0	-22.9300	-6.6400	22.9500	6.0300	0.0000	0.0000	0.0000	0.0000;
	62794	62809	0.003247	0.017136	0.00343	157.76	0	0	0	0	1	0	0	-26.6200	22.4600	26.6600	-22.6300	0.0000	0.0000	0.0000	0.0000;
	62794	62845	0.00269	0.017014	0.00306	145.78	0	0	0	0	1	0	0	-15.7200	53.0200	15.8000	-52.8600	0.0000	0.0000	0.0000	0.0000;
	62795	62796	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-50.8200	-3.0700	50.8300	3.0900	0.0000	0.0000	0.0000	0.0000;
	62833	62796	0.001604	0.009224	0.00271	148.75	0	0	0	0	1	0	0	-24.3200	-13.0500	24.3300	12.8300	0.0000	0.0000	0.0000	0.0000;
	62797	62816	0.001625	0.008708	0.00122	99.77	0	0	0	0	1	0	0	-5.4900	-11.4900	5.4900	11.3700	0.0000	0.0000	0.0000	0.0000;
	62797	62823	0.005272	0.024065	0.00632	154.78	0	0	0	0	1	0	0	-18.0900	8.3700	18.1100	-8.9400	0.0000	0.0000	0.0000	0.0000;
	62798	62799	0.000261	0.001073	0	0	0	0	0	0	1	0	0	-41.1500	-6.9000	41.1500	6.9200	0.0000	0.0000	0.0000	0.0000;
	62799	62819	0.002203	0.008671	0.01388	167.94	0	0	0	0	1	0	0	-45.2200	-13.8700	45.2700	12.5800	0.0000	0.0000	0.0000	0.0000;
	62802	62801	0.001571	0.008231	0.00331	183.66	0	0	0	0	1	0	0	-73.7600	-11.5500	73.8400	11.6300	0.0000	0.0000	0.0000	0.0000;
	63385	62801	0.001684	0.005205	0.0014	191.46	0	0	0	0	1	0	0	92.5800	18.8500	-92.4400	-18.5700	0.0000	0.0000	0.0000	0.0000;
	62803	62804	0.000242	0.001008	0	0	0	0	0	0	1	0	0	22.8400	14.3600	-22.8400	-14.3500	0.0000	0.0000	0.0000	0.0000;
	62803	62810	0.001343	0.006793	0.00386	125	0	0	0	0	1	0	0	-4.7000	-12.6700	4.7100	12.2800	0.0000	0.0000	0.0000	0.0000;
	62803	62844	0.001548	0.007661	0.00185	151.21	0	0	0	0	1	0	0	-18.1400	-1.6900	18.1400	1.5200	0.0000	0.0000	0.0000	0.0000;
	62805	62806	0.000289	0.001091	0	0	0	0	0	0	1	0	0	32.2200	14.9200	-32.2200	-14.9000	0.0000	0.0000	0.0000	0.0000;
	62805	62816	0.00304	0.01186	0.00823	191.69	0	0	0	0	1	0	0	95.6600	-18.1100	-95.3800	18.3100	0.0000	0.0000	0.0000	0.0000;
	62808	62809	0.000256	0.001036	0	0	0	0	0	0	1	0	0	-28.9900	-2.8300	28.9900	2.8400	0.0000	0.0000	0.0000	0.0000;
	62809	62840	0.002127	0.009789	0.00268	171.37	0	0	0	0	1	0	0	-55.6500	19.7900	55.7200	-19.7600	0.0000	0.0000	0.0000	0.0000;
	62814	62810	0.0018	0.008341	0.00624	128.83	0	0	0	0	1	0	0	-3.3900	3.4400	3.3900	-4.0800	0.0000	0.0000	0.0000	0.0000;
	62810	62823	0.002625	0.010924	0.00736	178.95	0	0	0	0	1	0	0	-67.3300	-33.4100	67.4700	33.2300	0.0000	0.0000	0.0000	0.0000;
	62811	62812	0.000271	0.001051	0	0	0	0	0	0	1	0	0	30.7000	10.6300	-30.7000	-10.6200	0.0000	0.0000	0.0000	0.0000;
	62848	62811	0.004413	0.019358	0.00371	159.62	0	0	0	0	1	0	0	-32.5200	17.7800	32.5800	-17.9200	0.0000	0.0000	0.0000	0.0000;
	62813	62824	0.003606	0.021789	0.00577	168.58	0	0	0	0	1	0	0	-47.4600	25.6400	47.5600	-25.6600	0.0000	0.0000	0.0000	0.0000;
	62828	62813	0.003722	0.015395	0.00438	148.23	0	0	0	0	1	0	0	-15.5100	-27.6900	15.5400	27.3600	0.0000	0.0000	0.0000	0.0000;
	62814	62815	0.000293	0.001128	0	0	0	0	0	0	1	0	0	26.2300	6.0200	-26.2300	-6.0100	0.0000	0.0000	0.0000	0.0000;
	62816	62817	0.00023	0.001163	0	0	0	0	0	0	1	0	0	27.4600	3.4200	-27.4600	-3.4100	0.0000	0.0000	0.0000	0.0000;
	62816	62845	0.004196	0.016896	0.00645	176.57	0	0	0	0	1	0	0	62.4300	-33.1000	-62.2300	33.2200	0.0000	0.0000	0.0000	0.0000;
	62818	62851	0.004338	0.024617	0.00666	185.34	0	0	0	0	1	0	0	-80.0000	17.9100	80.2800	-17.0600	0.0000	0.0000	0.0000	0.0000;
	62819	62820	0.000241	0.001081	0	0	0	0	0	0	1	0	0	27.4600	5.9800	-27.4600	-5.9700	0.0000	0.0000	0.0000	0.0000;
	62819	63385	0.00307	0.016216	0.0031	192.85	0	0	0	0	1	0	0	-101.7900	-26.4200	102.1100	27.7800	0.0000	0.0000	0.0000	0.0000;
	62821	62822	0.000257	0.001056	0	0	0	0	0	0	1	0	0	15.4600	6.5200	-15.4600	-6.5100	0.0000	0.0000	0.0000	0.0000;
	62825	62826	0.00027	0.001024	0	0	0	0	0	0	1	0	0	56.7400	20.0800	-56.7300	-20.0400	0.0000	0.0000	0.0000	0.0000;
	62825	62831	0.001629	0.00875	0.00272	172.61	0	0	0	0	1	0	0	56.1400	-29.0100	-56.0800	29.0500	0.0000	0.0000	0.0000	0.0000;
	62841	62827	0.002681	0.013552	0.00215	168.51	0	0	0	0	1	0	0	-49.4900	-23.2100	49.5700	23.3700	0.0000	0.0000	0.0000	0.0000;
	63597	62827	0.002021	0.010772	0.00907	177.82	0	0	0	0	1	0	0	65.7200	23.6100	-65.6200	-24.0900	0.0000	0.0000	0.0000	0.0000;
	62828	62829	0.000227	0.001101	0	0	0	0	0	0	1	0	0	23.7700	5.4200	-23.7700	-5.4100	0.0000	0.0000	0.0000	0.0000;
	62828	62848	0.002245	0.010732	0.00479	135.22	0	0	0	0	1	0	0	-8.2600	22.2700	8.2800	-22.7200	0.0000	0.0000	0.0000	0.0000;
	62841	62830	0.000673	0.003206	0.0068	194.15	0	0	0	0	1	0	0	-119.8400	16.2700	119.9300	-16.5500	0.0000	0.0000	0.0000	0.0000;
	62832	62833	0.003628	0.013407	0.01095	170.9	0	0	0	0	1	0	0	49.8200	6.5500	-49.7300	-7.3700	0.0000	0.0000	0.0000	0.0000;
	62867	62834	0.00441	0.017332	0.00343	193.27	0	0	0	0	1	0	0	-107.6600	10.3900	108.1600	-8.8200	0.0000	0.0000	0.0000	0.0000;
	62835	62836	0.000218	0.001194	0	0	0	0	0	0	1	0	0	30.9100	14.9900	-30.9100	-14.9700	0.0000	0.0000	0.0000	0.0000;
	62835	62838	0.004296	0.019766	0.00463	122.39	0	0	0	0	1	0	0	-1.3300	-30.8700	1.3700	30.5600	0.0000	0.0000	0.0000	0.0000;
	62835	62868	0.003129	0.014418	0.00926	158.32	0	0	0	0	1	0	0	-29.5800	15.8800	29.6100	-16.7000	0.0000	0.0000	0.0000	0.0000;
	62838	62839	0.000299	0.001173	0	0	0	0	0	0	1	0	0	36.0200	8.7500	-36.0100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	62841	62842	0.000263	0.001072	0	0	0	0	0	0	1	0	0	29.2000	4.9700	-29.2000	-4.9600	0.0000	0.0000	0.0000	0.0000;
	62841	62851	0.001626	0.007596	0.00414	192.73	0	0	0	0	1	0	0	103.9000	-11.7600	-103.7400	12.1100	0.0000	0.0000	0.0000	0.0000;
	62869	62841	0.00124	0.004113	0.00785	161.2	0	0	0	0	1	0	0	-36.2100	-14.5100	36.2300	13.7400	0.0000	0.0000	0.0000	0.0000;
	62843	62844	0.002017	0.00924	0.03294	182.66	0	0	0	0	1	0	0	69.6300	10.3900	-69.5400	-13.3700	0.0000	0.0000	0.0000	0.0000;
	62845	62846	0.000257	0.001097	0	0	0	0	0	0	1	0	0	23.5500	6.4200	-23.5500	-6.4200	0.0000	0.0000	0.0000	0.0000;
	62845	62859	0.003312	0.016086	0.04588	156.41	0	0	0	0	1	0	0	22.8800	13.2200	-22.8500	-17.9500	0.0000	0.0000	0.0000	0.0000;
	62847	62848	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-24.2500	-4.9300	24.2500	4.9400	0.0000	0.0000	0.0000	0.0000;
	62849	62850	0.003936	0.019924	0.00277	178.13	0	0	0	0	1	0	0	65.7100	-8.2100	-65.5500	8.7400	0.0000	0.0000	0.0000	0.0000;
	62851	62852	0.000272	0.001143	0	0	0	0	0	0	1	0	0	23.4600	4.9500	-23.4600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	62853	62856	0.000337	0.023386	0	711.86	0	0	1	0	1	0	0	287.5100	37.7100	-287.2500	-19.5300	0.0000	0.0000	0.0000	0.0000;
	62853	62857	0.000236	0.00101	0	0	0	0	0	0	1	0	0	-310.9700	-19.9100	311.1800	20.8100	0.0000	0.0000	0.0000	0.0000;
	62853	62858	0.000229	0.001191	0	0	0	0	0	0	1	0	0	23.4600	2.9300	-23.4600	-2.9300	0.0000	0.0000	0.0000	0.0000;
	62854	62856	0.000231	0.016033	0	580.23	0	0	1	0	1	0	0	-281.9700	-6.3000	282.1500	18.3200	0.0000	0.0000	0.0000	0.0000;
	62855	62856	0.002656	0.184301	0	131.63	0	0	1	0	1	0	0	-5.1000	-1.1700	5.1000	1.2200	0.0000	0.0000	0.0000	0.0000;
	62857	63191	0.000957	0.011316	0.32047	1158.26	0	0	0	0	1	0	0	-164.2500	-25.9700	164.4900	-6.0200	0.0000	0.0000	0.0000	0.0000;
	62857	63276	0.000276	0.003883	0.09286	1187.73	0	0	0	0	1	0	0	-146.9300	5.1600	146.9800	-14.4500	0.0000	0.0000	0.0000	0.0000;
	62859	62860	0.000247	0.001144	0	0	0	0	0	0	1	0	0	23.4600	8.2100	-23.4600	-8.2100	0.0000	0.0000	0.0000	0.0000;
	62861	62862	0.000244	0.001108	0	0	0	0	0	0	1	0	0	39.0400	7.1400	-39.0400	-7.1200	0.0000	0.0000	0.0000	0.0000;
	62861	62864	0.002567	0.009106	0.00473	116.57	0	0	0	0	1	0	0	-3.0400	-31.9600	3.0700	31.5400	0.0000	0.0000	0.0000	0.0000;
	62864	62863	0.003561	0.01426	0.00523	165.83	0	0	0	0	1	0	0	43.5200	-63.0300	-43.3300	63.2400	0.0000	0.0000	0.0000	0.0000;
	62865	62866	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-33.2900	-15.4800	33.2900	15.5000	0.0000	0.0000	0.0000	0.0000;
	62867	62868	0.001767	0.009505	0.00369	188.36	0	0	0	0	1	0	0	83.0300	-14.4200	-82.9100	14.6700	0.0000	0.0000	0.0000	0.0000;
	62869	62870	0.000298	0.001033	0	0	0	0	0	0	1	0	0	35.5700	8.9300	-35.5700	-8.9200	0.0000	0.0000	0.0000	0.0000;
	62873	62872	0.007286	0.036464	0.00703	120.8	0	0	0	0	1	0	0	-1.6800	-9.3000	1.6900	8.5800	0.0000	0.0000	0.0000	0.0000;
	62873	62874	0.000274	0.001113	0	0	0	0	0	0	1	0	0	15.6200	3.4200	-15.6200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	62875	62873	0.007406	0.040673	0.01047	144.77	0	0	0	0	1	0	0	13.9600	-6.9100	-13.9400	5.8900	0.0000	0.0000	0.0000	0.0000;
	62876	62902	0.016271	0.064623	0.00908	129.89	0	0	0	0	1	0	0	-5.7700	3.4500	5.7800	-4.4000	0.0000	0.0000	0.0000	0.0000;
	63128	62876	0.005921	0.022191	0.04263	119.38	0	0	0	0	1	0	0	2.9500	-0.7400	-2.9500	-3.8200	0.0000	0.0000	0.0000	0.0000;
	62877	62879	0.005458	0.02434	0.00704	157.57	0	0	0	0	1	0	0	19.8800	3.4500	-19.8600	-4.1200	0.0000	0.0000	0.0000	0.0000;
	62877	63121	0.009569	0.035173	0.00646	169.77	0	0	0	0	1	0	0	-38.9900	-6.7600	39.1300	6.5600	0.0000	0.0000	0.0000	0.0000;
	62878	62879	0.004824	0.020862	0.00835	141.2	0	0	0	0	1	0	0	-3.0000	-3.3000	3.0000	2.4000	0.0000	0.0000	0.0000	0.0000;
	62878	62892	0.009862	0.044663	0.01142	127.1	0	0	0	0	1	0	0	-13.8700	1.4700	13.8800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	62880	62883	0.013757	0.321527	0	127.66	0	0	1	0	1	0	0	-1.0100	-2.1400	1.0100	2.1500	0.0000	0.0000	0.0000	0.0000;
	62880	62884	0.000211	0.00108	0	0	0	0	0	0	1	0	0	6.2500	1.0300	-6.2500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	62880	63127	0.009871	0.04267	0.02045	161.33	0	0	0	0	1	0	0	-31.4200	9.8600	31.5300	-11.6100	0.0000	0.0000	0.0000	0.0000;
	62881	62883	-0.004989	-0.116607	0	52.66	0	0	1	0	1	0	0	1.0100	2.1500	-1.0100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	62881	64674	0.017952	0.048133	0.00334	45.03	0	0	0	0	1	0	0	-1.0100	-2.1500	1.0100	1.7900	0.0000	0.0000	0.0000	0.0000;
	62882	62883	0.048038	1.122696	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62885	62886	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-7.1700	-1.2200	7.1700	1.2200	0.0000	0.0000	0.0000	0.0000;
	62889	62886	0.00432	0.021588	0.04479	133.8	0	0	0	0	1	0	0	-8.6800	2.8500	8.6800	-7.6200	0.0000	0.0000	0.0000	0.0000;
	62886	62932	0.018561	0.072523	0.01806	146.51	0	0	0	0	1	0	0	-15.8500	6.4000	15.9100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	62887	62888	0.000268	0.001135	0	0	0	0	0	0	1	0	0	5.4000	1.8300	-5.4000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	62887	62889	0.009434	0.047721	0.01111	129.4	0	0	0	0	1	0	0	5.8700	5.1900	-5.8600	-6.3500	0.0000	0.0000	0.0000	0.0000;
	62887	62930	0.017403	0.080327	0.00873	142.94	0	0	0	0	1	0	0	-11.9600	12.3700	12.0100	-13.0700	0.0000	0.0000	0.0000	0.0000;
	62889	62890	0.000255	0.001193	0	0	0	0	0	0	1	0	0	14.5400	3.5000	-14.5400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	62891	62892	0.000298	0.001036	0	0	0	0	0	0	1	0	0	-6.7700	-1.4400	6.7700	1.4400	0.0000	0.0000	0.0000	0.0000;
	62892	62895	0.011182	0.047034	0.01069	141.1	0	0	0	0	1	0	0	-20.6500	1.1700	20.7000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	62893	62894	0.000287	0.001105	0	0	0	0	0	0	1	0	0	-6.7700	8.9700	6.7700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	62895	62894	0.012026	0.05819	0.00995	149.71	0	0	0	0	1	0	0	-27.4700	0.6100	27.5500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	62896	62899	-0.000304	-0.008597	0	145.9	0	0	1	0	1	0	0	16.5000	3.5900	-16.5000	-3.6100	0.0000	0.0000	0.0000	0.0000;
	62896	62900	0.000275	0.001117	0	0	0	0	0	0	1	0	0	-16.5000	-3.5900	16.5000	3.5900	0.0000	0.0000	0.0000	0.0000;
	62896	62901	0.000285	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62897	62899	0.006419	0.181804	0	72.95	0	0	1	0	1	0	0	-16.4800	-3.1300	16.5000	3.6100	0.0000	0.0000	0.0000	0.0000;
	62898	62899	0.006419	0.181804	0	72.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62902	62900	0.010084	0.043464	0.00708	148.31	0	0	0	0	1	0	0	-16.3300	6.5500	16.3600	-7.1800	0.0000	0.0000	0.0000	0.0000;
	62911	62900	0.002599	0.012692	0.00581	160.72	0	0	0	0	1	0	0	32.8900	-4.0700	-32.8600	3.5800	0.0000	0.0000	0.0000	0.0000;
	62902	62903	0.000295	0.001062	0	0	0	0	0	0	1	0	0	18.0400	1.8400	-18.0400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	62988	62902	0.004753	0.02679	0.00528	132.2	0	0	0	0	1	0	0	7.4900	3.4500	-7.4900	-3.9900	0.0000	0.0000	0.0000	0.0000;
	62904	62910	0.00698	0.032544	0.00313	148.51	0	0	0	0	1	0	0	18.6600	-2.9700	-18.6400	2.7400	0.0000	0.0000	0.0000	0.0000;
	62904	63072	0.010167	0.047174	0.01629	165.36	0	0	0	0	1	0	0	-41.2000	-0.2300	41.3600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	62905	62907	0.004202	0.019178	0.01656	163.2	0	0	0	0	1	0	0	-32.3800	12.0800	32.4300	-13.6300	0.0000	0.0000	0.0000	0.0000;
	62910	62905	0.006946	0.02608	0.01032	162.75	0	0	0	0	1	0	0	-35.1100	15.2200	35.2100	-15.9700	0.0000	0.0000	0.0000	0.0000;
	62905	62911	0.007092	0.035526	0.01011	171.38	0	0	0	0	1	0	0	51.6600	-0.7100	-51.4800	0.5200	0.0000	0.0000	0.0000	0.0000;
	62905	63074	0.002296	0.013479	0.05217	176.68	0	0	0	0	1	0	0	-62.9900	2.5500	63.0800	-7.6500	0.0000	0.0000	0.0000	0.0000;
	63063	62906	0.002137	0.008834	0.0072	176.95	0	0	0	0	1	0	0	55.9000	-2.2700	-55.8400	1.7600	0.0000	0.0000	0.0000	0.0000;
	63070	62906	0.003327	0.014244	0.00427	151.65	0	0	0	0	1	0	0	-16.7400	8.1400	16.7500	-8.5500	0.0000	0.0000	0.0000	0.0000;
	62907	62908	0.000268	0.001179	0	0	0	0	0	0	1	0	0	15.6600	4.8200	-15.6600	-4.8200	0.0000	0.0000	0.0000	0.0000;
	62907	62909	0.004239	0.019741	0.00703	172.09	0	0	0	0	1	0	0	-48.0900	8.8100	48.1800	-9.1200	0.0000	0.0000	0.0000	0.0000;
	63063	62909	0.001345	0.007817	0.00135	195.13	0	0	0	0	1	0	0	-88.5500	-8.2000	88.6500	8.6300	0.0000	0.0000	0.0000	0.0000;
	62909	63103	0.008903	0.030983	0.00692	161.25	0	0	0	0	1	0	0	-31.9400	1.4400	32.0200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	63205	62909	0.001648	0.006857	0.0012	201.8	0	0	0	0	1	0	0	136.0600	7.2300	-135.7800	-6.1700	0.0000	0.0000	0.0000	0.0000;
	62986	62910	0.004698	0.02197	0.0118	166.25	0	0	0	0	1	0	0	-41.1200	21.4000	41.2100	-22.2300	0.0000	0.0000	0.0000	0.0000;
	62912	62913	0.000226	0.001029	0	0	0	0	0	0	1	0	0	15.9900	5.6500	-15.9900	-5.6500	0.0000	0.0000	0.0000	0.0000;
	63059	62912	0.003901	0.017355	0.00765	182.85	0	0	0	0	1	0	0	70.0400	3.1000	-69.8600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	63062	62912	0.004075	0.021251	0.00503	175.91	0	0	0	0	1	0	0	-53.7600	2.5700	53.8700	-2.5200	0.0000	0.0000	0.0000	0.0000;
	62915	62914	0.000609	0.024777	0	476.24	0	0	1.00625	0	1	0	0	-170.8500	-24.4200	171.0200	31.3300	0.0000	0.0000	0.0000	0.0000;
	62914	62916	0.000277	0.001083	0	0	0	0	0	0	1	0	0	-171.0200	-31.3300	171.1000	31.6300	0.0000	0.0000	0.0000	0.0000;
	63074	62915	0.001754	0.007476	0.00634	200.92	0	0	0	0	1	0	0	-142.7500	-18.4800	143.0900	19.2300	0.0000	0.0000	0.0000	0.0000;
	62991	62916	0.000533	0.006186	0.20242	1114.46	0	0	0	0	1	0	0	-108.9100	-39.6200	108.9700	18.4100	0.0000	0.0000	0.0000	0.0000;
	62916	63331	0.001436	0.0169	0.64988	1191.67	0	0	0	0	1	0	0	-235.9800	13.6800	236.7500	-74.9700	0.0000	0.0000	0.0000	0.0000;
	62916	63539	0.000952	0.011377	0.19696	1157.34	0	0	0	0	1	0	0	-96.2600	-24.0600	96.3400	3.6100	0.0000	0.0000	0.0000	0.0000;
	62916	63544	0.000491	0.006251	0.10129	1077.97	0	0	0	0	1	0	0	52.1600	-39.6600	-52.1400	28.8600	0.0000	0.0000	0.0000	0.0000;
	62917	62920	0.003479	0.082582	0	195.65	0	0	1	0	1	0	0	8.7300	0.6400	-8.7300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	62917	62921	0.000209	0.001144	0	0	0	0	0	0	1	0	0	6.8400	0.9900	-6.8400	-0.9900	0.0000	0.0000	0.0000	0.0000;
	62917	62922	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-15.5800	-1.6300	15.5800	1.6400	0.0000	0.0000	0.0000	0.0000;
	62918	62920	0.005387	0.12787	0	45.65	0	0	1	0	1	0	0	-8.7300	-0.4900	8.7300	0.5800	0.0000	0.0000	0.0000	0.0000;
	62918	63805	0.024204	0.066452	0.00281	56.66	0	0	0	0	1	0	0	8.7300	0.4900	-8.7100	-0.7400	0.0000	0.0000	0.0000	0.0000;
	62919	62920	0.035928	0.852867	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	62925	62924	0.010474	0.215776	0	29.92	0	0	1	0	1	0	0	-4.1800	0.2500	4.1800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	62924	62927	0.000203	0.001058	0	0	0	0	0	0	1	0	0	6.8400	1.4000	-6.8400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	62924	62928	0.000271	0.001094	0	0	0	0	0	0	1	0	0	-11.0300	-1.1900	11.0300	1.1900	0.0000	0.0000	0.0000	0.0000;
	62926	62925	0.021202	0.327144	0	31.28	0	0	1	0	1	0	0	-4.1800	0.3000	4.1800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	62926	63819	0.035902	0.084455	0.00278	52.9	0	0	0	0	1	0	0	3.7300	0.0700	-3.7300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	62930	62929	0.005033	0.026169	0.00504	157.62	0	0	0	0	1	0	0	-28.6800	5.8200	28.7200	-6.1500	0.0000	0.0000	0.0000	0.0000;
	62929	62931	0.00604	0.029836	0.00931	165.65	0	0	0	0	1	0	0	-40.0200	3.4800	40.1100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	62932	62933	0.000226	0.001193	0	0	0	0	0	0	1	0	0	16.9400	2.6300	-16.9400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	62934	62938	0.006777	0.036029	0.00999	174.23	0	0	0	0	1	0	0	-58.4600	-1.0800	58.6700	1.1600	0.0000	0.0000	0.0000	0.0000;
	62936	62935	0.000579	0.038889	0	437	0	0	1	0	1	0	0	-130.9200	-7.0300	131.0100	13.1900	0.0000	0.0000	0.0000	0.0000;
	62935	62937	0.00023	0.001061	0	0	0	0	0	0	1	0	0	37.8200	8.1400	-37.8100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	63450	62935	0.000943	0.013326	0.29731	1105.14	0	0	0	0	1	0	0	-49.2700	10.1200	49.2900	-42.3500	0.0000	0.0000	0.0000	0.0000;
	62938	62936	0.002264	0.010992	0.00573	189.03	0	0	0	0	1	0	0	-84.5700	-7.1700	84.7200	7.2900	0.0000	0.0000	0.0000	0.0000;
	62946	62939	0.008202	0.039818	0.0465	180.72	0	0	0	0	1	0	0	65.4800	-8.3800	-65.1500	5.0300	0.0000	0.0000	0.0000	0.0000;
	62940	62941	0.007988	0.036468	0.00292	159.06	0	0	0	0	1	0	0	30.1700	-0.7700	-30.1000	0.7700	0.0000	0.0000	0.0000	0.0000;
	62940	62944	0.007565	0.031681	0.00945	175.08	0	0	0	0	1	0	0	-55.9700	-8.7600	56.2000	8.6900	0.0000	0.0000	0.0000	0.0000;
	62941	62942	0.00023	0.001025	0	0	0	0	0	0	1	0	0	25.8000	3.2100	-25.8000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	62941	62946	0.010772	0.048478	0.0064	122.83	0	0	0	0	1	0	0	2.2300	-4.1800	-2.2300	3.5100	0.0000	0.0000	0.0000	0.0000;
	62944	62943	0.000535	0.033004	0	475.65	0	0	1	0	1	0	0	-167.2700	-8.3400	167.4100	16.8800	0.0000	0.0000	0.0000	0.0000;
	62943	62945	0.000262	0.00101	0	0	0	0	0	0	1	0	0	30.3400	16.7200	-30.3400	-16.7100	0.0000	0.0000	0.0000	0.0000;
	62943	63392	0.001876	0.018285	0.40648	1200.87	0	0	0	0	1	0	0	162.5900	-30.3700	-162.1300	-9.6300	0.0000	0.0000	0.0000	0.0000;
	63419	62943	0.001349	0.017452	0.27765	990.92	0	0	0	0	1	0	0	35.2400	-34.3000	-35.2200	4.2500	0.0000	0.0000	0.0000	0.0000;
	63510	62943	0.001117	0.014199	0.22048	1299.64	0	0	0	0	1	0	0	326.2000	-3.0100	-325.1200	-7.4800	0.0000	0.0000	0.0000	0.0000;
	62946	62944	0.008379	0.032894	0.00405	194.7	0	0	0	0	1	0	0	-90.0600	1.2300	90.6900	0.8300	0.0000	0.0000	0.0000	0.0000;
	62968	62947	0.010951	0.041826	0.01049	176.23	0	0	0	0	1	0	0	-57.6000	7.8300	57.9400	-7.6600	0.0000	0.0000	0.0000	0.0000;
	63254	62947	0.005119	0.028378	0.02238	190.72	0	0	0	0	1	0	0	85.6800	-20.0000	-85.3200	19.5700	0.0000	0.0000	0.0000	0.0000;
	62948	62949	0.000247	0.001108	0	0	0	0	0	0	1	0	0	6.8300	1.1400	-6.8300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	62952	62948	0.012142	0.057473	0.01881	165.32	0	0	0	0	1	0	0	35.4000	-3.7100	-35.2500	2.3700	0.0000	0.0000	0.0000	0.0000;
	62948	62954	0.010095	0.045168	0.01752	160.54	0	0	0	0	1	0	0	28.4200	-3.5100	-28.3500	1.9800	0.0000	0.0000	0.0000	0.0000;
	62950	62952	0.011191	0.046239	0.00773	167.89	0	0	0	0	1	0	0	40.6000	-2.7400	-40.4300	2.6100	0.0000	0.0000	0.0000	0.0000;
	62950	63499	0.004008	0.02106	0.00198	171.04	0	0	0	0	1	0	0	-46.7800	0.1900	46.8600	0.0200	0.0000	0.0000	0.0000	0.0000;
	63254	62951	0.005438	0.022647	0.00673	163.64	0	0	0	0	1	0	0	41.3500	0.8500	-41.2700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	62952	62953	0.000226	0.001048	0	0	0	0	0	0	1	0	0	5.0300	1.1000	-5.0300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	62954	62967	0.005612	0.023552	0.00767	119.12	0	0	0	0	1	0	0	-6.4600	3.3400	6.4600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	62956	62955	0.000427	0.025729	0	550.98	0	0	1.00625	0	1	0	0	-259.0400	-4.4300	259.3100	20.7300	0.0000	0.0000	0.0000	0.0000;
	62955	62957	0.000279	0.001097	0	0	0	0	0	0	1	0	0	19.2200	4.2500	-19.2200	-4.2400	0.0000	0.0000	0.0000	0.0000;
	63569	62955	0.000727	0.009253	0.1634	1230.78	0	0	0	0	1	0	0	279.0600	14.2100	-278.5300	-24.9800	0.0000	0.0000	0.0000	0.0000;
	62959	62956	0.00583	0.017667	0.00354	197.39	0	0	0	0	1	0	0	-149.4300	14.4800	150.6700	-11.1000	0.0000	0.0000	0.0000	0.0000;
	62956	62960	0.010809	0.044715	0.00777	144.1	0	0	0	0	1	0	0	12.1300	2.8100	-12.1100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	62961	62956	0.008563	0.030851	0.00418	149.17	0	0	0	0	1	0	0	-17.4700	-5.1800	17.5000	4.8300	0.0000	0.0000	0.0000	0.0000;
	62956	62966	0.011121	0.057285	0.00738	181.88	0	0	0	0	1	0	0	78.7500	7.8900	-78.1000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	62958	62959	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-19.2200	-5.1900	19.2200	5.1900	0.0000	0.0000	0.0000	0.0000;
	62959	63000	0.026764	0.151971	0.01797	157.38	0	0	0	0	1	0	0	28.7800	2.4800	-28.5700	-3.1500	0.0000	0.0000	0.0000	0.0000;
	62959	63001	0.026109	0.126328	0.01676	158.33	0	0	0	0	1	0	0	31.8800	1.5000	-31.6300	-2.0400	0.0000	0.0000	0.0000	0.0000;
	62960	62961	0.010333	0.035489	0.0151	114.45	0	0	0	0	1	0	0	-0.0500	0.0600	0.0500	-1.6700	0.0000	0.0000	0.0000	0.0000;
	62960	62967	0.013502	0.069609	0.01599	146.56	0	0	0	0	1	0	0	20.5000	-4.2000	-20.4500	2.7700	0.0000	0.0000	0.0000	0.0000;
	62960	63142	0.007447	0.035643	0.02902	165.25	0	0	0	0	1	0	0	-44.4400	-0.7100	44.5700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	62962	62963	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-17.4200	-6.0200	17.4200	6.0200	0.0000	0.0000	0.0000	0.0000;
	62966	62964	0.003013	0.012116	0.00287	172.8	0	0	0	0	1	0	0	60.6800	2.2100	-60.5700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	63001	62964	0.007545	0.035139	0.02866	163.43	0	0	0	0	1	0	0	-43.0200	1.1400	43.1500	-3.4900	0.0000	0.0000	0.0000	0.0000;
	62965	62966	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-17.4200	-3.1100	17.4200	3.1100	0.0000	0.0000	0.0000	0.0000;
	63503	62969	0.011139	0.04322	0.04354	166.76	0	0	0	0	1	0	0	52.8700	-2.6000	-52.5900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	62971	63289	0.015685	0.064771	0.01862	166.91	0	0	0	0	1	0	0	-51.0800	7.2900	51.4700	-7.7100	0.0000	0.0000	0.0000	0.0000;
	62972	62973	0.010316	0.043682	0.00512	174.34	0	0	0	0	1	0	0	-57.7300	-3.8700	58.0500	4.6900	0.0000	0.0000	0.0000	0.0000;
	63039	62972	0.006262	0.024031	0.00939	162.55	0	0	0	0	1	0	0	-38.5600	4.0000	38.6500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	62973	62990	0.00676	0.032554	0.02468	178.18	0	0	0	0	1	0	0	-67.7000	-8.5700	67.9900	7.2600	0.0000	0.0000	0.0000	0.0000;
	62974	62977	0.003868	0.021104	0.00491	176.51	0	0	0	0	1	0	0	62.6900	9.8400	-62.5400	-9.5700	0.0000	0.0000	0.0000	0.0000;
	62974	62979	0.001732	0.007863	0.00115	208.65	0	0	0	0	1	0	0	-86.6700	2.0200	86.7900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	62974	62979	0.001732	0.007863	0.00115	208.65	0	0	0	0	1	0	0	-86.6700	2.0200	86.7900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	62975	62976	0.000215	0.001019	0	0	0	0	0	0	1	0	0	24.9000	8.3500	-24.9000	-8.3400	0.0000	0.0000	0.0000	0.0000;
	62975	62983	0.003032	0.016269	0.00179	124.99	0	0	0	0	1	0	0	-6.3100	2.4700	6.3100	-2.6500	0.0000	0.0000	0.0000	0.0000;
	62977	62978	0.000266	0.001172	0	0	0	0	0	0	1	0	0	40.5700	6.4500	-40.5600	-6.4300	0.0000	0.0000	0.0000	0.0000;
	62983	62977	0.001492	0.007173	0.01381	150.09	0	0	0	0	1	0	0	-21.9700	-4.5500	21.9800	3.1200	0.0000	0.0000	0.0000	0.0000;
	62979	62980	0.000281	0.001188	0	0	0	0	0	0	1	0	0	24.9000	2.4400	-24.9000	-2.4300	0.0000	0.0000	0.0000	0.0000;
	62979	63402	0.012906	0.057668	0.00621	209.95	0	0	0	0	1	0	0	-99.2400	0.3700	100.4200	4.2400	0.0000	0.0000	0.0000	0.0000;
	62979	63402	0.012906	0.057668	0.00621	209.95	0	0	0	0	1	0	0	-99.2400	0.3700	100.4200	4.2400	0.0000	0.0000	0.0000	0.0000;
	62981	62982	0.000238	0.001103	0	0	0	0	0	0	1	0	0	15.6600	4.5900	-15.6600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	62984	62981	0.005329	0.028632	0.00701	154.09	0	0	0	0	1	0	0	-22.9100	-2.0300	22.9300	1.4100	0.0000	0.0000	0.0000	0.0000;
	62981	63491	0.0073	0.038149	0.0166	164.69	0	0	0	0	1	0	0	-38.5900	-5.9900	38.7000	4.7000	0.0000	0.0000	0.0000	0.0000;
	62984	62995	0.005076	0.02331	0.04427	132.69	0	0	0	0	1	0	0	7.2400	0.2200	-7.2400	-5.0400	0.0000	0.0000	0.0000	0.0000;
	62985	62990	0.003192	0.01406	0.0163	169.99	0	0	0	0	1	0	0	-46.7500	-3.9600	46.8100	2.4500	0.0000	0.0000	0.0000	0.0000;
	62985	62992	0.00521	0.026149	0.0092	160.56	0	0	0	0	1	0	0	31.3400	-0.1400	-31.3000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	62986	62988	0.012031	0.036762	0.00402	155.43	0	0	0	0	1	0	0	25.4600	6.8300	-25.3800	-7.0300	0.0000	0.0000	0.0000	0.0000;
	62987	62988	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-17.8900	-3.5700	17.8900	3.5800	0.0000	0.0000	0.0000	0.0000;
	62989	62996	0.006529	0.031354	0.02008	178.28	0	0	0	0	1	0	0	65.4600	2.8500	-65.2100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	63491	62989	0.004387	0.017822	0.0064	191.74	0	0	0	0	1	0	0	86.2700	5.9600	-85.9700	-5.4600	0.0000	0.0000	0.0000	0.0000;
	63233	62990	0.006325	0.023103	0.00369	184.83	0	0	0	0	1	0	0	-70.6200	-8.1100	70.9200	8.7800	0.0000	0.0000	0.0000	0.0000;
	63491	62990	0.001452	0.005524	0.00355	211.23	0	0	0	0	1	0	0	98.0900	9.8500	-97.9700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	63491	62990	0.001452	0.005524	0.00355	211.23	0	0	0	0	1	0	0	98.0900	9.8500	-97.9700	-9.7600	0.0000	0.0000	0.0000	0.0000;
	62992	62991	0.000372	0.027209	0	396.36	0	0	1.0125	0	1	0	0	-88.8900	-23.1300	88.9100	25.2800	0.0000	0.0000	0.0000	0.0000;
	62991	62993	0.000252	0.001116	0	0	0	0	0	0	1	0	0	36.7800	13.0500	-36.7700	-13.0300	0.0000	0.0000	0.0000	0.0000;
	63237	62991	0.000678	0.007232	0.15354	1047.74	0	0	0	0	1	0	0	16.7800	-17.8700	-16.7800	1.2900	0.0000	0.0000	0.0000	0.0000;
	62994	62992	0.001118	0.0068	0.00061	189.99	0	0	0	0	1	0	0	-84.1200	-11.8800	84.1900	12.2700	0.0000	0.0000	0.0000	0.0000;
	62995	62992	0.002935	0.007776	0.00145	161.73	0	0	0	0	1	0	0	-35.9500	-11.5500	35.9900	11.5000	0.0000	0.0000	0.0000	0.0000;
	62994	63072	0.005578	0.02311	0.007	169.65	0	0	0	0	1	0	0	49.7900	1.0500	-49.6600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	62996	62997	0.00028	0.00102	0	0	0	0	0	0	1	0	0	53.1500	4.0900	-53.1400	-4.0600	0.0000	0.0000	0.0000	0.0000;
	62996	63072	0.002693	0.012974	0.00247	143.24	0	0	0	0	1	0	0	12.0600	-0.2800	-12.0500	0.0300	0.0000	0.0000	0.0000	0.0000;
	62998	63124	0.012855	0.051542	0.03275	198.98	0	0	0	0	1	0	0	117.8300	-20.1000	-116.1400	23.3400	0.0000	0.0000	0.0000	0.0000;
	63128	62998	0.009298	0.050691	0.00786	184.2	0	0	0	0	1	0	0	-78.4000	4.7800	78.9300	-2.7100	0.0000	0.0000	0.0000	0.0000;
	62998	63233	0.005493	0.024503	0.01391	211.39	0	0	0	0	1	0	0	-101.7900	10.9600	102.3300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	62998	63233	0.005493	0.024503	0.01391	211.39	0	0	0	0	1	0	0	-101.7900	10.9600	102.3300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	63000	62999	0.003813	0.016113	0.00341	161.04	0	0	0	0	1	0	0	35.9300	4.8900	-35.8800	-5.0300	0.0000	0.0000	0.0000	0.0000;
	63000	63001	0.003111	0.014362	0.00903	154.18	0	0	0	0	1	0	0	-23.2900	-5.3100	23.3100	4.4600	0.0000	0.0000	0.0000	0.0000;
	63002	63003	0.000292	0.001005	0	0	0	0	0	0	1	0	0	12.6700	1.5700	-12.6700	-1.5700	0.0000	0.0000	0.0000	0.0000;
	63002	63004	0.00478	0.021445	0.00936	148.77	0	0	0	0	1	0	0	-22.9600	1.2600	22.9800	-2.1500	0.0000	0.0000	0.0000	0.0000;
	63005	63006	0.000258	0.001119	0	0	0	0	0	0	1	0	0	13.6200	1.2800	-13.6200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	63005	63009	0.009071	0.036432	0.00661	145.42	0	0	0	0	1	0	0	9.2700	-3.9900	-9.2600	3.3200	0.0000	0.0000	0.0000	0.0000;
	63007	63008	0.000294	0.00108	0	0	0	0	0	0	1	0	0	16.3500	6.5300	-16.3500	-6.5300	0.0000	0.0000	0.0000	0.0000;
	63279	63007	0.004705	0.021446	0.01143	205.31	0	0	0	0	1	0	0	104.6900	6.8600	-104.2200	-5.9500	0.0000	0.0000	0.0000	0.0000;
	63009	63010	0.011978	0.049664	0.00602	126.3	0	0	0	0	1	0	0	-4.9500	7.9400	4.9600	-8.5300	0.0000	0.0000	0.0000	0.0000;
	63010	63011	0.000276	0.00103	0	0	0	0	0	0	1	0	0	14.9800	1.3700	-14.9800	-1.3600	0.0000	0.0000	0.0000	0.0000;
	63012	63013	0.000234	0.001103	0	0	0	0	0	0	1	0	0	6.0200	1.0800	-6.0200	-1.0800	0.0000	0.0000	0.0000	0.0000;
	63012	63015	0.016023	0.071677	0.03298	162.13	0	0	0	0	1	0	0	26.7200	1.1400	-26.6200	-4.2200	0.0000	0.0000	0.0000	0.0000;
	63014	63016	0.004577	0.023805	0.01055	179.64	0	0	0	0	1	0	0	53.4000	-2.7700	-53.2800	2.2600	0.0000	0.0000	0.0000	0.0000;
	63014	63416	0.010306	0.04954	0.03579	185.66	0	0	0	0	1	0	0	-68.7300	2.0400	69.1800	-3.7500	0.0000	0.0000	0.0000	0.0000;
	63016	63015	0.003625	0.016742	0.00658	171.14	0	0	0	0	1	0	0	37.9500	-5.0300	-37.9000	4.5500	0.0000	0.0000	0.0000	0.0000;
	63017	63015	0.017124	0.085712	0.01354	223.78	0	0	0	0	1	0	0	-118.8600	21.2200	121.2200	-10.8500	0.0000	0.0000	0.0000	0.0000;
	63017	63015	0.017124	0.085712	0.01354	223.78	0	0	0	0	1	0	0	-118.8600	21.2200	121.2200	-10.8500	0.0000	0.0000	0.0000	0.0000;
	63015	63416	0.012675	0.054352	0.02861	205.13	0	0	0	0	1	0	0	-96.6300	8.6300	97.7400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	63015	63416	0.012675	0.054352	0.02861	205.13	0	0	0	0	1	0	0	-96.6300	8.6300	97.7400	-6.9500	0.0000	0.0000	0.0000	0.0000;
	63017	65040	0.014634	0.078747	0.03289	209.75	0	0	0	0	1	0	0	108.1700	-16.9400	-106.5200	22.3100	0.0000	0.0000	0.0000	0.0000;
	63017	65040	0.014634	0.078747	0.03289	209.75	0	0	0	0	1	0	0	108.1700	-16.9400	-106.5200	22.3100	0.0000	0.0000	0.0000	0.0000;
	63019	63018	0.010816	0.212181	0	56.04	0	0	1.00625	0	1	0	0	-13.2600	5.5600	13.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	63019	63018	0.010816	0.212181	0	56.04	0	0	1.00625	0	1	0	0	-13.2600	5.5600	13.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	63019	63018	0.010816	0.212181	0	56.04	0	0	1.00625	0	1	0	0	-13.2600	5.5600	13.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	63018	63020	0.000207	0.001107	0	0	0	0	0	0	1	0	0	1.3500	0.4400	-1.3500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	63018	65040	0.005487	0.023373	0.00344	175.8	0	0	0	0	1	0	0	-41.1900	15.0400	41.2900	-14.9800	0.0000	0.0000	0.0000	0.0000;
	65037	63019	0.011989	0.03038	0.00193	54.56	0	0	0	0	1	0	0	-3.4000	2.3600	3.4000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	63019	65047	0.011079	0.034468	0.00103	42.93	0	0	0	0	1	0	0	0.1700	-1.9900	-0.1700	1.8800	0.0000	0.0000	0.0000	0.0000;
	63019	65051	0.040507	0.133543	0.00763	70.6	0	0	0	0	1	0	0	12.4200	-3.6500	-12.3500	3.0200	0.0000	0.0000	0.0000	0.0000;
	65151	63019	0.043884	0.123113	0.00836	78.63	0	0	0	0	1	0	0	-22.2100	8.8900	22.4400	-9.1500	0.0000	0.0000	0.0000	0.0000;
	63022	63021	0.021158	0.079777	0.01192	131.59	0	0	0	0	1	0	0	-4.9100	6.9600	4.9300	-8.1800	0.0000	0.0000	0.0000	0.0000;
	63021	63024	0.016733	0.072137	0.01058	144.29	0	0	0	0	1	0	0	-12.4100	3.4100	12.4400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	63022	63023	0.000219	0.001032	0	0	0	0	0	0	1	0	0	15.5400	4.0800	-15.5400	-4.0800	0.0000	0.0000	0.0000	0.0000;
	63028	63025	0.002534	0.011041	0.0051	176.64	0	0	0	0	1	0	0	-59.7600	1.7100	59.8400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	63049	63025	0.005489	0.018477	0.00659	187.21	0	0	0	0	1	0	0	80.1100	3.0700	-79.7800	-2.6800	0.0000	0.0000	0.0000	0.0000;
	63026	63027	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-19.9300	-7.3200	19.9400	7.3200	0.0000	0.0000	0.0000	0.0000;
	63027	63032	0.004188	0.017559	0.01555	193.67	0	0	0	0	1	0	0	99.4600	-0.5800	-99.0800	0.5500	0.0000	0.0000	0.0000	0.0000;
	63108	63027	0.00171	0.01095	0.0076	198.26	0	0	0	0	1	0	0	119.6300	7.4000	-119.4000	-6.7500	0.0000	0.0000	0.0000	0.0000;
	63029	63030	0.000276	0.001117	0	0	0	0	0	0	1	0	0	19.9400	5.9800	-19.9300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	63029	63032	0.005205	0.023434	0.02853	178.27	0	0	0	0	1	0	0	-76.2000	0.6400	76.4900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	63031	63032	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-22.5900	-1.8000	22.5900	1.8100	0.0000	0.0000	0.0000	0.0000;
	63033	63110	0.009368	0.041077	0.01111	124.98	0	0	0	0	1	0	0	1.0300	2.0400	-1.0300	-3.2400	0.0000	0.0000	0.0000	0.0000;
	63375	63033	0.006368	0.024651	0.00805	149.84	0	0	0	0	1	0	0	23.6500	7.8900	-23.6200	-8.6100	0.0000	0.0000	0.0000	0.0000;
	63037	63034	0.002381	0.010511	0.00422	142.92	0	0	0	0	1	0	0	11.0600	1.1800	-11.0500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	63040	63034	0.002386	0.011052	0.00412	150.65	0	0	0	0	1	0	0	-18.8000	-22.1900	18.8200	21.8300	0.0000	0.0000	0.0000	0.0000;
	63034	63041	0.002251	0.008841	0.00159	158.98	0	0	0	0	1	0	0	-30.3500	-23.2900	30.3800	23.2400	0.0000	0.0000	0.0000	0.0000;
	63038	63035	0.00289	0.014123	0.00682	136.29	0	0	0	0	1	0	0	-9.9100	-0.9800	9.9100	0.2600	0.0000	0.0000	0.0000	0.0000;
	63035	63040	0.002402	0.012595	0.00519	184.67	0	0	0	0	1	0	0	74.3000	-29.6800	-74.1500	29.8800	0.0000	0.0000	0.0000	0.0000;
	63035	63100	0.003232	0.016439	0.0238	201.7	0	0	0	0	1	0	0	-134.3000	14.1500	134.8500	-13.8900	0.0000	0.0000	0.0000	0.0000;
	63036	63039	0.001697	0.007696	0.00339	126.52	0	0	0	0	1	0	0	2.2900	15.4700	-2.2800	-15.8100	0.0000	0.0000	0.0000	0.0000;
	63040	63036	0.004095	0.016354	0.01145	172.4	0	0	0	0	1	0	0	52.1100	-14.0200	-52.0000	13.2300	0.0000	0.0000	0.0000	0.0000;
	63037	63375	0.004659	0.024076	0.00535	172.14	0	0	0	0	1	0	0	-51.9000	-4.6400	52.0200	4.6600	0.0000	0.0000	0.0000	0.0000;
	63085	63038	0.003431	0.015602	0.00224	151.74	0	0	0	0	1	0	0	21.1400	-9.2300	-21.1300	9.0700	0.0000	0.0000	0.0000	0.0000;
	63087	63038	0.002132	0.009506	0.00526	136.59	0	0	0	0	1	0	0	9.8200	14.7200	-9.8100	-15.2600	0.0000	0.0000	0.0000	0.0000;
	63045	63041	0.002657	0.008046	0.00387	177.05	0	0	0	0	1	0	0	61.1800	29.6700	-61.0700	-29.7500	0.0000	0.0000	0.0000	0.0000;
	63043	63042	0.003165	0.015764	0.00206	169.55	0	0	0	0	1	0	0	47.0600	5.6200	-46.9900	-5.5100	0.0000	0.0000	0.0000	0.0000;
	63043	63375	0.003888	0.023341	0.00752	185.32	0	0	0	0	1	0	0	-77.7400	-11.9200	77.9700	12.4600	0.0000	0.0000	0.0000	0.0000;
	63045	63044	0.000457	0.033037	0	451.16	0	0	1.01875	0	1	0	0	-138.3500	-47.1400	138.4500	53.8600	0.0000	0.0000	0.0000	0.0000;
	63044	63046	0.000244	0.001081	0	0	0	0	0	0	1	0	0	30.6900	8.2700	-30.6900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	63383	63044	0.000464	0.00473	0.08997	1252.55	0	0	0	0	1	0	0	337.1100	-43.0800	-336.6200	38.3400	0.0000	0.0000	0.0000	0.0000;
	63044	63487	0.000845	0.009537	0.3537	1170.95	0	0	0	0	1	0	0	167.4800	-47.2500	-167.2600	11.3500	0.0000	0.0000	0.0000	0.0000;
	63075	63045	0.001976	0.011096	0.00352	184.89	0	0	0	0	1	0	0	-77.0600	-17.2200	77.1700	17.4700	0.0000	0.0000	0.0000	0.0000;
	63096	63047	0.007183	0.026545	0.00882	177.7	0	0	0	0	1	0	0	64.0500	-0.5600	-63.7800	0.6100	0.0000	0.0000	0.0000	0.0000;
	63096	63048	0.007451	0.041163	0.00966	165.32	0	0	0	0	1	0	0	38.1700	11.3900	-38.0600	-11.8200	0.0000	0.0000	0.0000	0.0000;
	63049	63050	0.000219	0.001108	0	0	0	0	0	0	1	0	0	13.4500	3.2400	-13.4500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	63532	63049	0.004508	0.021616	0.0026	195.51	0	0	0	0	1	0	0	93.9300	7.7800	-93.5600	-6.3000	0.0000	0.0000	0.0000	0.0000;
	63051	63052	0.000285	0.001004	0	0	0	0	0	0	1	0	0	15.0600	0.8600	-15.0600	-0.8600	0.0000	0.0000	0.0000	0.0000;
	63051	63099	0.002147	0.009208	0.00177	191.64	0	0	0	0	1	0	0	86.6200	-13.7500	-86.4700	14.2200	0.0000	0.0000	0.0000	0.0000;
	63051	63441	0.003546	0.015102	0.00532	195.82	0	0	0	0	1	0	0	-101.6800	12.8900	102.0300	-11.9900	0.0000	0.0000	0.0000	0.0000;
	63054	63053	0.002235	0.009793	0.00195	172.33	0	0	0	0	1	0	0	55.3700	11.3800	-55.3000	-11.3000	0.0000	0.0000	0.0000	0.0000;
	63053	63064	0.002626	0.014762	0.00362	161.55	0	0	0	0	1	0	0	36.0300	8.0400	-36.0000	-8.2400	0.0000	0.0000	0.0000	0.0000;
	63441	63054	0.001572	0.007065	0.00169	185.04	0	0	0	0	1	0	0	79.0200	20.8000	-78.9300	-20.5500	0.0000	0.0000	0.0000	0.0000;
	63057	63055	0.002402	0.011345	0.00095	210.24	0	0	0	0	1	0	0	98.5800	-3.2400	-98.3700	4.1600	0.0000	0.0000	0.0000	0.0000;
	63057	63055	0.002402	0.011345	0.00095	210.24	0	0	0	0	1	0	0	98.5800	-3.2400	-98.3700	4.1600	0.0000	0.0000	0.0000	0.0000;
	63055	63081	0.004226	0.021288	0.01383	198.78	0	0	0	0	1	0	0	126.9500	-24.6500	-126.3000	26.4700	0.0000	0.0000	0.0000	0.0000;
	63055	63101	0.001898	0.00711	0.00154	168.31	0	0	0	0	1	0	0	46.2200	7.6100	-46.1800	-7.6300	0.0000	0.0000	0.0000	0.0000;
	63056	63057	0.000245	0.00115	0	0	0	0	0	0	1	0	0	-23.5600	-4.0600	23.5600	4.0700	0.0000	0.0000	0.0000	0.0000;
	63060	63057	0.003011	0.014817	0.00505	177.26	0	0	0	0	1	0	0	-60.6300	-0.1100	60.7300	0.0700	0.0000	0.0000	0.0000	0.0000;
	63057	63093	0.00284	0.013469	0.00542	198.2	0	0	0	0	1	0	0	104.8400	3.6700	-104.5500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	63269	63057	0.001027	0.005018	0.00393	227.89	0	0	0	0	1	0	0	128.9200	0.7900	-128.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63269	63057	0.001027	0.005018	0.00393	227.89	0	0	0	0	1	0	0	128.9200	0.7900	-128.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63269	63057	0.001027	0.005018	0.00393	227.89	0	0	0	0	1	0	0	128.9200	0.7900	-128.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	63058	63060	0.005277	0.021046	0.00723	176.42	0	0	0	0	1	0	0	-55.8100	14.2100	55.9700	-14.3300	0.0000	0.0000	0.0000	0.0000;
	63205	63058	0.000956	0.005133	0.00107	159.49	0	0	0	0	1	0	0	-28.0200	20.0300	28.0400	-20.0900	0.0000	0.0000	0.0000	0.0000;
	63059	63060	0.001356	0.005449	0.00145	160.61	0	0	0	0	1	0	0	31.2600	-2.9000	-31.2500	2.7900	0.0000	0.0000	0.0000	0.0000;
	63059	63100	0.001613	0.007785	0.02928	215.19	0	0	0	0	1	0	0	115.1400	0.3400	-114.9400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	63059	63100	0.001613	0.007785	0.02928	215.19	0	0	0	0	1	0	0	115.1400	0.3400	-114.9400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	63059	63269	0.002136	0.011108	0.01373	215.9	0	0	0	0	1	0	0	-123.7100	-2.4700	124.0100	2.5700	0.0000	0.0000	0.0000	0.0000;
	63059	63269	0.002136	0.011108	0.01373	215.9	0	0	0	0	1	0	0	-123.7100	-2.4700	124.0100	2.5700	0.0000	0.0000	0.0000	0.0000;
	63059	63269	0.002136	0.011108	0.01373	215.9	0	0	0	0	1	0	0	-123.7100	-2.4700	124.0100	2.5700	0.0000	0.0000	0.0000	0.0000;
	63061	63107	0.001751	0.007896	0.00625	185.44	0	0	0	0	1	0	0	72.8200	-20.1800	-72.7300	19.9200	0.0000	0.0000	0.0000	0.0000;
	63061	63269	0.003283	0.017956	0.00268	195.7	0	0	0	0	1	0	0	-93.3700	12.4800	93.6400	-11.2900	0.0000	0.0000	0.0000	0.0000;
	63064	63067	0.001734	0.008567	0.00478	109.58	0	0	0	0	1	0	0	1.9800	-5.3200	-1.9800	4.8100	0.0000	0.0000	0.0000	0.0000;
	63065	63066	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-33.3600	-16.5200	33.3600	16.5400	0.0000	0.0000	0.0000	0.0000;
	63066	63082	0.004187	0.019121	0.00607	149.67	0	0	0	0	1	0	0	-17.8400	9.5300	17.8500	-10.1000	0.0000	0.0000	0.0000	0.0000;
	63085	63066	0.002023	0.009345	0.00151	145.69	0	0	0	0	1	0	0	15.5400	25.9900	-15.5200	-26.0700	0.0000	0.0000	0.0000	0.0000;
	63088	63067	0.003001	0.012596	0.00311	148.53	0	0	0	0	1	0	0	16.4000	-23.0600	-16.3800	22.8200	0.0000	0.0000	0.0000	0.0000;
	63068	63069	0.000259	0.001	0	0	0	0	0	0	1	0	0	18.3600	14.1400	-18.3600	-14.1400	0.0000	0.0000	0.0000	0.0000;
	63068	63078	0.002017	0.012053	0.00168	154.93	0	0	0	0	1	0	0	26.8400	-31.4600	-26.8100	31.4700	0.0000	0.0000	0.0000	0.0000;
	63099	63068	0.001123	0.005837	0.0033	167.4	0	0	0	0	1	0	0	45.2200	-17.5400	-45.2000	17.3100	0.0000	0.0000	0.0000	0.0000;
	63070	63074	0.002053	0.011663	0.01091	172.51	0	0	0	0	1	0	0	-59.2400	-22.7400	59.3100	22.0100	0.0000	0.0000	0.0000	0.0000;
	63071	63072	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-20.3600	-2.0400	20.3600	2.0500	0.0000	0.0000	0.0000	0.0000;
	63073	63074	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-20.3600	-4.1100	20.3600	4.1200	0.0000	0.0000	0.0000	0.0000;
	63075	63086	0.002702	0.011008	0.01169	168.62	0	0	0	0	1	0	0	47.0600	13.5200	-47.0000	-14.5400	0.0000	0.0000	0.0000	0.0000;
	63076	63077	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-26.0500	-6.9700	26.0500	6.9800	0.0000	0.0000	0.0000	0.0000;
	63079	63077	0.005938	0.012473	0.00353	146.25	0	0	0	0	1	0	0	15.3200	1.6800	-15.3100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	63086	63077	0.003211	0.013297	0.00726	139.79	0	0	0	0	1	0	0	10.7500	4.1800	-10.7400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	63078	63079	0.003239	0.012553	0.00305	167.91	0	0	0	0	1	0	0	45.6100	10.5500	-45.5500	-10.6200	0.0000	0.0000	0.0000	0.0000;
	63078	63084	0.001531	0.008004	0.01673	163.03	0	0	0	0	1	0	0	-35.6500	55.5100	35.7100	-56.9900	0.0000	0.0000	0.0000	0.0000;
	63079	63080	0.000203	0.001074	0	0	0	0	0	0	1	0	0	30.2300	8.9400	-30.2300	-8.9300	0.0000	0.0000	0.0000	0.0000;
	63084	63081	0.001532	0.005326	0.00174	193.87	0	0	0	0	1	0	0	-87.6400	37.5800	87.7700	-37.3200	0.0000	0.0000	0.0000	0.0000;
	63092	63082	0.002385	0.010209	0.00232	175.12	0	0	0	0	1	0	0	56.4600	7.0700	-56.3800	-7.0000	0.0000	0.0000	0.0000	0.0000;
	63083	63084	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-51.9200	-19.3700	51.9200	19.4000	0.0000	0.0000	0.0000	0.0000;
	63085	63532	0.006299	0.026365	0.01405	194	0	0	0	0	1	0	0	-88.9700	-30.1300	89.4900	30.7900	0.0000	0.0000	0.0000	0.0000;
	63375	63087	0.009361	0.030954	0.00553	153.09	0	0	0	0	1	0	0	23.2700	17.1500	-23.2000	-17.5100	0.0000	0.0000	0.0000	0.0000;
	63088	63089	0.000244	0.001014	0	0	0	0	0	0	1	0	0	48.9300	24.8100	-48.9200	-24.7800	0.0000	0.0000	0.0000	0.0000;
	63088	63093	0.006178	0.02528	0.00934	178.43	0	0	0	0	1	0	0	-65.3300	-1.7500	65.5800	1.7700	0.0000	0.0000	0.0000	0.0000;
	63104	63090	0.00265	0.011542	0.00246	171.16	0	0	0	0	1	0	0	-46.6200	27.2300	46.6900	-27.1900	0.0000	0.0000	0.0000	0.0000;
	63090	63466	0.000274	0.001327	0.0003	186.75	0	0	0	0	1	0	0	-73.9500	23.2700	73.9600	-23.2300	0.0000	0.0000	0.0000	0.0000;
	63091	63092	0.000256	0.001066	0	0	0	0	0	0	1	0	0	-18.3300	-4.3400	18.3300	4.3500	0.0000	0.0000	0.0000	0.0000;
	63092	63100	0.004214	0.016278	0.01754	184.67	0	0	0	0	1	0	0	-74.7900	-11.4100	75.0100	10.4200	0.0000	0.0000	0.0000	0.0000;
	63093	63094	0.000284	0.001173	0	0	0	0	0	0	1	0	0	18.3300	1.8600	-18.3300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	63101	63093	0.002065	0.006365	0.00235	128.12	0	0	0	0	1	0	0	-5.1900	2.3300	5.1900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	63096	63095	0.000404	0.024135	0	438.96	0	0	1.0125	0	1	0	0	-129.4400	-52.7000	129.5100	57.1500	0.0000	0.0000	0.0000	0.0000;
	63095	63097	0.000209	0.00117	0	0	0	0	0	0	1	0	0	52.7300	20.2500	-52.7300	-20.2100	0.0000	0.0000	0.0000	0.0000;
	63095	63405	0.001398	0.016224	0.42907	1108.38	0	0	0	0	1	0	0	80.1600	-36.4500	-80.0800	-9.2400	0.0000	0.0000	0.0000	0.0000;
	63095	63539	0.000301	0.003526	0.06446	1231.42	0	0	0	0	1	0	0	-262.4100	-40.9400	262.6000	36.2000	0.0000	0.0000	0.0000	0.0000;
	63096	63107	0.001395	0.006245	0.00525	155.51	0	0	0	0	1	0	0	27.2200	41.8700	-27.1900	-42.3000	0.0000	0.0000	0.0000	0.0000;
	63269	63098	0.001667	0.010128	0.00463	189.58	0	0	0	0	1	0	0	89.4700	-15.6500	-89.3500	15.9200	0.0000	0.0000	0.0000	0.0000;
	63466	63098	0.001171	0.006225	0.0057	158.4	0	0	0	0	1	0	0	-36.5900	31.2700	36.6200	-31.7500	0.0000	0.0000	0.0000	0.0000;
	63100	63101	0.001212	0.006131	0.00126	158.09	0	0	0	0	1	0	0	-28.5200	2.7600	28.5300	-2.8500	0.0000	0.0000	0.0000	0.0000;
	63101	63102	0.000283	0.001173	0	0	0	0	0	0	1	0	0	22.8400	8.1500	-22.8400	-8.1400	0.0000	0.0000	0.0000	0.0000;
	63441	63103	0.001844	0.007391	0.00838	180.85	0	0	0	0	1	0	0	68.9500	18.8600	-68.8700	-19.4200	0.0000	0.0000	0.0000	0.0000;
	63104	63105	0.000241	0.001091	0	0	0	0	0	0	1	0	0	22.8400	3.5500	-22.8400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	63104	63532	0.002119	0.008193	0.00754	157.27	0	0	0	0	1	0	0	23.7800	-30.7700	-23.7500	30.0600	0.0000	0.0000	0.0000	0.0000;
	63106	63107	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-22.8400	-6.1200	22.8400	6.1200	0.0000	0.0000	0.0000	0.0000;
	63466	63108	0.002768	0.013435	0.00314	198.38	0	0	0	0	1	0	0	135.5400	11.5700	-135.0700	-9.6100	0.0000	0.0000	0.0000	0.0000;
	63112	63109	0.00187	0.010843	0.00499	179.15	0	0	0	0	1	0	0	-65.4600	-0.9400	65.5300	0.8300	0.0000	0.0000	0.0000	0.0000;
	63109	63375	0.004508	0.018842	0.00582	191.15	0	0	0	0	1	0	0	-82.6300	-3.6900	82.9100	4.2600	0.0000	0.0000	0.0000	0.0000;
	63113	63110	0.003808	0.01958	0.01102	151.3	0	0	0	0	1	0	0	16.2500	-0.5900	-16.2400	-0.5500	0.0000	0.0000	0.0000	0.0000;
	63111	63112	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-17.0900	-4.9800	17.0900	4.9800	0.0000	0.0000	0.0000	0.0000;
	63323	63114	0.005532	0.030662	0.00832	175.31	0	0	0	0	1	0	0	58.9500	-6.6000	-58.7700	6.6900	0.0000	0.0000	0.0000	0.0000;
	63115	63116	0.007106	0.01925	0.00684	130.91	0	0	0	0	1	0	0	8.8400	-0.7000	-8.8300	-0.0300	0.0000	0.0000	0.0000	0.0000;
	63116	63117	0.004208	0.016739	0.00426	163.71	0	0	0	0	1	0	0	-33.6600	7.6100	33.7100	-7.8800	0.0000	0.0000	0.0000	0.0000;
	63121	63118	0.004992	0.02322	0.0184	144.05	0	0	0	0	1	0	0	-1.8700	25.5600	1.9000	-27.4100	0.0000	0.0000	0.0000	0.0000;
	63124	63118	0.001806	0.01	0.01199	171.81	0	0	0	0	1	0	0	40.8700	-27.5300	-40.8300	26.4600	0.0000	0.0000	0.0000	0.0000;
	63120	63119	0.000312	0.021402	0	502.29	0	0	1	0	1	0	0	-169.4600	13.9100	169.5400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	63119	63122	0.000284	0.00115	0	0	0	0	0	0	1	0	0	47.9700	18.3700	-47.9600	-18.3400	0.0000	0.0000	0.0000	0.0000;
	63237	63119	0.00098	0.012259	0.17789	1252.91	0	0	0	0	1	0	0	304.7300	-56.0300	-303.8700	47.5300	0.0000	0.0000	0.0000	0.0000;
	63119	63405	0.001255	0.015025	0.21384	1212.54	0	0	0	0	1	0	0	-210.4100	2.2400	210.9200	-19.3600	0.0000	0.0000	0.0000	0.0000;
	65772	63119	0.001771	0.021172	0.33946	1244.02	0	0	0	0	1	0	0	-295.3100	40.3100	296.7700	-59.9000	0.0000	0.0000	0.0000	0.0000;
	63121	63120	0.00397	0.127878	0	113.6	0	0	1.04375	0	1	0	0	-37.2700	-32.1300	37.3600	35.2200	0.0000	0.0000	0.0000	0.0000;
	63120	63123	0.000276	0.001115	0	0	0	0	0	0	1	0	0	132.1000	-49.1200	-132.0500	49.3300	0.0000	0.0000	0.0000	0.0000;
	63800	63123	0.009013	0.058727	0.15752	274.22	0	0	0	0	1	0	0	-39.7800	17.8700	39.9600	-34.0300	0.0000	0.0000	0.0000	0.0000;
	63123	64671	0.009766	0.059755	0.05708	296.24	0	0	0	0	1	0	0	92.0800	-15.3000	-91.3100	13.7900	0.0000	0.0000	0.0000	0.0000;
	63124	63125	0.008812	0.033071	0.01165	170.31	0	0	0	0	1	0	0	46.3500	-7.2400	-46.1700	6.6600	0.0000	0.0000	0.0000	0.0000;
	63125	63126	0.000231	0.001167	0	0	0	0	0	0	1	0	0	7.2900	1.9000	-7.2900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	63127	63125	0.004665	0.025133	0.0034	166.33	0	0	0	0	1	0	0	-38.8100	8.5700	38.8800	-8.5600	0.0000	0.0000	0.0000	0.0000;
	63129	63130	0.000229	0.001184	0	0	0	0	0	0	1	0	0	5.2400	1.7800	-5.2400	-1.7800	0.0000	0.0000	0.0000	0.0000;
	63133	63129	0.01656	0.056597	0.02436	154.42	0	0	0	0	1	0	0	-21.9400	-2.5700	22.0200	0.2400	0.0000	0.0000	0.0000	0.0000;
	63129	63134	0.012203	0.052929	0.00725	158.21	0	0	0	0	1	0	0	-27.2600	-2.0200	27.3400	1.6100	0.0000	0.0000	0.0000	0.0000;
	63132	63194	0.012045	0.048293	0.01264	133.35	0	0	0	0	1	0	0	-10.3100	-2.6700	10.3200	1.3400	0.0000	0.0000	0.0000	0.0000;
	63194	63134	0.015094	0.073821	0.01024	160.46	0	0	0	0	1	0	0	31.6900	3.3900	-31.5400	-3.8100	0.0000	0.0000	0.0000	0.0000;
	63135	63136	0.000206	0.001063	0	0	0	0	0	0	1	0	0	7.2800	3.1900	-7.2800	-3.1900	0.0000	0.0000	0.0000	0.0000;
	63135	63426	0.005286	0.027032	0.00607	172.23	0	0	0	0	1	0	0	-45.9900	-6.9900	46.0900	6.8600	0.0000	0.0000	0.0000	0.0000;
	63137	63138	0.000263	0.001103	0	0	0	0	0	0	1	0	0	64.1900	-2.7500	-64.1800	2.7900	0.0000	0.0000	0.0000	0.0000;
	63138	63482	0.010101	0.031998	0.02156	177.35	0	0	0	0	1	0	0	-58.5900	-4.0800	58.9100	2.7500	0.0000	0.0000	0.0000	0.0000;
	63139	63140	0.011278	0.221547	0	72.43	0	0	1	0	1	0	0	-49.0700	-3.2200	49.3300	8.2000	0.0000	0.0000	0.0000	0.0000;
	63139	63141	0.003714	0.101655	0	128.27	0	0	1	0	1	0	0	-98.3200	-9.6900	98.6500	18.9200	0.0000	0.0000	0.0000	0.0000;
	63139	63142	0.00028	0.001021	0	0	0	0	0	0	1	0	0	147.3900	12.9100	-147.3300	-12.7000	0.0000	0.0000	0.0000	0.0000;
	63139	63143	0.000224	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63142	63565	0.001822	0.008369	0.00289	177.79	0	0	0	0	1	0	0	-70.4500	4.2400	70.5400	-4.1600	0.0000	0.0000	0.0000	0.0000;
	63145	63144	0.000322	0.022408	0	286.89	0	0	1.00625	0	1	0	0	-15.5700	-3.4300	15.5700	3.4800	0.0000	0.0000	0.0000	0.0000;
	63144	63146	0.000842	0.044694	0	367.38	0	0	1.00625	0	1	0	0	-129.8500	-8.1100	129.9800	15.1700	0.0000	0.0000	0.0000	0.0000;
	63144	63147	0.000261	0.001103	0	0	0	0	0	0	1	0	0	114.2800	-38.9100	-114.2500	39.0600	0.0000	0.0000	0.0000	0.0000;
	63144	63148	0.000291	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63147	63171	0.000862	0.010269	0.17689	1125.96	0	0	0	0	1	0	0	-109.5000	-0.0800	109.5900	-17.9900	0.0000	0.0000	0.0000	0.0000;
	63149	63152	0.000461	0.012438	0	114.47	0	0	1	0	1	0	0	-4.2000	-2.1100	4.2000	2.1100	0.0000	0.0000	0.0000	0.0000;
	63149	63153	0.002815	0.061128	0	203.02	0	0	1	0	1	0	0	-155.5100	3.5100	156.1500	10.3200	0.0000	0.0000	0.0000	0.0000;
	63149	63154	0.002997	0.079681	0	203.02	0	0	1	0	1	0	0	-155.4700	6.4200	156.1500	11.6200	0.0000	0.0000	0.0000	0.0000;
	63149	63155	0.002598	0.069274	0	203.02	0	0	1	0	1	0	0	-155.5600	5.3700	156.1500	10.3200	0.0000	0.0000	0.0000	0.0000;
	63149	63156	0.012101	0.322485	0	44.1	0	0	1	0	1	0	0	-4.2000	-0.3000	4.2000	0.3500	0.0000	0.0000	0.0000	0.0000;
	63149	63157	0.019035	0.404909	0	43.94	0	0	1	0	1	0	0	-4.2000	-0.7900	4.2000	0.8600	0.0000	0.0000	0.0000	0.0000;
	63149	63158	0.000294	0.001191	0	0	0	0	0	0	1	0	0	479.1200	-12.1100	-478.4900	14.6600	0.0000	0.0000	0.0000	0.0000;
	63149	63159	0.00021	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63150	63152	0.004322	0.116618	0	57.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63151	63152	0.004322	0.116618	0	57.24	0	0	1	0	1	0	0	4.2000	2.1400	-4.2000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	63161	63160	0.000394	0.02422	0	466.9	0	0	1.00625	0	1	0	0	-140.3200	-24.1700	140.4000	28.7700	0.0000	0.0000	0.0000	0.0000;
	63160	63162	0.000575	0.033591	0	315.61	0	0	1	0	1	0	0	-37.9900	5.0900	37.9900	-4.6400	0.0000	0.0000	0.0000	0.0000;
	63160	63164	0.000248	0.001185	0	0	0	0	0	0	1	0	0	-102.4100	-33.8600	102.4400	33.9900	0.0000	0.0000	0.0000	0.0000;
	63160	63165	0.000274	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63161	63163	0.004645	0.095069	0	68.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63164	63327	0.000351	0.004362	0.10002	1015.32	0	0	0	0	1	0	0	-22.8700	-6.7800	22.8800	-4.0500	0.0000	0.0000	0.0000	0.0000;
	63392	63164	0.001353	0.018017	0.22553	1159	0	0	0	0	1	0	0	79.6500	3.7600	-79.5600	-27.2100	0.0000	0.0000	0.0000	0.0000;
	63166	63169	0.000397	0.016034	0	403.86	0	0	1	0	1	0	0	-4.6500	-4.4500	4.6500	4.4600	0.0000	0.0000	0.0000	0.0000;
	63166	63170	0.000652	0.034574	0	438.42	0	0	1	0	1	0	0	-198.7400	-4.0600	198.9700	16.6500	0.0000	0.0000	0.0000	0.0000;
	63166	63171	0.000283	0.0011	0	0	0	0	0	0	1	0	0	203.3800	-66.3800	-203.2700	66.8400	0.0000	0.0000	0.0000	0.0000;
	63166	63172	0.000298	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63167	63169	0.000251	0.010142	0	253.86	0	0	1	0	1	0	0	4.6500	4.4600	-4.6500	-4.4600	0.0000	0.0000	0.0000	0.0000;
	63167	63576	0.002774	0.012518	0.00197	136.75	0	0	0	0	1	0	0	-27.8100	8.1000	27.8300	-8.2200	0.0000	0.0000	0.0000	0.0000;
	63168	63169	0.003589	0.14496	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63549	63171	0.00087	0.010897	0.19345	1104.52	0	0	0	0	1	0	0	-93.5900	28.8000	93.6700	-48.8500	0.0000	0.0000	0.0000	0.0000;
	63173	63176	-0.000541	-0.010602	0	139.33	0	0	1	0	1	0	0	-9.9900	1.6000	9.9900	-1.6100	0.0000	0.0000	0.0000	0.0000;
	63173	63177	0.000219	0.001151	0	0	0	0	0	0	1	0	0	9.9900	-1.6000	-9.9900	1.6000	0.0000	0.0000	0.0000	0.0000;
	63174	63176	0.008976	0.175927	0	69.66	0	0	1	0	1	0	0	10.0000	-1.4400	-9.9900	1.6100	0.0000	0.0000	0.0000	0.0000;
	63175	63176	0.008976	0.175927	0	69.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63179	63178	0.000809	0.038293	0	416.71	0	0	1.00625	0	1	0	0	-101.7000	-3.8600	101.7800	7.5600	0.0000	0.0000	0.0000	0.0000;
	63178	63180	0.000427	0.022955	0	414.37	0	0	1	0	1	0	0	-178.1100	-37.5100	178.2400	44.5600	0.0000	0.0000	0.0000	0.0000;
	63178	63181	0.00058	0.034262	0	413.93	0	0	1	0	1	0	0	-178.0700	-20.8200	178.2400	31.0300	0.0000	0.0000	0.0000	0.0000;
	63178	63182	0.000588	0.040195	0	413.52	0	0	1	0	1	0	0	-178.0700	-27.7800	178.2400	39.8700	0.0000	0.0000	0.0000	0.0000;
	63178	63183	0.000268	0.014775	0	413.05	0	0	1	0	1	0	0	-178.1600	-39.9900	178.2400	44.5600	0.0000	0.0000	0.0000	0.0000;
	63178	63184	0.000482	0.028104	0	412.87	0	0	1	0	1	0	0	-178.1000	-27.9900	178.2400	36.4600	0.0000	0.0000	0.0000	0.0000;
	63178	63185	0.000486	0.030188	0	412.86	0	0	1	0	1	0	0	-178.1000	-25.4500	178.2400	34.5000	0.0000	0.0000	0.0000	0.0000;
	63178	63186	0.000249	0.001124	0	0	0	0	0	0	1	0	0	966.8200	-274.9300	-964.4900	285.4500	0.0000	0.0000	0.0000	0.0000;
	63178	63187	0.000265	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63303	63186	0.000583	0.007664	0.17405	1343.39	0	0	0	0	1	0	0	-442.7100	2.7000	443.7700	-7.5100	0.0000	0.0000	0.0000	0.0000;
	63186	63327	0.001307	0.017429	0.28251	1133.22	0	0	0	0	1	0	0	-82.4900	-18.2500	82.5800	-11.2400	0.0000	0.0000	0.0000	0.0000;
	63487	63186	0.000142	0.001733	0.03556	1188.78	0	0	0	0	1	0	0	-172.5600	220.9000	172.6700	-223.4900	0.0000	0.0000	0.0000	0.0000;
	63189	63188	0.000516	0.032175	0	374.63	0	0	1.00625	0	1	0	0	-63.3500	-4.2200	63.3700	5.4200	0.0000	0.0000	0.0000	0.0000;
	63188	63190	0.000266	0.016138	0	502.53	0	0	1	0	1	0	0	-298.2400	9.6700	298.4600	3.5100	0.0000	0.0000	0.0000	0.0000;
	63188	63191	0.000206	0.001059	0	0	0	0	0	0	1	0	0	234.8700	-15.0900	-234.7600	15.6300	0.0000	0.0000	0.0000	0.0000;
	63188	63192	0.000261	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63194	63193	0.000323	0.020196	0	386.06	0	0	1.00625	0	1	0	0	-81.3400	-3.4300	81.3600	4.6700	0.0000	0.0000	0.0000	0.0000;
	63193	63195	0.00078	0.040523	0	384.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63193	63196	0.000253	0.001011	0	0	0	0	0	0	1	0	0	-81.3600	-40.6300	81.3800	40.7100	0.0000	0.0000	0.0000	0.0000;
	63193	63197	0.000232	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63196	63495	0.001465	0.016905	0.26095	1126.63	0	0	0	0	1	0	0	129.8300	-40.9500	-129.6000	15.4100	0.0000	0.0000	0.0000	0.0000;
	63196	63557	0.001842	0.020607	0.39158	1195.95	0	0	0	0	1	0	0	-211.2100	0.2400	211.9800	-34.0100	0.0000	0.0000	0.0000	0.0000;
	63198	63199	0.004234	0.123958	0	56.47	0	0	0.98125	0	1	0	0	-12.6900	-5.7000	12.7000	5.9200	0.0000	0.0000	0.0000	0.0000;
	63198	63200	0.009189	0.258423	0	35.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	63198	63201	0.012983	0.404633	0	32.95	0	0	0.9875	0	1	0	0	-2.2500	-1.0300	2.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	63198	63202	0.018984	0.441648	0	32.76	0	0	0.9875	0	1	0	0	-2.2500	-1.0200	2.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	63198	63203	0.014266	0.353195	0	32.71	0	0	0.9875	0	1	0	0	-2.2500	-1.0300	2.2500	1.0500	0.0000	0.0000	0.0000	0.0000;
	63198	63204	0.012106	0.262179	0	32.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
