function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	68909	69615	0.007308	0.037765	0.01517	284.06	0	0	0	0	1	0	0	-73.9100	1.9600	74.2800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	68913	68910	0.026797	0.070163	0.00166	61.48	0	0	0	0	1	0	0	-10.2900	0.2100	10.3200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68910	68916	0.005496	0.013717	0.00075	64.67	0	0	0	0	1	0	0	12.4400	3.7400	-12.4300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	68910	68918	0.023882	0.056303	0.00747	52.89	0	0	0	0	1	0	0	-4.2200	4.8800	4.2300	-5.6600	0.0000	0.0000	0.0000	0.0000;
	68910	68932	0.014917	0.041316	0.00214	60.95	0	0	0	0	1	0	0	-9.6700	-1.9100	9.6800	1.7200	0.0000	0.0000	0.0000	0.0000;
	68910	68936	0.011026	0.030899	0.00157	57.94	0	0	0	0	1	0	0	6.6600	3.0100	-6.6500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	68913	68912	0.0029	0.107096	0	108.54	0	0	1.01875	0	1	0	0	-13.3400	-13.6500	13.3500	14.0200	0.0000	0.0000	0.0000	0.0000;
	68912	68914	0.000233	0.001157	0	0	0	0	0	0	1	0	0	-13.3500	-14.0200	13.3500	14.0300	0.0000	0.0000	0.0000	0.0000;
	68934	68913	0.012438	0.033269	0.00162	42	0	0	0	0	1	0	0	0.7000	-3.4600	-0.7000	3.2900	0.0000	0.0000	0.0000	0.0000;
	68915	68914	0.000888	0.00607	0.00385	219.42	0	0	0	0	1	0	0	10.5700	-2.8600	-10.5700	2.4500	0.0000	0.0000	0.0000	0.0000;
	68914	68920	0.002204	0.01436	0.05833	324.26	0	0	0	0	1	0	0	-210.6600	8.0700	211.5800	-8.3300	0.0000	0.0000	0.0000	0.0000;
	68926	68914	0.003283	0.020668	0.03928	276.29	0	0	0	0	1	0	0	-73.1900	0.8300	73.3600	-3.9700	0.0000	0.0000	0.0000	0.0000;
	68914	69515	0.034738	0.195524	0.25053	304.89	0	0	0	0	1	0	0	134.5100	-20.5800	-128.6100	27.0600	0.0000	0.0000	0.0000	0.0000;
	68916	68917	0.000266	0.001104	0	0	0	0	0	0	1	0	0	21.4900	6.0100	-21.4900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	68916	68932	0.013955	0.034783	0.00112	66.97	0	0	0	0	1	0	0	-16.2900	-3.2300	16.3300	3.2000	0.0000	0.0000	0.0000	0.0000;
	68916	68934	0.029721	0.082563	0.00387	56.48	0	0	0	0	1	0	0	6.4500	0.4100	-6.4400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	68916	68936	0.020899	0.046475	0.00165	44.77	0	0	0	0	1	0	0	0.7800	0.6100	-0.7800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	68918	68919	0.00025	0.001172	0	0	0	0	0	0	1	0	0	21.4900	3.1400	-21.4900	-3.1400	0.0000	0.0000	0.0000	0.0000;
	68922	68918	0.018551	0.049231	0.0031	71.94	0	0	0	0	1	0	0	22.0500	-4.0900	-21.9600	3.9800	0.0000	0.0000	0.0000	0.0000;
	68918	69357	0.042202	0.093167	0.00401	51.62	0	0	0	0	1	0	0	-3.7600	-1.4700	3.7600	1.0500	0.0000	0.0000	0.0000	0.0000;
	68921	68920	0.002069	0.012523	0.00938	226.51	0	0	0	0	1	0	0	-0.3400	1.1400	0.3400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	68920	69730	0.003138	0.017239	0.06047	306.86	0	0	0	0	1	0	0	-134.9000	-16.9300	135.4300	13.3400	0.0000	0.0000	0.0000	0.0000;
	68920	69736	0.008487	0.054164	0.07717	316.99	0	0	0	0	1	0	0	-166.9800	20.1800	169.2300	-14.1500	0.0000	0.0000	0.0000	0.0000;
	68921	68924	0.002911	0.099557	0	144.07	0	0	1	0	1	0	0	22.0600	-3.6200	-22.0500	4.0800	0.0000	0.0000	0.0000	0.0000;
	68921	68925	0.000246	0.001176	0	0	0	0	0	0	1	0	0	23.6900	2.2700	-23.6900	-2.2600	0.0000	0.0000	0.0000	0.0000;
	68921	68931	0.002445	0.016845	0.03522	273.06	0	0	0	0	1	0	0	51.4000	10.2300	-51.3300	-13.5700	0.0000	0.0000	0.0000	0.0000;
	69730	68921	0.004546	0.024051	0.03249	294.62	0	0	0	0	1	0	0	97.2000	8.6200	-96.8000	-10.0200	0.0000	0.0000	0.0000	0.0000;
	68922	68924	5.6e-05	0.001904	0	119.07	0	0	1	0	1	0	0	-22.0500	4.0900	22.0500	-4.0800	0.0000	0.0000	0.0000	0.0000;
	68923	68924	0.016255	0.55598	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68926	68929	0.007857	0.239337	0	130.64	0	0	1	0	1	0	0	14.3900	-6.5700	-14.3700	7.1300	0.0000	0.0000	0.0000	0.0000;
	68926	68930	0.000217	0.001116	0	0	0	0	0	0	1	0	0	20.5300	4.3100	-20.5300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	68926	69358	0.005005	0.032218	0.02658	287.31	0	0	0	0	1	0	0	-89.5700	4.2600	89.9500	-4.6500	0.0000	0.0000	0.0000	0.0000;
	69486	68926	0.009669	0.054747	0.07992	340.94	0	0	0	0	1	0	0	-252.8400	47.6800	258.9600	-21.4600	0.0000	0.0000	0.0000	0.0000;
	68927	68929	-0.003743	-0.114032	0	105.64	0	0	1	0	1	0	0	-14.3800	6.8600	14.3700	-7.1300	0.0000	0.0000	0.0000	0.0000;
	68927	69142	0.082114	0.224214	0.00665	73.85	0	0	0	0	1	0	0	28.3600	-5.8800	-27.7300	6.9000	0.0000	0.0000	0.0000	0.0000;
	68927	69362	0.015325	0.036974	0.04574	86.98	0	0	0	0	1	0	0	-57.8700	12.1800	58.3800	-15.9200	0.0000	0.0000	0.0000	0.0000;
	69482	68927	0.063592	0.170345	0.01448	85.64	0	0	0	0	1	0	0	-42.6700	14.9000	43.9000	-13.1700	0.0000	0.0000	0.0000	0.0000;
	68928	68929	0.021506	0.655102	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68932	68931	0.002405	0.077071	0	141.02	0	0	1.01875	0	1	0	0	-32.9300	-13.0600	32.9600	13.9900	0.0000	0.0000	0.0000	0.0000;
	68931	68933	0.000232	0.001081	0	0	0	0	0	0	1	0	0	20.3300	8.6700	-20.3300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	68931	69615	0.004323	0.025324	0.01178	283.64	0	0	0	0	1	0	0	-72.9000	-3.7300	73.1200	3.7300	0.0000	0.0000	0.0000	0.0000;
	68936	68932	0.022719	0.042212	0.0018	64.89	0	0	0	0	1	0	0	-13.8100	-1.8100	13.8500	1.6900	0.0000	0.0000	0.0000	0.0000;
	69357	68932	0.026311	0.065445	0.00278	48.46	0	0	0	0	1	0	0	3.0800	-3.5200	-3.0800	3.2300	0.0000	0.0000	0.0000	0.0000;
	68932	69612	0.039852	0.102729	0.00274	60.43	0	0	0	0	1	0	0	-8.8800	1.8800	8.9100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	68934	68935	0.000294	0.001039	0	0	0	0	0	0	1	0	0	20.3300	7.8000	-20.3300	-7.8000	0.0000	0.0000	0.0000	0.0000;
	68934	68936	0.014863	0.038826	0.00398	64.25	0	0	0	0	1	0	0	-12.7000	-0.2700	12.7200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	68934	68938	0.025716	0.068963	0.00732	64.02	0	0	0	0	1	0	0	13.8100	-3.3200	-13.7600	2.6700	0.0000	0.0000	0.0000	0.0000;
	68938	68937	0.07256	0.169336	0.00445	62.28	0	0	0	0	1	0	0	12.6800	-2.8300	-12.5700	2.6200	0.0000	0.0000	0.0000	0.0000;
	68939	68937	0.06301	0.131092	0.00812	61.44	0	0	0	0	1	0	0	-11.5800	2.1500	11.6600	-2.8400	0.0000	0.0000	0.0000	0.0000;
	69247	68939	0.13691	0.381835	0.00434	59.85	0	0	0	0	1	0	0	-9.7200	2.3800	9.8500	-2.4700	0.0000	0.0000	0.0000	0.0000;
	68940	69340	0.065762	0.147385	0.00681	72.95	0	0	0	0	1	0	0	-24.6600	9.5500	25.0900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	69721	68940	0.022993	0.047707	0.00727	68.12	0	0	0	0	1	0	0	-20.4100	10.4800	20.5200	-11.0300	0.0000	0.0000	0.0000	0.0000;
	68941	69251	0.060422	0.162238	0.00857	76.09	0	0	0	0	1	0	0	28.2300	-7.0000	-27.7500	7.3900	0.0000	0.0000	0.0000	0.0000;
	68941	69721	0.077836	0.185577	0.01419	77.93	0	0	0	0	1	0	0	-29.7300	6.5900	30.4200	-6.4600	0.0000	0.0000	0.0000	0.0000;
	68943	68942	0.003632	0.130015	0	92.88	0	0	1	0	1	0	0	-5.3000	0.3500	5.3000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68942	68944	0.000229	0.001126	0	0	0	0	0	0	1	0	0	-5.3000	0.3200	5.3000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	68948	68943	0.024836	0.070671	0.01866	74.28	0	0	0	0	1	0	0	-22.2900	5.1800	22.4100	-6.8500	0.0000	0.0000	0.0000	0.0000;
	68943	68994	0.030704	0.071706	0.01017	71.35	0	0	0	0	1	0	0	-19.6000	6.3800	19.7200	-7.1900	0.0000	0.0000	0.0000	0.0000;
	68944	68947	0.006846	0.040229	0.02739	275.95	0	0	0	0	1	0	0	49.7100	-6.2400	-49.5500	4.2000	0.0000	0.0000	0.0000	0.0000;
	68945	69024	0.060466	0.159264	0.0053	77.34	0	0	0	0	1	0	0	25.2000	-8.6700	-24.8100	9.1400	0.0000	0.0000	0.0000	0.0000;
	68948	68946	0.024689	0.061731	0.00155	77.71	0	0	0	0	1	0	0	26.6800	-7.0900	-26.5100	7.3600	0.0000	0.0000	0.0000	0.0000;
	68946	68997	0.079363	0.186977	0.00379	60.41	0	0	0	0	1	0	0	5.1600	-3.8100	-5.1300	3.4700	0.0000	0.0000	0.0000	0.0000;
	69014	68946	0.015716	0.046266	0.00419	61.96	0	0	0	0	1	0	0	5.5600	-1.9700	-5.5600	1.5300	0.0000	0.0000	0.0000	0.0000;
	68946	69016	0.029966	0.070226	0.0064	75.5	0	0	0	0	1	0	0	21.4000	-7.5200	-21.2600	7.1700	0.0000	0.0000	0.0000	0.0000;
	68947	68950	0.007352	0.252902	0	235.16	0	0	1	0	1	0	0	2.9300	-0.2600	-2.9300	0.2800	0.0000	0.0000	0.0000	0.0000;
	68947	68951	0.000242	0.001158	0	0	0	0	0	0	1	0	0	4.0500	0.6400	-4.0500	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69015	68947	0.005545	0.032924	0.02502	272.48	0	0	0	0	1	0	0	-42.4700	2.4400	42.5600	-4.5900	0.0000	0.0000	0.0000	0.0000;
	68948	68950	-0.00349	-0.120056	0	85.16	0	0	1	0	1	0	0	-2.9300	0.2700	2.9300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69024	68948	0.032024	0.075359	0.00587	52.64	0	0	0	0	1	0	0	1.4600	-2.2700	-1.4600	1.6400	0.0000	0.0000	0.0000	0.0000;
	68949	68950	0.022184	0.763082	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68953	68952	0.002843	0.104652	0	109.59	0	0	1.00625	0	1	0	0	-13.5100	-2.8500	13.5100	3.0400	0.0000	0.0000	0.0000	0.0000;
	68952	68954	0.000206	0.00101	0	0	0	0	0	0	1	0	0	24.9300	5.8300	-24.9200	-5.8200	0.0000	0.0000	0.0000	0.0000;
	68978	68952	0.002314	0.013449	0.02626	272.24	0	0	0	0	1	0	0	38.4700	6.2100	-38.4400	-8.8700	0.0000	0.0000	0.0000	0.0000;
	68953	68967	0.018007	0.031363	0.02013	49.48	0	0	0	0	1	0	0	2.6300	1.5900	-2.6300	-3.7800	0.0000	0.0000	0.0000	0.0000;
	68996	68953	0.028761	0.069389	0.00152	62.85	0	0	0	0	1	0	0	-7.5400	0.2000	7.5600	-0.3300	0.0000	0.0000	0.0000	0.0000;
	68953	68997	0.029372	0.073309	0.00463	54.7	0	0	0	0	1	0	0	3.3200	1.5900	-3.3200	-2.0800	0.0000	0.0000	0.0000	0.0000;
	68955	68956	0.012453	0.030122	0.00084	46.01	0	0	0	0	1	0	0	-0.4000	-0.1000	0.4000	0.0100	0.0000	0.0000	0.0000	0.0000;
	68961	68955	0.006309	0.014715	0.00076	60.44	0	0	0	0	1	0	0	6.7000	4.5600	-6.6900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	68980	68955	0.014995	0.027398	0.00166	74.39	0	0	0	0	1	0	0	20.5900	-3.0900	-20.5300	3.0200	0.0000	0.0000	0.0000	0.0000;
	69018	68955	0.010629	0.025794	0.00084	51.02	0	0	0	0	1	0	0	-2.6900	4.6300	2.7000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	68956	68961	0.012386	0.029968	0.00043	55.43	0	0	0	0	1	0	0	-2.8700	-2.2700	2.8700	2.2300	0.0000	0.0000	0.0000	0.0000;
	68971	68956	0.024328	0.043051	0.00142	62.76	0	0	0	0	1	0	0	9.0700	-0.4900	-9.0600	0.3700	0.0000	0.0000	0.0000	0.0000;
	68956	69016	0.026057	0.066927	0.00134	58.4	0	0	0	0	1	0	0	-5.4000	-1.3400	5.4000	1.2200	0.0000	0.0000	0.0000	0.0000;
	69020	68956	0.018909	0.031226	0.00077	54.34	0	0	0	0	1	0	0	3.6700	-0.5900	-3.6700	0.5200	0.0000	0.0000	0.0000	0.0000;
	68956	69022	0.021097	0.053226	0.00189	56	0	0	0	0	1	0	0	-4.3400	-0.9600	4.3400	0.7700	0.0000	0.0000	0.0000	0.0000;
	68958	68957	0.001404	0.049771	0	137	0	0	1	0	1	0	0	-32.0400	-7.5400	32.0600	8.0500	0.0000	0.0000	0.0000	0.0000;
	68957	68959	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-32.0600	-8.0500	32.0600	8.0600	0.0000	0.0000	0.0000	0.0000;
	68958	68980	0.023355	0.045164	0.00093	62.46	0	0	0	0	1	0	0	7.1200	-4.7000	-7.1000	4.6300	0.0000	0.0000	0.0000	0.0000;
	68959	68966	0.001036	0.00591	0.01054	239.05	0	0	0	0	1	0	0	-17.2300	-5.0600	17.2300	3.9300	0.0000	0.0000	0.0000	0.0000;
	68959	68979	0.001139	0.007176	0.00546	273.38	0	0	0	0	1	0	0	44.8500	11.4400	-44.8300	-11.8900	0.0000	0.0000	0.0000	0.0000;
	68960	68963	0.011207	0.34272	0	272.57	0	0	1	0	1	0	0	23.8500	2.4700	-23.7900	-0.6400	0.0000	0.0000	0.0000	0.0000;
	68960	68964	0.000297	0.001025	0	0	0	0	0	0	1	0	0	31.6000	23.7200	-31.6000	-23.7100	0.0000	0.0000	0.0000	0.0000;
	68974	68960	0.001602	0.011414	0.00822	273.54	0	0	0	0	1	0	0	44.9200	20.7700	-44.8900	-21.4000	0.0000	0.0000	0.0000	0.0000;
	68979	68960	0.001696	0.011543	0.00667	232.45	0	0	0	0	1	0	0	-17.8100	8.6900	17.8200	-9.3700	0.0000	0.0000	0.0000	0.0000;
	68960	69015	0.001846	0.009591	0.01233	260.15	0	0	0	0	1	0	0	-28.3800	4.5800	28.4000	-5.8400	0.0000	0.0000	0.0000	0.0000;
	68961	68963	-0.007775	-0.237755	0	122.57	0	0	1	0	1	0	0	-23.8300	-1.9100	23.7900	0.6400	0.0000	0.0000	0.0000	0.0000;
	68961	69018	0.005171	0.011486	0.00051	67.16	0	0	0	0	1	0	0	14.2600	-4.8800	-14.2500	4.8500	0.0000	0.0000	0.0000	0.0000;
	68962	68963	0.018909	0.578238	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68965	68967	0.023228	0.053799	0.00239	67.19	0	0	0	0	1	0	0	-13.6900	-5.0900	13.7400	4.9400	0.0000	0.0000	0.0000	0.0000;
	68965	68971	0.00165	0.004648	0.00226	70.89	0	0	0	0	1	0	0	-17.2200	-8.5500	17.2300	8.3200	0.0000	0.0000	0.0000	0.0000;
	68965	69016	0.01711	0.040244	0.00208	50.72	0	0	0	0	1	0	0	-0.6800	-2.1000	0.6800	1.8800	0.0000	0.0000	0.0000	0.0000;
	68967	68966	0.003277	0.09091	0	119.66	0	0	1	0	1	0	0	-19.7000	1.4800	19.7100	-1.1600	0.0000	0.0000	0.0000	0.0000;
	68966	68968	0.000293	0.001188	0	0	0	0	0	0	1	0	0	31.6000	1.4900	-31.6000	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68974	68966	0.00193	0.010808	0.00816	255.91	0	0	0	0	1	0	0	27.4400	0.2000	-27.4200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	68966	68978	0.001507	0.009743	0.00945	239.49	0	0	0	0	1	0	0	-16.0700	-3.1600	16.0800	2.1600	0.0000	0.0000	0.0000	0.0000;
	68979	68966	0.001683	0.010314	0.00329	271.19	0	0	0	0	1	0	0	-41.0500	-10.7600	41.0800	10.5800	0.0000	0.0000	0.0000	0.0000;
	68967	68977	0.012672	0.03061	0.00227	58.98	0	0	0	0	1	0	0	5.4100	-1.1100	-5.4000	0.8800	0.0000	0.0000	0.0000	0.0000;
	68970	68969	0.00025	0.016082	0	1094.68	0	0	1	0	1	0	0	-339.3300	-36.5600	339.6000	53.7900	0.0000	0.0000	0.0000	0.0000;
	69168	68969	0.000891	0.017652	1.64686	2126.73	0	0	0	0	1	0	0	163.3000	-124.1300	-163.0700	-52.2600	0.0000	0.0000	0.0000	0.0000;
	68969	69653	0.000863	0.012423	1.23975	2833.57	0	0	0	0	1	0	0	-485.1200	24.7100	487.0300	-133.3300	0.0000	0.0000	0.0000	0.0000;
	68970	68973	0.004077	0.140924	0	203.45	0	0	1	0	1	0	0	26.8800	5.3200	-26.8500	-4.3500	0.0000	0.0000	0.0000	0.0000;
	68970	68974	0.000282	0.001133	0	0	0	0	0	0	1	0	0	280.8600	24.0000	-280.6500	-23.1700	0.0000	0.0000	0.0000	0.0000;
	68970	68975	0.000282	0.001047	0	0	0	0	0	0	1	0	0	31.6000	7.2400	-31.6000	-7.2300	0.0000	0.0000	0.0000	0.0000;
	68971	68973	-0.000883	-0.03054	0	128.45	0	0	1	0	1	0	0	-26.8500	-4.5600	26.8500	4.3500	0.0000	0.0000	0.0000	0.0000;
	68971	69020	0.007631	0.021774	0.00153	67.1	0	0	0	0	1	0	0	13.4300	2.1200	-13.4100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	68972	68973	0.017842	0.616796	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68974	68978	0.001052	0.007397	0.02108	238.4	0	0	0	0	1	0	0	19.1000	-2.5900	-19.0900	0.3300	0.0000	0.0000	0.0000	0.0000;
	68974	68979	0.003484	0.018738	0.00974	266.97	0	0	0	0	1	0	0	38.4600	5.1900	-38.4100	-5.9900	0.0000	0.0000	0.0000	0.0000;
	68974	69015	0.001728	0.010408	0.0067	255.86	0	0	0	0	1	0	0	23.1600	25.6500	-23.1400	-26.2600	0.0000	0.0000	0.0000	0.0000;
	68977	68976	0.003149	0.131346	0	115.24	0	0	1.00625	0	1	0	0	-16.0700	-4.7300	16.0800	5.0700	0.0000	0.0000	0.0000	0.0000;
	68976	68978	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-16.0800	-5.0700	16.0800	5.0800	0.0000	0.0000	0.0000	0.0000;
	68980	68979	0.004247	0.129272	0	110.77	0	0	1	0	1	0	0	-13.4900	-1.5400	13.4900	1.7600	0.0000	0.0000	0.0000	0.0000;
	68979	68981	0.000202	0.001099	0	0	0	0	0	0	1	0	0	26.4100	3.8100	-26.4100	-3.8100	0.0000	0.0000	0.0000	0.0000;
	68979	68982	0.001003	0.007667	0.00728	278.68	0	0	0	0	1	0	0	56.6700	9.5700	-56.6400	-10.1200	0.0000	0.0000	0.0000	0.0000;
	68983	68986	0.003542	0.115138	0	195.87	0	0	1	0	1	0	0	6.7300	-3.5600	-6.7300	3.6200	0.0000	0.0000	0.0000	0.0000;
	68983	68987	0.000275	0.001021	0	0	0	0	0	0	1	0	0	23.6500	7.4300	-23.6500	-7.4200	0.0000	0.0000	0.0000	0.0000;
	68983	68988	0.002364	0.014146	0.01499	245.78	0	0	0	0	1	0	0	-24.6300	1.3200	24.6400	-2.8600	0.0000	0.0000	0.0000	0.0000;
	68999	68983	0.003821	0.023024	0.02795	231.23	0	0	0	0	1	0	0	5.7600	2.1900	-5.7600	-5.1900	0.0000	0.0000	0.0000	0.0000;
	68984	68986	0.0005	0.016241	0	95.87	0	0	1	0	1	0	0	-6.7300	3.6300	6.7300	-3.6200	0.0000	0.0000	0.0000	0.0000;
	68985	68986	0.017597	0.572036	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68988	68989	0.000205	0.001008	0	0	0	0	0	0	1	0	0	23.6500	2.4300	-23.6500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	68988	68999	0.003449	0.018677	0.00722	204.2	0	0	0	0	1	0	0	11.4300	-6.6800	-11.4300	5.9300	0.0000	0.0000	0.0000	0.0000;
	68990	68991	0.000279	0.001099	0	0	0	0	0	0	1	0	0	2.7600	0.6700	-2.7600	-0.6700	0.0000	0.0000	0.0000	0.0000;
	69018	68992	0.01443	0.038128	0.00234	62.28	0	0	0	0	1	0	0	-8.7500	-12.3000	8.7800	12.1200	0.0000	0.0000	0.0000	0.0000;
	68993	68994	0.000254	0.001114	0	0	0	0	0	0	1	0	0	-1.5100	-0.6100	1.5100	0.6100	0.0000	0.0000	0.0000	0.0000;
	68994	69001	0.056489	0.133471	0.00466	67.9	0	0	0	0	1	0	0	11.1300	-4.7000	-11.0600	4.3700	0.0000	0.0000	0.0000	0.0000;
	68995	68996	0.067027	0.138419	0.00558	65.83	0	0	0	0	1	0	0	-9.3700	2.4500	9.4300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	68996	68997	0.023745	0.06063	0.00173	59.44	0	0	0	0	1	0	0	-4.6900	2.3000	4.6900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	69000	68998	0.031359	0.068704	0.00365	55.89	0	0	0	0	1	0	0	-0.2500	-1.4100	0.2500	1.0200	0.0000	0.0000	0.0000	0.0000;
	69005	68998	0.044052	0.117519	0.00787	62.97	0	0	0	0	1	0	0	4.8700	1.7400	-4.8600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	68999	69008	0.006566	0.036875	0.02384	249.75	0	0	0	0	1	0	0	0.0800	-9.0500	-0.0800	6.4900	0.0000	0.0000	0.0000	0.0000;
	69018	69000	0.021409	0.047551	0.0071	41.09	0	0	0	0	1	0	0	3.7200	-1.0600	-3.7200	0.3100	0.0000	0.0000	0.0000	0.0000;
	69001	69002	0.000253	0.001011	0	0	0	0	0	0	1	0	0	1.3000	0.1600	-1.3000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	69535	69001	0.067513	0.150337	0.00822	66.7	0	0	0	0	1	0	0	-9.6900	3.7900	9.7600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	69003	69005	0.052433	0.075675	0.002	58.03	0	0	0	0	1	0	0	-6.2700	1.2900	6.2900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	69430	69003	0.033246	0.078761	0.01354	60.79	0	0	0	0	1	0	0	7.6600	-4.1100	-7.6400	2.7100	0.0000	0.0000	0.0000	0.0000;
	69003	69451	0.041364	0.129913	0.00479	64.67	0	0	0	0	1	0	0	12.2900	-4.7100	-12.2200	4.3900	0.0000	0.0000	0.0000	0.0000;
	69004	69007	0.001382	0.054934	0	247.75	0	0	1	0	1	0	0	14.8700	1.4000	-14.8700	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69004	69008	0.000257	0.001133	0	0	0	0	0	0	1	0	0	-14.8700	-1.4000	14.8700	1.4100	0.0000	0.0000	0.0000	0.0000;
	69004	69009	0.000205	0.001002	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69005	69007	0.000232	0.009206	0	117.94	0	0	1	0	1	0	0	-11.1600	-0.2600	11.1600	0.2700	0.0000	0.0000	0.0000	0.0000;
	69006	69007	0.009756	0.387676	0	129.81	0	0	1	0	1	0	0	-3.7000	-0.9600	3.7000	1.0200	0.0000	0.0000	0.0000	0.0000;
	69008	69452	0.004059	0.027934	0.06757	264.22	0	0	0	0	1	0	0	61.9500	-17.4400	-61.8000	11.1400	0.0000	0.0000	0.0000	0.0000;
	69010	69011	0.000272	0.001013	0	0	0	0	0	0	1	0	0	1.1400	0.2600	-1.1400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69012	69010	0.062224	0.136184	0.00389	52.58	0	0	0	0	1	0	0	-1.2900	-0.3000	1.2900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69010	69014	0.02155	0.061553	0.00743	49.22	0	0	0	0	1	0	0	-2.4300	-0.1500	2.4300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69430	69012	0.059206	0.169875	0.0047	62.26	0	0	0	0	1	0	0	-8.7000	3.6300	8.7500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	69014	69013	0.03774	0.087158	0.00232	68.08	0	0	0	0	1	0	0	12.1500	-4.0600	-12.0900	3.9400	0.0000	0.0000	0.0000	0.0000;
	69013	69016	0.028682	0.070397	0.01395	65.32	0	0	0	0	1	0	0	9.8000	-4.4100	-9.7700	2.9800	0.0000	0.0000	0.0000	0.0000;
	69014	69024	0.027059	0.070793	0.00903	74.25	0	0	0	0	1	0	0	-21.4500	6.4400	21.5800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	69016	69015	0.007149	0.18836	0	107.49	0	0	1.04375	0	1	0	0	-13.6400	-23.2200	13.6900	24.6100	0.0000	0.0000	0.0000	0.0000;
	69015	69017	0.000224	0.001101	0	0	0	0	0	0	1	0	0	23.5200	5.0500	-23.5200	-5.0400	0.0000	0.0000	0.0000	0.0000;
	69016	69020	0.008968	0.025701	0.00085	63.82	0	0	0	0	1	0	0	9.1500	3.5500	-9.1400	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69022	69016	0.002039	0.00437	0.00264	79.32	0	0	0	0	1	0	0	-29.4200	-6.6700	29.4400	6.4200	0.0000	0.0000	0.0000	0.0000;
	69018	69019	0.000265	0.001133	0	0	0	0	0	0	1	0	0	21.9800	3.8800	-21.9800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	69020	69021	0.000289	0.001072	0	0	0	0	0	0	1	0	0	21.9800	7.5200	-21.9800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	69022	69020	0.016635	0.033721	0.00085	55.02	0	0	0	0	1	0	0	3.1000	0.9700	-3.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	69022	69023	0.000297	0.001187	0	0	0	0	0	0	1	0	0	21.9800	4.9300	-21.9800	-4.9200	0.0000	0.0000	0.0000	0.0000;
	69024	69025	0.000281	0.001041	0	0	0	0	0	0	1	0	0	1.7700	0.2200	-1.7700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69026	69027	0.000229	0.001182	0	0	0	0	0	0	1	0	0	2.5600	0.4600	-2.5600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69037	69026	0.060541	0.171005	0.01013	72.52	0	0	0	0	1	0	0	19.4700	-6.0200	-19.2500	5.5100	0.0000	0.0000	0.0000	0.0000;
	69026	69401	0.069996	0.134268	0.00585	70.32	0	0	0	0	1	0	0	16.6900	-5.9700	-16.5000	5.6900	0.0000	0.0000	0.0000	0.0000;
	69028	69029	0.000251	0.001104	0	0	0	0	0	0	1	0	0	2.8700	0.1900	-2.8700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69031	69028	0.008011	0.017742	0.00191	67.37	0	0	0	0	1	0	0	-13.0200	3.9900	13.0300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	69040	69028	0.076582	0.157586	0.00888	69.93	0	0	0	0	1	0	0	16.0900	-4.6100	-15.9000	3.9900	0.0000	0.0000	0.0000	0.0000;
	69031	69030	0.00402	0.137883	0	107.68	0	0	1.00625	0	1	0	0	13.0200	-3.9900	-13.0100	4.2200	0.0000	0.0000	0.0000	0.0000;
	69030	69032	0.000204	0.001013	0	0	0	0	0	0	1	0	0	5.7300	0.7300	-5.7300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	69041	69030	0.009024	0.053876	0.0578	283.98	0	0	0	0	1	0	0	-64.4900	9.8000	64.8400	-14.2100	0.0000	0.0000	0.0000	0.0000;
	69030	69679	0.005878	0.035696	0.03602	279.76	0	0	0	0	1	0	0	-57.5600	9.2600	57.7400	-12.1900	0.0000	0.0000	0.0000	0.0000;
	69034	69033	0.003933	0.13107	0	147.35	0	0	1	0	1	0	0	-40.8400	12.6100	40.9000	-10.5100	0.0000	0.0000	0.0000	0.0000;
	69033	69035	0.000259	0.001075	0	0	0	0	0	0	1	0	0	2.0000	0.4600	-2.0000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69033	69525	0.008977	0.049503	0.06453	273.36	0	0	0	0	1	0	0	-42.9000	10.0500	43.0700	-16.3100	0.0000	0.0000	0.0000	0.0000;
	69034	69037	0.202695	0.479966	0.01319	62.81	0	0	0	0	1	0	0	11.2000	-3.4200	-10.9600	2.4900	0.0000	0.0000	0.0000	0.0000;
	69040	69034	0.061166	0.187988	0.00668	70.29	0	0	0	0	1	0	0	-16.9900	4.5500	17.1600	-4.7900	0.0000	0.0000	0.0000	0.0000;
	69034	69676	0.171815	0.339188	0.01445	64.59	0	0	0	0	1	0	0	12.4900	-4.3900	-12.2300	3.2600	0.0000	0.0000	0.0000	0.0000;
	69036	69037	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-0.8800	-0.2200	0.8800	0.2200	0.0000	0.0000	0.0000	0.0000;
	69676	69037	0.037029	0.099102	0.00401	63.59	0	0	0	0	1	0	0	9.4200	-3.6700	-9.3900	3.3100	0.0000	0.0000	0.0000	0.0000;
	69419	69038	0.109203	0.270849	0.00843	70.03	0	0	0	0	1	0	0	-14.9900	6.7500	15.2600	-7.0100	0.0000	0.0000	0.0000	0.0000;
	69038	69528	0.079552	0.198887	0.0097	67.9	0	0	0	0	1	0	0	-16.5100	6.5600	16.7400	-7.0500	0.0000	0.0000	0.0000	0.0000;
	69039	69040	0.000256	0.001164	0	0	0	0	0	0	1	0	0	-0.9000	-0.0600	0.9000	0.0600	0.0000	0.0000	0.0000	0.0000;
	69402	69041	0.011252	0.073359	0.03193	222.06	0	0	0	0	1	0	0	-8.1900	-2.3400	8.2000	-1.1900	0.0000	0.0000	0.0000	0.0000;
	69409	69041	0.010337	0.067463	0.06022	276.62	0	0	0	0	1	0	0	-53.8400	4.2200	54.1100	-9.1900	0.0000	0.0000	0.0000	0.0000;
	69042	69043	0.070585	0.14028	0.00223	59.47	0	0	0	0	1	0	0	-5.5800	2.4500	5.6000	-2.6500	0.0000	0.0000	0.0000	0.0000;
	69042	69406	0.05412	0.148601	0.00924	56.17	0	0	0	0	1	0	0	3.9700	-2.8300	-3.9600	1.8400	0.0000	0.0000	0.0000	0.0000;
	69043	69044	0.000225	0.001065	0	0	0	0	0	0	1	0	0	1.6000	0.3700	-1.6000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69043	69401	0.05958	0.136849	0.00643	61.37	0	0	0	0	1	0	0	-7.2000	2.2900	7.2400	-2.9300	0.0000	0.0000	0.0000	0.0000;
	69046	69045	0.003187	0.095807	0	77.12	0	0	1	0	1	0	0	-1.4300	-4.6700	1.4400	4.6900	0.0000	0.0000	0.0000	0.0000;
	69045	69047	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-1.4400	-4.6900	1.4400	4.6900	0.0000	0.0000	0.0000	0.0000;
	69298	69046	0.089236	0.246245	0.01427	69.64	0	0	0	0	1	0	0	21.2300	-12.4000	-20.7300	12.2800	0.0000	0.0000	0.0000	0.0000;
	69046	69619	0.049092	0.119061	0.01758	80.88	0	0	0	0	1	0	0	18.3300	-8.5900	-18.1500	7.1500	0.0000	0.0000	0.0000	0.0000;
	69263	69047	0.00686	0.0371	0.16937	299.6	0	0	0	0	1	0	0	92.2800	-24.2300	-91.7300	8.9900	0.0000	0.0000	0.0000	0.0000;
	69047	69618	0.009028	0.046144	0.03525	297.77	0	0	0	0	1	0	0	90.2900	-13.6800	-89.6000	13.4400	0.0000	0.0000	0.0000	0.0000;
	69048	69051	0.038502	0.079198	0.00529	41.84	0	0	0	0	1	0	0	-2.3300	-1.3500	2.3400	0.7800	0.0000	0.0000	0.0000	0.0000;
	69048	69060	0.102529	0.301406	0.0156	48.52	0	0	0	0	1	0	0	1.1200	1.0700	-1.1100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	69049	69051	0.016188	0.045814	0.00931	58.41	0	0	0	0	1	0	0	9.8800	-4.7400	-9.8600	3.7700	0.0000	0.0000	0.0000	0.0000;
	69049	69253	0.060538	0.157928	0.00498	60.56	0	0	0	0	1	0	0	-11.0900	4.3600	11.1800	-4.6900	0.0000	0.0000	0.0000	0.0000;
	69051	69050	0.005096	0.150972	0	92.82	0	0	1.00625	0	1	0	0	7.5300	-4.5500	-7.5200	4.6600	0.0000	0.0000	0.0000	0.0000;
	69050	69052	0.000234	0.001021	0	0	0	0	0	0	1	0	0	1.5200	0.0600	-1.5200	-0.0600	0.0000	0.0000	0.0000	0.0000;
	69053	69050	0.005778	0.033293	0.03356	255.49	0	0	0	0	1	0	0	-21.7200	1.5600	21.7500	-5.0600	0.0000	0.0000	0.0000	0.0000;
	69054	69053	0.004078	0.116231	0	60.3	0	0	1	0	1	0	0	1.3700	-3.0200	-1.3700	3.0300	0.0000	0.0000	0.0000	0.0000;
	69053	69055	0.000216	0.001053	0	0	0	0	0	0	1	0	0	2.1900	0.5100	-2.1900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69059	69053	0.006459	0.038788	0.02728	228.93	0	0	0	0	1	0	0	-13.4900	-4.5600	13.5000	1.6600	0.0000	0.0000	0.0000	0.0000;
	69053	69066	0.005598	0.037142	0.07581	229.05	0	0	0	0	1	0	0	7.4000	-6.7600	-7.3900	-1.4800	0.0000	0.0000	0.0000	0.0000;
	69054	69056	0.058115	0.122905	0.00349	73.32	0	0	0	0	1	0	0	10.9700	-5.3400	-10.8900	5.1300	0.0000	0.0000	0.0000	0.0000;
	69063	69054	0.089717	0.199214	0.00551	73.32	0	0	0	0	1	0	0	12.5200	-8.5300	-12.3300	8.3600	0.0000	0.0000	0.0000	0.0000;
	69058	69056	0.061497	0.150269	0.00335	56.41	0	0	0	0	1	0	0	2.4700	-0.7900	-2.4700	0.4400	0.0000	0.0000	0.0000	0.0000;
	69061	69056	0.048106	0.135265	0.0119	68.13	0	0	0	0	1	0	0	-11.1000	4.9400	11.1700	-6.0300	0.0000	0.0000	0.0000	0.0000;
	69058	69057	0.003069	0.110775	0	94.15	0	0	1	0	1	0	0	-5.0900	-0.4700	5.0900	0.5000	0.0000	0.0000	0.0000	0.0000;
	69057	69059	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-5.0900	-0.5000	5.0900	0.5000	0.0000	0.0000	0.0000	0.0000;
	69069	69059	0.010549	0.065489	0.02545	287.35	0	0	0	0	1	0	0	-54.2900	11.0300	54.5900	-11.9300	0.0000	0.0000	0.0000	0.0000;
	69059	69618	0.006261	0.039039	0.11779	284.97	0	0	0	0	1	0	0	-46.1900	15.9800	46.3400	-27.7500	0.0000	0.0000	0.0000	0.0000;
	69060	69619	0.069165	0.135347	0.00385	67.75	0	0	0	0	1	0	0	-7.7000	5.0600	7.7500	-5.3600	0.0000	0.0000	0.0000	0.0000;
	69061	69062	0.000289	0.001043	0	0	0	0	0	0	1	0	0	0.4300	0.0500	-0.4300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	69061	69068	0.040981	0.106216	0.01101	67.26	0	0	0	0	1	0	0	10.2400	-5.0500	-10.1900	3.9800	0.0000	0.0000	0.0000	0.0000;
	69063	69257	0.055203	0.099213	0.01204	76.48	0	0	0	0	1	0	0	-14.2700	8.2400	14.4200	-9.2600	0.0000	0.0000	0.0000	0.0000;
	69065	69064	0.004582	0.125774	0	104.9	0	0	1	0	1	0	0	-7.3900	-1.4100	7.3900	1.4800	0.0000	0.0000	0.0000	0.0000;
	69064	69066	0.000225	0.001024	0	0	0	0	0	0	1	0	0	-7.3900	-1.4800	7.3900	1.4800	0.0000	0.0000	0.0000	0.0000;
	69255	69065	0.067819	0.167628	0.0069	58.34	0	0	0	0	1	0	0	-2.2500	-0.2800	2.2600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	69068	69067	0.001268	0.03	0	102.14	0	0	1	0	1	0	0	-10.8300	-0.7700	10.8300	0.8000	0.0000	0.0000	0.0000	0.0000;
	69067	69069	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-10.8300	-0.8000	10.8300	0.8000	0.0000	0.0000	0.0000	0.0000;
	69070	69068	0.007946	0.023825	0.0013	60.68	0	0	0	0	1	0	0	-6.4400	0.8800	6.4400	-1.0200	0.0000	0.0000	0.0000	0.0000;
	69068	69071	0.020671	0.054747	0.00189	65.82	0	0	0	0	1	0	0	11.2400	-3.1300	-11.2100	3.0000	0.0000	0.0000	0.0000	0.0000;
	69475	69069	0.008659	0.053657	0.05373	283.51	0	0	0	0	1	0	0	-43.3000	6.9500	43.4600	-11.8300	0.0000	0.0000	0.0000	0.0000;
	69070	69071	0.060135	0.125955	0.00271	55.11	0	0	0	0	1	0	0	3.4600	-1.5000	-3.4500	1.2300	0.0000	0.0000	0.0000	0.0000;
	69071	69072	0.000275	0.001115	0	0	0	0	0	0	1	0	0	2.9800	1.1600	-2.9800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69472	69071	0.107442	0.306231	0.00608	66.75	0	0	0	0	1	0	0	-11.5200	5.1700	11.6800	-5.3800	0.0000	0.0000	0.0000	0.0000;
	69073	69081	0.133196	0.286033	0.01244	67.54	0	0	0	0	1	0	0	-8.3500	2.3000	8.4500	-3.4800	0.0000	0.0000	0.0000	0.0000;
	69073	69087	0.067305	0.168772	0.01411	65.94	0	0	0	0	1	0	0	7.6400	-2.4700	-7.6000	1.0000	0.0000	0.0000	0.0000	0.0000;
	69076	69074	0.019247	0.049185	0.00578	78.62	0	0	0	0	1	0	0	16.6200	-5.6600	-16.5600	5.1500	0.0000	0.0000	0.0000	0.0000;
	69076	69075	0.005223	0.124126	0	133.49	0	0	0.99375	0	1	0	0	-27.1600	7.7300	27.2000	-6.8500	0.0000	0.0000	0.0000	0.0000;
	69075	69077	0.000268	0.001068	0	0	0	0	0	0	1	0	0	2.9700	1.0300	-2.9700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69075	69080	0.016214	0.111322	0.05282	266.41	0	0	0	0	1	0	0	-30.1700	5.8200	30.3200	-10.6800	0.0000	0.0000	0.0000	0.0000;
	69076	69078	0.08461	0.248956	0.00613	62.89	0	0	0	0	1	0	0	-4.4600	3.8700	4.4900	-4.4700	0.0000	0.0000	0.0000	0.0000;
	69085	69076	0.055508	0.150764	0.0088	76.86	0	0	0	0	1	0	0	-14.8800	5.3000	15.0000	-5.9400	0.0000	0.0000	0.0000	0.0000;
	69078	69079	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.6500	0.1700	-0.6500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69931	69078	0.110716	0.252377	0.01595	63.74	0	0	0	0	1	0	0	5.1900	-5.9200	-5.1400	4.3000	0.0000	0.0000	0.0000	0.0000;
	69080	69083	0.005348	0.168292	0	172.54	0	0	1	0	1	0	0	8.4500	-3.3700	-8.4500	3.5000	0.0000	0.0000	0.0000	0.0000;
	69080	69084	0.000216	0.001087	0	0	0	0	0	0	1	0	0	1.6800	0.3800	-1.6800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	69080	69663	0.012061	0.072628	0.0797	268.31	0	0	0	0	1	0	0	-35.3500	8.2400	35.5100	-16.0700	0.0000	0.0000	0.0000	0.0000;
	69080	69929	0.023512	0.128539	0.05589	233.46	0	0	0	0	1	0	0	-5.0900	5.4400	5.1100	-11.4300	0.0000	0.0000	0.0000	0.0000;
	69081	69083	-0.000915	-0.028798	0	97.54	0	0	1	0	1	0	0	-8.4500	3.4800	8.4500	-3.5000	0.0000	0.0000	0.0000	0.0000;
	69082	69083	0.026276	0.826888	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69085	69086	0.000247	0.001162	0	0	0	0	0	0	1	0	0	1.1400	0.5900	-1.1400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	69087	69380	0.095574	0.265235	0.00688	64.87	0	0	0	0	1	0	0	6.5100	-1.6700	-6.4700	1.0200	0.0000	0.0000	0.0000	0.0000;
	69088	69093	0.014982	0.034403	0.00114	67.22	0	0	0	0	1	0	0	-16.0200	-5.5900	16.0600	5.5600	0.0000	0.0000	0.0000	0.0000;
	69504	69088	0.05294	0.13925	0.00839	54.76	0	0	0	0	1	0	0	1.5800	1.4400	-1.5800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69089	69090	0.000297	0.001112	0	0	0	0	0	0	1	0	0	17.6000	4.3300	-17.6000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	69096	69089	0.001459	0.009378	0.00701	290.83	0	0	0	0	1	0	0	91.7200	-7.2800	-91.6100	7.2400	0.0000	0.0000	0.0000	0.0000;
	69098	69089	0.004198	0.025974	0.01543	281.49	0	0	0	0	1	0	0	-73.7900	11.2100	74.0100	-11.5700	0.0000	0.0000	0.0000	0.0000;
	69091	69095	0.000348	0.027927	0	1152.4	0	0	1	0	1	0	0	226.5600	-3.7000	-226.4000	16.8300	0.0000	0.0000	0.0000	0.0000;
	69648	69091	0.000832	0.012933	1.37201	2849.67	0	0	0	0	1	0	0	-405.2900	-32.8800	406.5500	-97.5000	0.0000	0.0000	0.0000	0.0000;
	69091	69958	0.00176	0.02516	2.70572	2630.26	0	0	0	0	1	0	0	-280.0100	-92.2200	281.3200	-182.8100	0.0000	0.0000	0.0000	0.0000;
	69091	69970	0.001852	0.022821	2.43621	2738.65	0	0	0	0	1	0	0	-353.1000	-109.8800	355.2200	-131.1600	0.0000	0.0000	0.0000	0.0000;
	69093	69092	0.004784	0.163075	0	116.98	0	0	1.00625	0	1	0	0	-18.8700	-3.6400	18.8900	4.1900	0.0000	0.0000	0.0000	0.0000;
	69092	69095	-7e-05	-0.005623	0	1002.4	0	0	1	0	1	0	0	-226.4300	14.1800	226.4000	-16.8300	0.0000	0.0000	0.0000	0.0000;
	69092	69096	0.000208	0.001161	0	0	0	0	0	0	1	0	0	189.9400	-22.0800	-189.8700	22.4700	0.0000	0.0000	0.0000	0.0000;
	69092	69097	0.000274	0.001155	0	0	0	0	0	0	1	0	0	17.6000	3.7100	-17.6000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	69099	69093	0.049989	0.10879	0.00484	47.55	0	0	0	0	1	0	0	0.0400	-0.3500	-0.0400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69093	69102	0.056436	0.157531	0.00595	53.68	0	0	0	0	1	0	0	2.8500	-1.7400	-2.8500	1.1100	0.0000	0.0000	0.0000	0.0000;
	69094	69095	0.001781	0.142909	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69098	69096	0.005138	0.028202	0.02662	291.48	0	0	0	0	1	0	0	-97.6900	14.8100	98.1500	-15.1900	0.0000	0.0000	0.0000	0.0000;
	69099	69098	0.003219	0.102301	0	76.8	0	0	1	0	1	0	0	-0.0400	0.3500	0.0400	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69098	69100	0.000289	0.001031	0	0	0	0	0	0	1	0	0	17.6000	5.4100	-17.6000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	69098	69240	0.005091	0.033717	0.07032	307.26	0	0	0	0	1	0	0	152.8600	-28.6800	-151.7500	28.3700	0.0000	0.0000	0.0000	0.0000;
	69106	69101	0.060173	0.148535	0.00361	52.31	0	0	0	0	1	0	0	-2.4400	2.4300	2.4500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	69102	69121	0.051065	0.106672	0.00521	50.7	0	0	0	0	1	0	0	1.1700	-1.1800	-1.1700	0.6100	0.0000	0.0000	0.0000	0.0000;
	69103	69104	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-1.0800	-0.4100	1.0800	0.4100	0.0000	0.0000	0.0000	0.0000;
	69106	69104	0.054694	0.131726	0.0066	62.34	0	0	0	0	1	0	0	9.7500	-1.9500	-9.7000	1.3400	0.0000	0.0000	0.0000	0.0000;
	69104	69119	0.055937	0.132873	0.01167	61.48	0	0	0	0	1	0	0	8.6200	-1.7500	-8.5800	0.5700	0.0000	0.0000	0.0000	0.0000;
	69106	69105	0.004242	0.14402	0	98.25	0	0	1	0	1	0	0	-9.5000	-1.1100	9.5000	1.2300	0.0000	0.0000	0.0000	0.0000;
	69105	69107	0.000279	0.001124	0	0	0	0	0	0	1	0	0	-9.5000	-1.2300	9.5000	1.2300	0.0000	0.0000	0.0000	0.0000;
	69112	69107	0.011783	0.072692	0.04939	201.79	0	0	0	0	1	0	0	0.6800	-3.4400	-0.6800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	69107	69114	0.010351	0.053718	0.07961	249.21	0	0	0	0	1	0	0	-8.8200	0.7800	8.8300	-9.5000	0.0000	0.0000	0.0000	0.0000;
	69108	69109	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-1.1000	-0.3300	1.1000	0.3300	0.0000	0.0000	0.0000	0.0000;
	69111	69109	0.006304	0.017582	0.0161	59.99	0	0	0	0	1	0	0	8.0000	-2.5200	-7.9900	0.7500	0.0000	0.0000	0.0000	0.0000;
	69227	69109	0.022927	0.058819	0.00605	58.01	0	0	0	0	1	0	0	-6.8800	0.4400	6.8900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	69111	69110	0.004303	0.119598	0	105.6	0	0	1	0	1	0	0	-13.5600	1.1500	13.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69110	69112	0.000202	0.00108	0	0	0	0	0	0	1	0	0	-13.5700	0.9500	13.5700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69123	69111	0.04174	0.103298	0.00397	47.46	0	0	0	0	1	0	0	-3.3500	-1.1400	3.3500	0.7100	0.0000	0.0000	0.0000	0.0000;
	69761	69112	0.007613	0.042512	0.04668	244.49	0	0	0	0	1	0	0	14.2700	-9.4300	-14.2500	4.3900	0.0000	0.0000	0.0000	0.0000;
	69113	69117	0.042921	0.079026	0.00235	46.59	0	0	0	0	1	0	0	0.8900	-0.2900	-0.8900	0.0400	0.0000	0.0000	0.0000	0.0000;
	69113	69302	0.220694	0.627886	0.01433	49.9	0	0	0	0	1	0	0	-2.3900	-0.3900	2.4000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	69115	69114	0.002586	0.098614	0	78.7	0	0	1	0	1	0	0	1.4000	-1.2300	-1.4000	1.2400	0.0000	0.0000	0.0000	0.0000;
	69114	69116	0.000219	0.001042	0	0	0	0	0	0	1	0	0	1.5000	0.5400	-1.5000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69124	69114	0.011953	0.068446	0.07779	247.42	0	0	0	0	1	0	0	8.9400	-16.0900	-8.9200	7.7200	0.0000	0.0000	0.0000	0.0000;
	69115	69127	0.137312	0.369027	0.00855	48.01	0	0	0	0	1	0	0	-1.4000	1.2300	1.4100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	69117	69118	0.000221	0.001096	0	0	0	0	0	0	1	0	0	1.5000	0.6200	-1.5000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	69119	69120	0.047777	0.125008	0.01004	60.55	0	0	0	0	1	0	0	7.5700	-2.8700	-7.5400	1.8500	0.0000	0.0000	0.0000	0.0000;
	69326	69120	0.05083	0.131854	0.0068	57.87	0	0	0	0	1	0	0	-5.5000	1.7100	5.5200	-2.4100	0.0000	0.0000	0.0000	0.0000;
	69121	69123	0.056869	0.171635	0.00482	44.87	0	0	0	0	1	0	0	-1.1500	-0.9300	1.1500	0.4100	0.0000	0.0000	0.0000	0.0000;
	69122	69123	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-2.2000	-0.7300	2.2000	0.7300	0.0000	0.0000	0.0000	0.0000;
	69125	69124	0.003924	0.14509	0	80.21	0	0	1.00625	0	1	0	0	1.2600	-2.6800	-1.2600	2.6900	0.0000	0.0000	0.0000	0.0000;
	69124	69126	0.000282	0.00103	0	0	0	0	0	0	1	0	0	4.0700	1.1400	-4.0700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69124	69299	0.01376	0.088188	0.05542	252.04	0	0	0	0	1	0	0	-11.7500	-3.3800	11.7600	-2.5300	0.0000	0.0000	0.0000	0.0000;
	69125	69127	0.043373	0.104557	0.00513	48.56	0	0	0	0	1	0	0	0.9100	0.6100	-0.9100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	69125	69128	0.052549	0.14149	0.00553	56.89	0	0	0	0	1	0	0	-2.1700	2.0600	2.1800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	69128	69127	0.046838	0.101615	0.00282	59.73	0	0	0	0	1	0	0	3.6300	-2.6700	-3.6200	2.3800	0.0000	0.0000	0.0000	0.0000;
	69128	69300	0.193214	0.432441	0.00585	59.37	0	0	0	0	1	0	0	-3.2000	1.1800	3.2200	-1.7700	0.0000	0.0000	0.0000	0.0000;
	69128	69302	0.048041	0.114027	0.00584	63.81	0	0	0	0	1	0	0	-5.7400	3.3700	5.7600	-3.9600	0.0000	0.0000	0.0000	0.0000;
	69130	69129	0.037231	0.112589	0.00306	59.66	0	0	0	0	1	0	0	7.2300	-2.0300	-7.2100	1.7500	0.0000	0.0000	0.0000	0.0000;
	69157	69129	0.115828	0.282164	0.00769	56.06	0	0	0	0	1	0	0	-3.8400	1.0900	3.8600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	69132	69130	0.010718	0.024399	0.00228	62.46	0	0	0	0	1	0	0	10.4100	-1.3400	-10.4000	1.1200	0.0000	0.0000	0.0000	0.0000;
	69132	69131	0.001693	0.069436	0	87.44	0	0	1.00625	0	1	0	0	2.0800	-4.9800	-2.0800	4.9900	0.0000	0.0000	0.0000	0.0000;
	69131	69133	0.000221	0.001192	0	0	0	0	0	0	1	0	0	3.1700	1.2800	-3.1700	-1.2800	0.0000	0.0000	0.0000	0.0000;
	69156	69131	0.005156	0.026852	0.11435	306.84	0	0	0	0	1	0	0	-92.8500	16.1900	93.2800	-26.4500	0.0000	0.0000	0.0000	0.0000;
	69590	69131	0.016948	0.089476	0.05062	307.12	0	0	0	0	1	0	0	95.8300	-17.9800	-94.3700	20.1800	0.0000	0.0000	0.0000	0.0000;
	69132	69523	0.079176	0.182031	0.00688	65.26	0	0	0	0	1	0	0	-12.4900	6.3200	12.6400	-6.7400	0.0000	0.0000	0.0000	0.0000;
	69134	69135	0.000298	0.001148	0	0	0	0	0	0	1	0	0	0.9900	0.1900	-0.9900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69136	69134	0.17185	0.31319	0.00842	63.81	0	0	0	0	1	0	0	11.1600	-5.5200	-10.9300	5.0200	0.0000	0.0000	0.0000	0.0000;
	69155	69134	0.032845	0.08353	0.01125	64.61	0	0	0	0	1	0	0	-9.9100	4.0700	9.9400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	69136	69137	0.030929	0.088322	0.00533	51.33	0	0	0	0	1	0	0	2.5200	-1.4700	-2.5200	0.8900	0.0000	0.0000	0.0000	0.0000;
	69139	69136	0.062705	0.124449	0.005	67.52	0	0	0	0	1	0	0	15.8000	-6.4500	-15.6400	6.2200	0.0000	0.0000	0.0000	0.0000;
	69139	69138	0.003864	0.10925	0	128.83	0	0	1	0	1	0	0	-26.1700	8.5600	26.2000	-7.8100	0.0000	0.0000	0.0000	0.0000;
	69138	69140	0.000294	0.001037	0	0	0	0	0	0	1	0	0	1.9500	0.4900	-1.9500	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69590	69138	0.010014	0.065874	0.05706	262.55	0	0	0	0	1	0	0	28.2200	-5.4400	-28.1500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69141	69153	0.078764	0.119434	0.00662	72	0	0	0	0	1	0	0	-23.7800	10.7800	24.3000	-10.6800	0.0000	0.0000	0.0000	0.0000;
	69298	69141	0.098196	0.201382	0.00325	71.42	0	0	0	0	1	0	0	-22.1000	12.0200	22.7000	-11.1400	0.0000	0.0000	0.0000	0.0000;
	69142	69143	0.000289	0.001198	0	0	0	0	0	0	1	0	0	0.9700	0.1100	-0.9700	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69144	69142	0.03739	0.118113	0.0039	73.14	0	0	0	0	1	0	0	-26.4900	7.4500	26.7500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	69150	69144	0.068555	0.161582	0.00666	71.62	0	0	0	0	1	0	0	-24.7000	8.4700	25.1500	-8.1100	0.0000	0.0000	0.0000	0.0000;
	69145	69148	0.008817	0.327543	0	209.48	0	0	1	0	1	0	0	3.8900	-2.0100	-3.8900	2.0700	0.0000	0.0000	0.0000	0.0000;
	69145	69149	0.000228	0.001171	0	0	0	0	0	0	1	0	0	2.0000	0.5800	-2.0000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	69486	69145	0.006547	0.037727	0.05322	294.64	0	0	0	0	1	0	0	112.3200	-20.2400	-111.5100	19.2700	0.0000	0.0000	0.0000	0.0000;
	69146	69148	-0.004639	-0.17232	0	81.88	0	0	1	0	1	0	0	-1.8900	2.9100	1.8900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	69146	69152	0.057063	0.136943	0.0136	75.71	0	0	0	0	1	0	0	27.9400	-10.4300	-27.4700	10.1300	0.0000	0.0000	0.0000	0.0000;
	69153	69146	0.019911	0.05008	0.00416	54.97	0	0	0	0	1	0	0	-4.1200	0.8500	4.1200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	69485	69146	0.052501	0.135838	0.01649	80.37	0	0	0	0	1	0	0	30.6700	-9.2500	-30.1700	8.8000	0.0000	0.0000	0.0000	0.0000;
	69147	69148	0.025333	0.941047	0	127.6	0	0	1	0	1	0	0	-2.0000	-0.8100	2.0000	0.8500	0.0000	0.0000	0.0000	0.0000;
	69150	69151	0.00025	0.001174	0	0	0	0	0	0	1	0	0	2.0000	0.8300	-2.0000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69150	69153	0.047183	0.130085	0.00757	68.87	0	0	0	0	1	0	0	22.7000	-9.3000	-22.4300	9.2400	0.0000	0.0000	0.0000	0.0000;
	69155	69154	0.003562	0.135728	0	95.9	0	0	1	0	1	0	0	-7.0800	1.0300	7.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69154	69156	0.000265	0.001016	0	0	0	0	0	0	1	0	0	-7.0800	0.9600	7.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69157	69155	0.058536	0.146277	0.00988	62.88	0	0	0	0	1	0	0	7.8200	-3.8000	-7.7900	2.8100	0.0000	0.0000	0.0000	0.0000;
	69235	69155	0.057259	0.12308	0.00954	76.49	0	0	0	0	1	0	0	-23.4500	7.6800	23.7800	-8.0300	0.0000	0.0000	0.0000	0.0000;
	69156	69236	0.010191	0.055653	0.04797	304.94	0	0	0	0	1	0	0	85.7700	-15.2300	-85.0700	13.8000	0.0000	0.0000	0.0000	0.0000;
	69509	69157	0.074276	0.181321	0.00711	56.53	0	0	0	0	1	0	0	5.4700	-3.0400	-5.4400	2.3200	0.0000	0.0000	0.0000	0.0000;
	69158	69159	0.000223	0.001141	0	0	0	0	0	0	1	0	0	3.0600	1.5000	-3.0600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69158	69951	0.007744	0.037496	0.03112	266.52	0	0	0	0	1	0	0	30.5100	-7.7000	-30.4400	4.5900	0.0000	0.0000	0.0000	0.0000;
	69158	69969	0.018058	0.095456	0.09042	267.94	0	0	0	0	1	0	0	-33.5700	6.2000	33.7800	-15.1000	0.0000	0.0000	0.0000	0.0000;
	69160	69952	0.06234	0.219384	0.00967	78.62	0	0	0	0	1	0	0	-16.0700	2.7400	16.2200	-3.2900	0.0000	0.0000	0.0000	0.0000;
	69161	69828	0.163246	0.391658	0.01505	67.95	0	0	0	0	1	0	0	9.8500	-2.5900	-9.7000	1.2700	0.0000	0.0000	0.0000	0.0000;
	69952	69161	0.113301	0.280609	0.0114	69.5	0	0	0	0	1	0	0	10.7900	-3.3500	-10.6700	2.3900	0.0000	0.0000	0.0000	0.0000;
	69162	69191	0.042638	0.125073	0.01813	76.48	0	0	0	0	1	0	0	21.8900	-8.1000	-21.6900	6.7400	0.0000	0.0000	0.0000	0.0000;
	69396	69162	0.055677	0.13749	0.00651	76.67	0	0	0	0	1	0	0	23.7900	-7.2200	-23.4800	7.2800	0.0000	0.0000	0.0000	0.0000;
	69548	69163	0.049297	0.113818	0.00598	54.99	0	0	0	0	1	0	0	3.0500	-1.9700	-3.0500	1.3100	0.0000	0.0000	0.0000	0.0000;
	69163	69554	0.037771	0.092028	0.00432	48.26	0	0	0	0	1	0	0	0.7400	-1.9100	-0.7400	1.4300	0.0000	0.0000	0.0000	0.0000;
	69164	69183	0.02851	0.08427	0.01877	60.59	0	0	0	0	1	0	0	-6.1100	2.1200	6.1200	-4.1300	0.0000	0.0000	0.0000	0.0000;
	69164	69198	0.076994	0.175887	0.00613	57.95	0	0	0	0	1	0	0	4.5200	-2.6200	-4.5000	1.9900	0.0000	0.0000	0.0000	0.0000;
	69166	69165	0.004353	0.132971	0	101.51	0	0	1	0	1	0	0	-7.9700	0.8900	7.9700	-0.8100	0.0000	0.0000	0.0000	0.0000;
	69165	69167	0.000272	0.001066	0	0	0	0	0	0	1	0	0	29.1300	3.8400	-29.1200	-3.8400	0.0000	0.0000	0.0000	0.0000;
	69165	69169	0.00207	0.011866	0.00604	270.44	0	0	0	0	1	0	0	-42.4200	-7.8200	42.4600	7.3600	0.0000	0.0000	0.0000	0.0000;
	69165	69171	0.002058	0.010394	0.02254	224.35	0	0	0	0	1	0	0	9.4400	-2.6900	-9.4400	0.2400	0.0000	0.0000	0.0000	0.0000;
	69174	69165	0.002534	0.018079	0.01053	240.12	0	0	0	0	1	0	0	-20.0900	-3.5700	20.1000	2.4900	0.0000	0.0000	0.0000	0.0000;
	69178	69165	0.002164	0.015339	0.00861	259.06	0	0	0	0	1	0	0	-24.5900	-0.1900	24.6000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	69165	69182	0.001922	0.012281	0.01674	236.85	0	0	0	0	1	0	0	-14.0300	0.1600	14.0300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	69165	69184	0.006194	0.036273	0.02215	267.58	0	0	0	0	1	0	0	-34.7900	5.4900	34.8600	-7.4900	0.0000	0.0000	0.0000	0.0000;
	69166	69179	0.00915	0.019176	0.0005	66.54	0	0	0	0	1	0	0	10.5000	-6.4300	-10.4800	6.4100	0.0000	0.0000	0.0000	0.0000;
	69197	69166	0.03124	0.080714	0.00991	57.99	0	0	0	0	1	0	0	3.7200	-3.4300	-3.7200	2.3600	0.0000	0.0000	0.0000	0.0000;
	69166	69207	0.05219	0.151882	0.00427	50.03	0	0	0	0	1	0	0	1.1900	3.1800	-1.1900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	69169	69168	0.000298	0.020777	0	957.66	0	0	1.00625	0	1	0	0	-180.6700	-20.3400	180.7600	26.6900	0.0000	0.0000	0.0000	0.0000;
	69168	69170	0.000224	0.001157	0	0	0	0	0	0	1	0	0	44.3500	18.6500	-44.3500	-18.6200	0.0000	0.0000	0.0000	0.0000;
	69168	69674	0.001209	0.018849	1.55651	2891.04	0	0	0	0	1	0	0	-554.7000	-45.1300	558.1300	-72.4100	0.0000	0.0000	0.0000	0.0000;
	69169	69171	0.001429	0.008799	0.02643	285.45	0	0	0	0	1	0	0	68.5400	8.3100	-68.4800	-10.8100	0.0000	0.0000	0.0000	0.0000;
	69174	69169	0.002154	0.013532	0.00667	282.94	0	0	0	0	1	0	0	-64.0200	-10.8600	64.1000	10.6600	0.0000	0.0000	0.0000	0.0000;
	69169	69182	0.001982	0.010513	0.0095	260.24	0	0	0	0	1	0	0	31.6300	9.1700	-31.6100	-10.1100	0.0000	0.0000	0.0000	0.0000;
	69169	69200	0.003977	0.022625	0.13269	253.37	0	0	0	0	1	0	0	-26.0600	-15.1500	26.0900	0.7200	0.0000	0.0000	0.0000	0.0000;
	69172	69171	0.00216	0.082257	0	109.64	0	0	1	0	1	0	0	-13.2200	5.5100	13.2300	-5.3600	0.0000	0.0000	0.0000	0.0000;
	69171	69173	0.000278	0.001047	0	0	0	0	0	0	1	0	0	33.2200	9.2100	-33.2200	-9.2000	0.0000	0.0000	0.0000	0.0000;
	69171	69174	0.001382	0.008398	0.00429	254.69	0	0	0	0	1	0	0	31.4700	6.7200	-31.4500	-7.1100	0.0000	0.0000	0.0000	0.0000;
	69175	69172	0.007936	0.026544	0.00176	43.03	0	0	0	0	1	0	0	-0.5900	5.3200	0.6000	-5.5100	0.0000	0.0000	0.0000	0.0000;
	69177	69172	0.020551	0.059422	0.00198	60.86	0	0	0	0	1	0	0	-6.4800	0.7000	6.4900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69172	69208	0.056615	0.174084	0.0024	46.72	0	0	0	0	1	0	0	0.6700	2.0200	-0.6700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	69175	69174	0.004564	0.127053	0	98.14	0	0	1.0375	0	1	0	0	-7.7400	-24.9400	7.7700	25.7800	0.0000	0.0000	0.0000	0.0000;
	69174	69176	0.000284	0.00102	0	0	0	0	0	0	1	0	0	29.1300	5.7500	-29.1200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	69174	69182	0.00283	0.015156	0.01636	263.22	0	0	0	0	1	0	0	-35.1900	-2.1200	35.2300	0.5100	0.0000	0.0000	0.0000	0.0000;
	69209	69174	0.004405	0.023567	0.0309	289.21	0	0	0	0	1	0	0	-95.3700	14.9900	95.7500	-16.3300	0.0000	0.0000	0.0000	0.0000;
	69175	69179	0.012288	0.035068	0.00745	57.1	0	0	0	0	1	0	0	5.7300	10.4000	-5.7100	-11.1700	0.0000	0.0000	0.0000	0.0000;
	69208	69175	0.02122	0.052513	0.00428	52	0	0	0	0	1	0	0	-2.5900	-9.6400	2.6100	9.2200	0.0000	0.0000	0.0000	0.0000;
	69179	69180	0.000273	0.00109	0	0	0	0	0	0	1	0	0	15.2200	4.5700	-15.2200	-4.5700	0.0000	0.0000	0.0000	0.0000;
	69181	69182	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-15.2200	-5.0700	15.2200	5.0800	0.0000	0.0000	0.0000	0.0000;
	69182	69184	0.006086	0.033007	0.01383	266.82	0	0	0	0	1	0	0	-32.8700	6.5000	32.9400	-7.6700	0.0000	0.0000	0.0000	0.0000;
	69183	69187	0.014938	0.044736	0.00115	70.67	0	0	0	0	1	0	0	-15.2900	6.0300	15.3300	-6.0500	0.0000	0.0000	0.0000	0.0000;
	69183	69197	0.049615	0.152748	0.00909	61.25	0	0	0	0	1	0	0	6.0100	-2.9000	-5.9900	1.9700	0.0000	0.0000	0.0000	0.0000;
	69185	69184	0.001233	0.032739	0	77.87	0	0	1	0	1	0	0	-2.3400	-1.1600	2.3400	1.1600	0.0000	0.0000	0.0000	0.0000;
	69184	69186	0.00028	0.001067	0	0	0	0	0	0	1	0	0	6.1500	1.2000	-6.1500	-1.2000	0.0000	0.0000	0.0000	0.0000;
	69184	69192	0.007261	0.047352	0.03645	299.25	0	0	0	0	1	0	0	-76.2900	12.7900	76.6900	-14.1500	0.0000	0.0000	0.0000	0.0000;
	69185	69187	0.016529	0.045098	0.00158	48.72	0	0	0	0	1	0	0	2.3400	1.1600	-2.3400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	69187	69191	0.048707	0.137206	0.00662	73.06	0	0	0	0	1	0	0	-17.3800	6.1500	17.5300	-6.4400	0.0000	0.0000	0.0000	0.0000;
	69189	69188	0.003571	0.105986	0	126.3	0	0	1	0	1	0	0	25.6100	-4.2700	-25.5800	4.9300	0.0000	0.0000	0.0000	0.0000;
	69188	69190	0.000256	0.00107	0	0	0	0	0	0	1	0	0	4.2600	0.4800	-4.2600	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69537	69188	0.006738	0.048577	0.02888	251.8	0	0	0	0	1	0	0	-21.2900	2.4600	21.3200	-5.4100	0.0000	0.0000	0.0000	0.0000;
	69189	69506	0.034333	0.097056	0.01536	70	0	0	0	0	1	0	0	-16.5500	4.5800	16.6400	-5.9700	0.0000	0.0000	0.0000	0.0000;
	69508	69189	0.051571	0.111796	0.00263	63.87	0	0	0	0	1	0	0	9.1000	0.1100	-9.0600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69191	69193	0.026812	0.064958	0.00217	56.58	0	0	0	0	1	0	0	-5.4000	0.3200	5.4100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69191	69204	0.025153	0.069552	0.0074	57.77	0	0	0	0	1	0	0	6.8700	-1.5000	-6.8600	0.7300	0.0000	0.0000	0.0000	0.0000;
	69192	69195	0.009238	0.267961	0	215.89	0	0	1	0	1	0	0	5.4100	-0.5000	-5.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	69192	69196	0.00029	0.001075	0	0	0	0	0	0	1	0	0	5.2400	1.8200	-5.2400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69192	69395	0.010875	0.061608	0.0447	305.65	0	0	0	0	1	0	0	-87.3400	12.8300	88.1300	-13.2700	0.0000	0.0000	0.0000	0.0000;
	69193	69195	-0.004091	-0.118674	0	90.89	0	0	1	0	1	0	0	-5.4100	0.5400	5.4100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	69194	69195	0.034551	1.002177	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69198	69199	0.000288	0.001116	0	0	0	0	0	0	1	0	0	1.2400	0.1800	-1.2400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69547	69200	0.007655	0.043597	0.03175	256.56	0	0	0	0	1	0	0	28.6200	-1.5900	-28.5600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	69201	69202	0.000232	0.001142	0	0	0	0	0	0	1	0	0	1.6900	0.4900	-1.6900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69201	69203	0.034193	0.089831	0.00479	48.94	0	0	0	0	1	0	0	3.4600	-1.1300	-3.4600	0.6200	0.0000	0.0000	0.0000	0.0000;
	69204	69201	0.053221	0.148279	0.00329	54.2	0	0	0	0	1	0	0	5.1700	-0.9600	-5.1500	0.6400	0.0000	0.0000	0.0000	0.0000;
	69203	69506	0.056108	0.154459	0.00261	45.88	0	0	0	0	1	0	0	1.5100	-0.9400	-1.5100	0.6600	0.0000	0.0000	0.0000	0.0000;
	69204	69205	0.000259	0.001018	0	0	0	0	0	0	1	0	0	1.6900	0.2300	-1.6900	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69206	69207	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-2.2100	-15.1300	2.2100	15.1300	0.0000	0.0000	0.0000	0.0000;
	69208	69207	0.015101	0.043349	0.00445	47.24	0	0	0	0	1	0	0	1.0500	11.0700	-1.0300	-11.5000	0.0000	0.0000	0.0000	0.0000;
	69209	69210	0.000251	0.00108	0	0	0	0	0	0	1	0	0	4.6600	1.8000	-4.6600	-1.8000	0.0000	0.0000	0.0000	0.0000;
	69537	69209	0.009174	0.057036	0.02648	217.62	0	0	0	0	1	0	0	-17.0800	3.5300	17.1000	-6.2600	0.0000	0.0000	0.0000	0.0000;
	69211	69212	0.000258	0.001033	0	0	0	0	0	0	1	0	0	-0.8800	1.1600	0.8800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69212	69224	0.033478	0.11304	0.00628	70	0	0	0	0	1	0	0	23.4500	-7.6200	-23.2600	7.5900	0.0000	0.0000	0.0000	0.0000;
	69212	69368	0.061922	0.128376	0.0142	71.79	0	0	0	0	1	0	0	-24.3400	8.7800	24.7300	-9.4800	0.0000	0.0000	0.0000	0.0000;
	69213	69214	0.000296	0.001003	0	0	0	0	0	0	1	0	0	2.5100	0.5100	-2.5100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69219	69213	0.008499	0.052632	0.03039	297.58	0	0	0	0	1	0	0	129.3200	-8.2400	-128.0000	13.1400	0.0000	0.0000	0.0000	0.0000;
	69213	69492	0.014126	0.084921	0.0882	296.25	0	0	0	0	1	0	0	125.4800	-13.6500	-123.3900	16.8300	0.0000	0.0000	0.0000	0.0000;
	69215	69218	0.008942	0.308389	0	188.24	0	0	1	0	1	0	0	6.7800	-3.6200	-6.7800	3.7900	0.0000	0.0000	0.0000	0.0000;
	69215	69219	0.00021	0.001077	0	0	0	0	0	0	1	0	0	-6.7800	3.6200	6.7800	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69216	69218	-0.003871	-0.133502	0	88.24	0	0	1	0	1	0	0	-6.7800	3.7100	6.7800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	69216	69221	0.030672	0.071746	0.00533	75.29	0	0	0	0	1	0	0	25.9100	-7.9200	-25.7100	7.8200	0.0000	0.0000	0.0000	0.0000;
	69217	69218	0.032599	1.124271	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69228	69219	0.012415	0.071249	0.05277	289.69	0	0	0	0	1	0	0	98.6400	-15.9200	-97.5000	16.7400	0.0000	0.0000	0.0000	0.0000;
	69220	69221	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-1.0500	-0.3400	1.0500	0.3400	0.0000	0.0000	0.0000	0.0000;
	69223	69221	0.041651	0.085986	0.00621	56.64	0	0	0	0	1	0	0	-5.5800	0.8600	5.6000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	69221	69234	0.164755	0.271127	0.01929	67.7	0	0	0	0	1	0	0	19.0600	-6.6500	-18.4600	5.5600	0.0000	0.0000	0.0000	0.0000;
	69222	69223	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-1.0500	-0.3300	1.0500	0.3300	0.0000	0.0000	0.0000	0.0000;
	69223	69225	0.150587	0.369661	0.01142	54.52	0	0	0	0	1	0	0	4.5300	-1.1900	-4.5000	0.0200	0.0000	0.0000	0.0000	0.0000;
	69225	69224	0.044941	0.164341	0.00379	69.47	0	0	0	0	1	0	0	-22.3900	8.2400	22.6300	-7.7800	0.0000	0.0000	0.0000	0.0000;
	69225	69373	0.142082	0.261414	0.00867	73.79	0	0	0	0	1	0	0	25.6200	-8.4200	-24.6700	9.2500	0.0000	0.0000	0.0000	0.0000;
	69226	69227	0.000252	0.001007	0	0	0	0	0	0	1	0	0	-1.2800	-0.2300	1.2800	0.2300	0.0000	0.0000	0.0000	0.0000;
	69227	69714	0.105563	0.293862	0.00719	55.39	0	0	0	0	1	0	0	5.6000	-0.6800	-5.5700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	69717	69228	0.010938	0.05949	0.04099	290.4	0	0	0	0	1	0	0	102.2700	-14.1800	-101.2000	15.5400	0.0000	0.0000	0.0000	0.0000;
	69229	69232	0.0001	0.0005	0	120.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69229	69233	0.000288	0.00105	0	0	0	0	0	0	1	0	0	0.7200	0.2200	-0.7200	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69229	69234	0.000221	0.001022	0	0	0	0	0	0	1	0	0	-0.7200	-0.2200	0.7200	0.2200	0.0000	0.0000	0.0000	0.0000;
	69230	69232	0.009102	0.169735	0	60.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69231	69232	0.009102	0.169735	0	60.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69493	69234	0.101309	0.327284	0.00945	67.66	0	0	0	0	1	0	0	-17.4100	5.8400	17.7400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	69235	69237	0.039811	0.135387	0.00394	75.19	0	0	0	0	1	0	0	21.9800	-8.0600	-21.7800	8.3100	0.0000	0.0000	0.0000	0.0000;
	69236	69395	0.006262	0.04465	0.07352	303.86	0	0	0	0	1	0	0	83.1500	-14.9800	-82.7500	9.8100	0.0000	0.0000	0.0000	0.0000;
	69237	69238	0.07651	0.131947	0.00375	73.75	0	0	0	0	1	0	0	20.1600	-8.9000	-19.8200	9.0700	0.0000	0.0000	0.0000	0.0000;
	69238	69505	0.066473	0.138472	0.00775	72.42	0	0	0	0	1	0	0	18.2900	-9.5500	-18.0300	9.2400	0.0000	0.0000	0.0000	0.0000;
	69240	69241	0.000247	0.001063	0	0	0	0	0	0	1	0	0	3.8100	0.4300	-3.8100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69243	69242	0.057326	0.176777	0.00394	73.6	0	0	0	0	1	0	0	23.3700	-8.4300	-23.0500	9.0000	0.0000	0.0000	0.0000	0.0000;
	69523	69242	0.079468	0.196094	0.00492	72.56	0	0	0	0	1	0	0	-21.4600	9.9700	21.8700	-9.5000	0.0000	0.0000	0.0000	0.0000;
	69243	69477	0.089854	0.220785	0.00649	75.53	0	0	0	0	1	0	0	-23.3500	9.2300	23.8800	-8.6400	0.0000	0.0000	0.0000	0.0000;
	69247	69244	0.072508	0.188785	0.00488	57.81	0	0	0	0	1	0	0	8.3800	-2.6100	-8.3300	2.2400	0.0000	0.0000	0.0000	0.0000;
	69249	69244	0.050165	0.141458	0.00537	82.71	0	0	0	0	1	0	0	-33.2100	11.6600	33.8100	-10.5300	0.0000	0.0000	0.0000	0.0000;
	69251	69244	0.067972	0.195808	0.01206	73.84	0	0	0	0	1	0	0	26.8900	-7.6900	-26.3900	7.8700	0.0000	0.0000	0.0000	0.0000;
	69245	69246	0.01499	0.077184	0.05711	318.37	0	0	0	0	1	0	0	-116.1900	22.6200	118.1700	-18.5100	0.0000	0.0000	0.0000	0.0000;
	69245	69512	0.015004	0.069579	0.07947	318.14	0	0	0	0	1	0	0	114.1600	-22.8100	-112.2900	23.0300	0.0000	0.0000	0.0000	0.0000;
	69246	69708	0.030011	0.168605	0.23371	319.48	0	0	0	0	1	0	0	-120.7400	17.5500	125.0700	-18.4300	0.0000	0.0000	0.0000	0.0000;
	69248	69249	0.044929	0.106509	0.00597	80.29	0	0	0	0	1	0	0	-31.2300	12.5300	31.7200	-11.9800	0.0000	0.0000	0.0000	0.0000;
	69259	69248	0.096609	0.247194	0.00568	78.16	0	0	0	0	1	0	0	-29.4700	14.7200	30.4700	-12.7300	0.0000	0.0000	0.0000	0.0000;
	69249	69250	0.000217	0.001041	0	0	0	0	0	0	1	0	0	1.4800	0.3200	-1.4800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69252	69253	0.06138	0.162551	0.00579	62.67	0	0	0	0	1	0	0	12.8300	-5.0200	-12.7200	4.6700	0.0000	0.0000	0.0000	0.0000;
	69511	69252	0.092358	0.270416	0.00769	61.42	0	0	0	0	1	0	0	14.2200	-4.8600	-14.0300	4.5700	0.0000	0.0000	0.0000	0.0000;
	69253	69254	0.000275	0.001105	0	0	0	0	0	0	1	0	0	1.5500	0.0200	-1.5500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	69255	69256	0.000298	0.001138	0	0	0	0	0	0	1	0	0	1.0000	0.3100	-1.0000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69255	69423	0.164918	0.351786	0.00636	56.26	0	0	0	0	1	0	0	1.2500	-0.0400	-1.2500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69257	69274	0.097932	0.266069	0.0095	78.08	0	0	0	0	1	0	0	-15.5300	3.2300	15.7700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69258	69261	0.007438	0.183685	0	279.28	0	0	1	0	1	0	0	-29.4200	15.8000	29.5000	-13.9000	0.0000	0.0000	0.0000	0.0000;
	69258	69262	0.0003	0.001093	0	0	0	0	0	0	1	0	0	2.2300	0.4300	-2.2300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69258	69263	0.00024	0.001181	0	0	0	0	0	0	1	0	0	27.1900	-16.2300	-27.1900	16.2400	0.0000	0.0000	0.0000	0.0000;
	69259	69261	-0.003194	-0.078876	0	129.28	0	0	1	0	1	0	0	29.4700	-14.7200	-29.5000	13.9000	0.0000	0.0000	0.0000	0.0000;
	69260	69261	0.019552	0.482833	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69263	69268	0.01268	0.058154	0.07626	282.15	0	0	0	0	1	0	0	-65.1000	7.9800	65.6100	-13.8500	0.0000	0.0000	0.0000	0.0000;
	69264	69267	0.006456	0.22154	0	205.34	0	0	1	0	1	0	0	10.5500	-1.3900	-10.5400	1.6200	0.0000	0.0000	0.0000	0.0000;
	69264	69268	0.000259	0.001149	0	0	0	0	0	0	1	0	0	-10.5500	1.3900	10.5500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	69265	69267	-0.00204	-0.070005	0	105.34	0	0	1	0	1	0	0	-10.5500	1.5400	10.5400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	69269	69265	0.043575	0.112283	0.0025	59.41	0	0	0	0	1	0	0	-7.3900	2.1300	7.4200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	69266	69267	0.022821	0.783088	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69271	69268	0.005182	0.035333	0.02211	234.01	0	0	0	0	1	0	0	-14.1000	0.7700	14.1000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69268	69487	0.014243	0.093564	0.19737	297.81	0	0	0	0	1	0	0	-90.2700	18.3300	91.4500	-31.6900	0.0000	0.0000	0.0000	0.0000;
	69269	69270	0.000247	0.001158	0	0	0	0	0	0	1	0	0	1.2100	0.2200	-1.2100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	69274	69269	0.052383	0.11598	0.0075	57.37	0	0	0	0	1	0	0	-6.1600	1.5900	6.1800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69272	69271	0.004022	0.161229	0	106.36	0	0	1	0	1	0	0	-11.1200	1.7900	11.1300	-1.6000	0.0000	0.0000	0.0000	0.0000;
	69271	69273	0.000226	0.001043	0	0	0	0	0	0	1	0	0	2.9700	0.8300	-2.9700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69272	69274	0.033723	0.089767	0.0012	62.65	0	0	0	0	1	0	0	11.1200	-1.7900	-11.0900	1.7600	0.0000	0.0000	0.0000	0.0000;
	69275	69278	0.001669	0.043194	0	189.23	0	0	1	0	1	0	0	0.8700	0.6900	-0.8700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	69275	69279	0.000288	0.001134	0	0	0	0	0	0	1	0	0	2.0700	0.3700	-2.0700	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69275	69335	0.013289	0.088687	0.10981	288.02	0	0	0	0	1	0	0	-81.8500	8.7300	82.6800	-15.1900	0.0000	0.0000	0.0000	0.0000;
	69276	69278	0.003183	0.082385	0	64.23	0	0	1	0	1	0	0	-0.8700	-0.6800	0.8700	0.6800	0.0000	0.0000	0.0000	0.0000;
	69282	69276	0.030684	0.085879	0.00361	44.94	0	0	0	0	1	0	0	-0.8700	-1.0800	0.8700	0.6800	0.0000	0.0000	0.0000	0.0000;
	69277	69278	0.030379	0.786419	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69296	69280	0.052869	0.125394	0.00718	65.22	0	0	0	0	1	0	0	-12.6500	5.3600	12.7500	-5.9200	0.0000	0.0000	0.0000	0.0000;
	69336	69280	0.079563	0.231345	0.00822	65.72	0	0	0	0	1	0	0	13.6900	-6.0900	-13.5300	5.6700	0.0000	0.0000	0.0000	0.0000;
	69281	69586	0.026645	0.076375	0.01524	58.16	0	0	0	0	1	0	0	-7.0500	1.1000	7.0600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	69296	69282	0.083851	0.204278	0.00631	64.5	0	0	0	0	1	0	0	11.3100	-5.8000	-11.1900	5.4100	0.0000	0.0000	0.0000	0.0000;
	69282	69415	0.138502	0.309347	0.00434	64.49	0	0	0	0	1	0	0	11.0500	-4.8000	-10.8700	4.7300	0.0000	0.0000	0.0000	0.0000;
	69283	69284	0.000222	0.001151	0	0	0	0	0	0	1	0	0	-1.8500	-0.6000	1.8500	0.6000	0.0000	0.0000	0.0000	0.0000;
	69289	69284	0.061665	0.18289	0.00483	62.92	0	0	0	0	1	0	0	10.5600	-4.2400	-10.4900	3.9200	0.0000	0.0000	0.0000	0.0000;
	69284	69586	0.046742	0.123411	0.00273	61.37	0	0	0	0	1	0	0	8.6400	-4.5300	-8.6000	4.3300	0.0000	0.0000	0.0000	0.0000;
	69286	69285	0.003503	0.10349	0	107.02	0	0	1	0	1	0	0	-13.3700	1.4800	13.3700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	69285	69287	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-13.3700	1.3100	13.3700	-1.3100	0.0000	0.0000	0.0000	0.0000;
	69295	69287	0.011847	0.068934	0.15781	302.11	0	0	0	0	1	0	0	125.9700	-22.5100	-124.2400	15.2600	0.0000	0.0000	0.0000	0.0000;
	69287	69641	0.010303	0.066004	0.04766	300	0	0	0	0	1	0	0	110.8600	-13.9500	-109.7000	16.2100	0.0000	0.0000	0.0000	0.0000;
	69289	69288	0.048801	0.116026	0.00793	64.78	0	0	0	0	1	0	0	-12.7400	3.6000	12.8200	-4.2800	0.0000	0.0000	0.0000	0.0000;
	69288	69292	0.026451	0.063801	0.00239	57.06	0	0	0	0	1	0	0	-5.7000	1.2600	5.7100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69288	69584	0.039113	0.093995	0.00392	61.2	0	0	0	0	1	0	0	-8.8900	2.0600	8.9200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	69289	69290	0.000232	0.001169	0	0	0	0	0	0	1	0	0	2.1800	0.6400	-2.1800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	69291	69294	0.002853	0.090526	0	112.39	0	0	1	0	1	0	0	0.1000	1.3300	-0.1000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	69291	69295	0.000263	0.001015	0	0	0	0	0	0	1	0	0	-0.1000	-1.3300	0.1000	1.3300	0.0000	0.0000	0.0000	0.0000;
	69292	69294	0.001135	0.036011	0	59.29	0	0	1	0	1	0	0	2.2900	-0.7600	-2.2900	0.7700	0.0000	0.0000	0.0000	0.0000;
	69584	69292	0.026568	0.057436	0.00276	60.17	0	0	0	0	1	0	0	8.0200	-2.5300	-8.0000	2.2700	0.0000	0.0000	0.0000	0.0000;
	69293	69294	0.020056	0.636323	0	53.1	0	0	1	0	1	0	0	-2.3900	-0.5200	2.3900	0.5600	0.0000	0.0000	0.0000	0.0000;
	69633	69295	0.006918	0.044476	0.02085	305.26	0	0	0	0	1	0	0	127.0900	-16.8500	-126.0600	21.1800	0.0000	0.0000	0.0000	0.0000;
	69296	69297	0.000221	0.001071	0	0	0	0	0	0	1	0	0	1.3400	0.4400	-1.3400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	69300	69299	0.002869	0.094674	0	108.19	0	0	1	0	1	0	0	13.3400	-1.8700	-13.3400	2.0300	0.0000	0.0000	0.0000	0.0000;
	69299	69301	0.000212	0.00116	0	0	0	0	0	0	1	0	0	1.5800	0.5100	-1.5800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69600	69300	0.051454	0.144448	0.01116	82.54	0	0	0	0	1	0	0	16.7000	-4.4700	-16.5600	3.6400	0.0000	0.0000	0.0000	0.0000;
	69302	69303	0.097089	0.298887	0.01106	70.72	0	0	0	0	1	0	0	-9.2000	4.8200	9.3000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	69303	69983	0.061481	0.166611	0.00735	71.5	0	0	0	0	1	0	0	-9.9700	0.7600	10.0300	-1.3900	0.0000	0.0000	0.0000	0.0000;
	69305	69304	0.019067	0.038831	0.00161	59.01	0	0	0	0	1	0	0	5.9700	-1.6700	-5.9700	1.5100	0.0000	0.0000	0.0000	0.0000;
	69304	69308	0.013111	0.041442	0.00126	51.39	0	0	0	0	1	0	0	2.0700	-2.2600	-2.0700	2.1300	0.0000	0.0000	0.0000	0.0000;
	69305	69306	0.000244	0.001025	0	0	0	0	0	0	1	0	0	3.9000	3.1000	-3.9000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	69305	69308	0.016195	0.047876	0.00272	60.81	0	0	0	0	1	0	0	6.9900	-2.7400	-6.9800	2.4700	0.0000	0.0000	0.0000	0.0000;
	69308	69307	0.002837	0.105677	0	106.17	0	0	1	0	1	0	0	9.0500	-4.6000	-9.0400	4.7000	0.0000	0.0000	0.0000	0.0000;
	69307	69309	0.000238	0.001187	0	0	0	0	0	0	1	0	0	3.9000	0.6500	-3.9000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69327	69307	0.007026	0.037865	0.04272	239.49	0	0	0	0	1	0	0	-5.1400	0.6800	5.1500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	69312	69310	0.018685	0.04204	0.00261	62.84	0	0	0	0	1	0	0	6.0500	3.0200	-6.0400	-3.2900	0.0000	0.0000	0.0000	0.0000;
	69310	69315	0.02729	0.054727	0.00167	69.47	0	0	0	0	1	0	0	-9.3000	-0.3700	9.3200	0.2300	0.0000	0.0000	0.0000	0.0000;
	69312	69311	0.00326	0.123516	0	118.09	0	0	1	0	1	0	0	-21.1200	3.2400	21.1300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	69311	69313	0.000246	0.001136	0	0	0	0	0	0	1	0	0	15.3400	6.4500	-15.3400	-6.4500	0.0000	0.0000	0.0000	0.0000;
	69311	69317	0.002215	0.010733	0.00716	255.33	0	0	0	0	1	0	0	17.4600	-7.6700	-17.4500	6.9200	0.0000	0.0000	0.0000	0.0000;
	69311	69663	0.004259	0.024671	0.03307	275.11	0	0	0	0	1	0	0	-53.9300	3.9400	54.0500	-6.9000	0.0000	0.0000	0.0000	0.0000;
	69315	69312	0.035286	0.110757	0.00299	55.67	0	0	0	0	1	0	0	2.5800	-0.7500	-2.5800	0.4300	0.0000	0.0000	0.0000	0.0000;
	69312	69598	0.103733	0.249945	0.0158	70.77	0	0	0	0	1	0	0	10.3600	-4.8600	-10.2400	3.4100	0.0000	0.0000	0.0000	0.0000;
	69312	69600	0.086127	0.231865	0.00738	65.06	0	0	0	0	1	0	0	7.2900	-1.8200	-7.2500	1.1300	0.0000	0.0000	0.0000	0.0000;
	69315	69314	0.00371	0.101928	0	123.26	0	0	1	0	1	0	0	-22.4200	3.9800	22.4400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	69314	69316	0.000206	0.001063	0	0	0	0	0	0	1	0	0	15.3400	6.0600	-15.3400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	69317	69314	0.000909	0.005889	0.03224	264.45	0	0	0	0	1	0	0	-30.9600	5.3400	30.9700	-8.8100	0.0000	0.0000	0.0000	0.0000;
	69663	69314	0.003327	0.019515	0.04228	285.79	0	0	0	0	1	0	0	68.9000	-10.0200	-68.7500	6.2600	0.0000	0.0000	0.0000	0.0000;
	69315	69600	0.090273	0.178458	0.00432	72.13	0	0	0	0	1	0	0	10.2000	-3.5500	-10.1000	3.2600	0.0000	0.0000	0.0000	0.0000;
	69317	69593	0.006686	0.037443	0.05883	292.77	0	0	0	0	1	0	0	89.6000	-20.1200	-89.0900	16.5400	0.0000	0.0000	0.0000	0.0000;
	69317	69663	0.004524	0.026963	0.02358	276.94	0	0	0	0	1	0	0	-56.5200	6.5100	56.6600	-8.2800	0.0000	0.0000	0.0000	0.0000;
	69321	69318	0.036732	0.109725	0.00334	39.9	0	0	0	0	1	0	0	-0.3600	-0.3800	0.3600	0.0100	0.0000	0.0000	0.0000	0.0000;
	69323	69318	0.049216	0.130064	0.00502	46.62	0	0	0	0	1	0	0	1.4100	-0.4700	-1.4100	-0.0900	0.0000	0.0000	0.0000	0.0000;
	69319	69350	0.008166	0.055057	0.02579	253.08	0	0	0	0	1	0	0	15.1000	-0.5900	-15.0800	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69319	69647	0.010491	0.067361	0.02298	257.16	0	0	0	0	1	0	0	-20.5500	-0.7800	20.5900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	69330	69320	0.044741	0.093889	0.00252	59.33	0	0	0	0	1	0	0	-7.3800	2.4600	7.4000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	69740	69320	0.103992	0.250449	0.00793	61.93	0	0	0	0	1	0	0	10.2300	-2.3600	-10.1300	1.7400	0.0000	0.0000	0.0000	0.0000;
	69321	69584	0.066206	0.126466	0.00545	68.01	0	0	0	0	1	0	0	18.7000	-4.9000	-18.4800	4.7200	0.0000	0.0000	0.0000	0.0000;
	69321	69628	0.008244	0.016108	0.00168	69.01	0	0	0	0	1	0	0	-20.1700	5.0600	20.2000	-5.1900	0.0000	0.0000	0.0000	0.0000;
	69322	69323	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-1.0800	-0.0500	1.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	69323	69628	0.016918	0.052285	0.00569	48.63	0	0	0	0	1	0	0	-2.4900	0.4200	2.4900	-1.0500	0.0000	0.0000	0.0000	0.0000;
	69324	69325	0.000298	0.001164	0	0	0	0	0	0	1	0	0	1.3800	0.3300	-1.3800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	69324	69326	0.056877	0.139973	0.00241	54.81	0	0	0	0	1	0	0	-4.1100	1.7900	4.1200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	69329	69324	0.081539	0.185165	0.01047	52.45	0	0	0	0	1	0	0	-2.7200	1.0000	2.7300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	69327	69328	0.00022	0.001128	0	0	0	0	0	0	1	0	0	1.3800	0.9000	-1.3800	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69332	69327	0.012191	0.066347	0.04796	238.78	0	0	0	0	1	0	0	-3.7600	-3.6500	3.7600	-1.5900	0.0000	0.0000	0.0000	0.0000;
	69333	69329	0.047336	0.105741	0.00949	48.07	0	0	0	0	1	0	0	-1.4300	0.0700	1.4400	-1.1000	0.0000	0.0000	0.0000	0.0000;
	69330	69331	0.000227	0.001142	0	0	0	0	0	0	1	0	0	1.3800	0.3400	-1.3800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	69330	69333	0.099278	0.220168	0.00587	57.2	0	0	0	0	1	0	0	6.0000	-2.7900	-5.9600	2.2400	0.0000	0.0000	0.0000	0.0000;
	69333	69332	0.005479	0.137175	0	96.58	0	0	1	0	1	0	0	7.4000	-2.3100	-7.3900	2.3800	0.0000	0.0000	0.0000	0.0000;
	69332	69334	0.000232	0.001198	0	0	0	0	0	0	1	0	0	1.3700	0.5200	-1.3700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69562	69332	0.00892	0.051594	0.0801	315.54	0	0	0	0	1	0	0	-145.5800	14.8100	147.3600	-13.2300	0.0000	0.0000	0.0000	0.0000;
	69746	69332	0.007334	0.048942	0.11689	307.38	0	0	0	0	1	0	0	138.8800	-18.1200	-137.5800	13.9700	0.0000	0.0000	0.0000	0.0000;
	69335	69667	0.008392	0.047589	0.07413	326.84	0	0	0	0	1	0	0	-197.5800	40.5400	200.7200	-30.8900	0.0000	0.0000	0.0000	0.0000;
	69336	69337	0.108557	0.305753	0.00799	67.41	0	0	0	0	1	0	0	-15.6000	5.5600	15.8800	-5.6400	0.0000	0.0000	0.0000	0.0000;
	69337	69338	0.000248	0.001062	0	0	0	0	0	0	1	0	0	3.2700	0.8300	-3.2700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69337	69339	0.011172	0.029541	0.00783	68.38	0	0	0	0	1	0	0	-19.1500	4.8200	19.1900	-5.5600	0.0000	0.0000	0.0000	0.0000;
	69750	69339	0.024867	0.048072	0.0027	69.5	0	0	0	0	1	0	0	20.3500	-5.5800	-20.2500	5.4800	0.0000	0.0000	0.0000	0.0000;
	69340	69341	0.032713	0.087462	0.00129	63.85	0	0	0	0	1	0	0	-11.6700	4.2200	11.7200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	69340	69400	0.061511	0.16629	0.00357	65.22	0	0	0	0	1	0	0	-15.2800	4.7600	15.4300	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69341	69399	0.06974	0.150155	0.00672	62.81	0	0	0	0	1	0	0	-11.8600	4.1000	11.9600	-4.6000	0.0000	0.0000	0.0000	0.0000;
	69341	69750	0.031311	0.085475	0.00454	53.19	0	0	0	0	1	0	0	-3.5800	-0.8400	3.5900	0.3600	0.0000	0.0000	0.0000	0.0000;
	69345	69342	0.038356	0.101833	0.004	61.3	0	0	0	0	1	0	0	8.8400	-0.4800	-8.8100	0.1100	0.0000	0.0000	0.0000	0.0000;
	69349	69342	0.030948	0.073263	0.00307	54.86	0	0	0	0	1	0	0	-4.7700	1.2100	4.7800	-1.5300	0.0000	0.0000	0.0000	0.0000;
	69343	69344	0.000206	0.001181	0	0	0	0	0	0	1	0	0	4.0300	1.6500	-4.0300	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69355	69343	0.025298	0.062843	0.00383	52.72	0	0	0	0	1	0	0	-4.1700	-1.1700	4.1700	0.7600	0.0000	0.0000	0.0000	0.0000;
	69343	69644	0.01792	0.051015	0.00396	60.03	0	0	0	0	1	0	0	-8.2000	-2.4000	8.2100	2.0000	0.0000	0.0000	0.0000	0.0000;
	69345	69346	0.000288	0.001169	0	0	0	0	0	0	1	0	0	4.0300	1.5300	-4.0300	-1.5300	0.0000	0.0000	0.0000	0.0000;
	69345	69355	0.049144	0.112876	0.00564	52.33	0	0	0	0	1	0	0	-4.1000	-2.1400	4.1100	1.5300	0.0000	0.0000	0.0000	0.0000;
	69759	69345	0.027948	0.062665	0.00255	61.51	0	0	0	0	1	0	0	8.7800	-1.3200	-8.7600	1.0800	0.0000	0.0000	0.0000	0.0000;
	69347	69348	0.000259	0.001011	0	0	0	0	0	0	1	0	0	1.2200	0.2300	-1.2200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69355	69347	0.052822	0.127551	0.00706	46.68	0	0	0	0	1	0	0	-1.4600	-1.0300	1.4600	0.2500	0.0000	0.0000	0.0000	0.0000;
	69644	69347	0.080276	0.18157	0.00364	48.81	0	0	0	0	1	0	0	2.6900	0.0800	-2.6800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69349	69351	0.01967	0.046915	0.00256	58.91	0	0	0	0	1	0	0	-7.3200	-1.5200	7.3300	1.2600	0.0000	0.0000	0.0000	0.0000;
	69353	69349	0.026389	0.071331	0.00363	60.38	0	0	0	0	1	0	0	-8.2200	0.3600	8.2400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	69351	69350	0.005776	0.16535	0	93.94	0	0	1	0	1	0	0	-7.3300	-1.2600	7.3300	1.3500	0.0000	0.0000	0.0000	0.0000;
	69350	69352	0.000299	0.001127	0	0	0	0	0	0	1	0	0	3.8500	0.9000	-3.8500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69746	69350	0.007666	0.03774	0.02581	263.92	0	0	0	0	1	0	0	-24.9900	0.1400	25.0300	-2.7600	0.0000	0.0000	0.0000	0.0000;
	69350	69761	0.009412	0.058311	0.02899	260.28	0	0	0	0	1	0	0	-21.1300	2.6400	21.1700	-5.5900	0.0000	0.0000	0.0000	0.0000;
	69354	69353	0.075344	0.201874	0.00342	53.39	0	0	0	0	1	0	0	-4.3500	1.5400	4.3700	-1.8700	0.0000	0.0000	0.0000	0.0000;
	69354	69750	0.039414	0.105428	0.00748	47.99	0	0	0	0	1	0	0	2.1000	-1.6500	-2.1000	0.8400	0.0000	0.0000	0.0000	0.0000;
	69355	69356	0.000269	0.001119	0	0	0	0	0	0	1	0	0	1.5200	0.6600	-1.5200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	69612	69357	0.009567	0.027515	0.001	75.82	0	0	0	0	1	0	0	26.0100	1.5300	-25.9500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	69359	69358	0.002568	0.087945	0	104.41	0	0	1.00625	0	1	0	0	-13.0700	3.9200	13.0800	-3.7600	0.0000	0.0000	0.0000	0.0000;
	69358	69360	0.000291	0.00101	0	0	0	0	0	0	1	0	0	19.5100	5.8600	-19.5100	-5.8600	0.0000	0.0000	0.0000	0.0000;
	69358	69364	0.001024	0.005793	0.00808	272	0	0	0	0	1	0	0	-47.5800	-0.3700	47.6000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69615	69358	0.006037	0.034956	0.02502	283.56	0	0	0	0	1	0	0	75.2800	-3.7700	-74.9600	2.9300	0.0000	0.0000	0.0000	0.0000;
	69359	69362	0.041903	0.102346	0.00266	61.87	0	0	0	0	1	0	0	11.1900	-3.3800	-11.1300	3.2100	0.0000	0.0000	0.0000	0.0000;
	69359	69365	0.017187	0.030738	0.00165	46.97	0	0	0	0	1	0	0	1.8900	-0.5400	-1.8900	0.3600	0.0000	0.0000	0.0000	0.0000;
	69362	69361	0.00418	0.098253	0	124.61	0	0	1	0	1	0	0	-29.2500	9.2300	29.2900	-8.3800	0.0000	0.0000	0.0000	0.0000;
	69361	69363	0.000296	0.001106	0	0	0	0	0	0	1	0	0	19.1100	4.3500	-19.1100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69361	69364	0.002489	0.014846	0.00909	249.06	0	0	0	0	1	0	0	13.5100	1.0500	-13.5000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	69615	69361	0.00578	0.034737	0.024	276.31	0	0	0	0	1	0	0	62.1100	-4.3200	-61.9000	2.9900	0.0000	0.0000	0.0000	0.0000;
	69365	69362	0.01858	0.063763	0.00242	66.78	0	0	0	0	1	0	0	18.0600	-3.5300	-18.0000	3.4700	0.0000	0.0000	0.0000	0.0000;
	69365	69364	0.002786	0.092283	0	108.19	0	0	1.00625	0	1	0	0	-16.1700	3.1700	16.1800	-2.9400	0.0000	0.0000	0.0000	0.0000;
	69364	69366	0.000252	0.001193	0	0	0	0	0	0	1	0	0	19.1100	1.7400	-19.1100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	69615	69364	0.006072	0.033758	0.02189	280.55	0	0	0	0	1	0	0	69.6500	-4.3900	-69.3800	3.5700	0.0000	0.0000	0.0000	0.0000;
	69367	69368	0.000205	0.001016	0	0	0	0	0	0	1	0	0	-2.2000	-0.6400	2.2000	0.6400	0.0000	0.0000	0.0000	0.0000;
	69371	69368	0.041103	0.08321	0.00455	75.41	0	0	0	0	1	0	0	27.2400	-8.7000	-26.9300	8.8400	0.0000	0.0000	0.0000	0.0000;
	69369	69370	0.000276	0.001168	0	0	0	0	0	0	1	0	0	2.2000	0.5500	-2.2000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69371	69369	0.04399	0.120401	0.00366	77.35	0	0	0	0	1	0	0	-29.4400	8.5100	29.8300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	69683	69369	0.036169	0.069413	0.00098	60.97	0	0	0	0	1	0	0	9.5300	-3.0500	-9.4900	3.0100	0.0000	0.0000	0.0000	0.0000;
	69369	69704	0.019752	0.048757	0.00113	63.43	0	0	0	0	1	0	0	-12.5000	2.8800	12.5300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	69369	69714	0.024365	0.074037	0.00278	60.85	0	0	0	0	1	0	0	-10.0300	1.4200	10.0600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69371	69372	0.000256	0.001075	0	0	0	0	0	0	1	0	0	2.2000	0.2000	-2.2000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	69373	69374	0.00027	0.001108	0	0	0	0	0	0	1	0	0	1.3300	0.3100	-1.3300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69503	69373	0.08415	0.214605	0.00499	72.01	0	0	0	0	1	0	0	-22.8400	10.3200	23.3500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	69375	69377	0.048843	0.106912	0.00265	51.75	0	0	0	0	1	0	0	2.5900	-3.1500	-2.5800	2.8800	0.0000	0.0000	0.0000	0.0000;
	69556	69375	0.05939	0.139357	0.00561	54.88	0	0	0	0	1	0	0	4.2600	-3.3000	-4.2500	2.7200	0.0000	0.0000	0.0000	0.0000;
	69377	69376	0.003336	0.099153	0	69.45	0	0	1.0125	0	1	0	0	-0.5400	-3.8500	0.5400	3.8700	0.0000	0.0000	0.0000	0.0000;
	69376	69378	0.000273	0.001163	0	0	0	0	0	0	1	0	0	2.5800	0.3000	-2.5800	-0.3000	0.0000	0.0000	0.0000	0.0000;
	69570	69376	0.01124	0.06968	0.03773	207.03	0	0	0	0	1	0	0	3.1200	0.0900	-3.1200	-4.1600	0.0000	0.0000	0.0000	0.0000;
	69431	69377	0.066186	0.162387	0.00667	50.13	0	0	0	0	1	0	0	-3.1100	-1.6900	3.1200	0.9800	0.0000	0.0000	0.0000	0.0000;
	69379	69383	0.059693	0.144153	0.00662	68.39	0	0	0	0	1	0	0	-17.4500	6.5400	17.6400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	69380	69381	0.000208	0.001087	0	0	0	0	0	0	1	0	0	1.9500	0.9800	-1.9500	-0.9800	0.0000	0.0000	0.0000	0.0000;
	69380	69383	0.023441	0.063369	0.0028	65.97	0	0	0	0	1	0	0	13.5600	-4.8800	-13.5100	4.6900	0.0000	0.0000	0.0000	0.0000;
	69380	69385	0.029992	0.093727	0.00264	58.62	0	0	0	0	1	0	0	6.7600	-2.3200	-6.7500	2.0700	0.0000	0.0000	0.0000	0.0000;
	69598	69380	0.058486	0.163772	0.00681	78.07	0	0	0	0	1	0	0	15.9400	-5.5300	-15.7900	5.2000	0.0000	0.0000	0.0000	0.0000;
	69382	69383	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-1.9500	-0.2400	1.9500	0.2400	0.0000	0.0000	0.0000	0.0000;
	69385	69383	0.015615	0.039544	0.00165	58.61	0	0	0	0	1	0	0	6.0800	-2.0400	-6.0800	1.8800	0.0000	0.0000	0.0000	0.0000;
	69384	69387	0.00217	0.058655	0	227.39	0	0	1	0	1	0	0	1.4600	0.9400	-1.4600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69384	69388	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-1.4600	-0.9400	1.4600	0.9400	0.0000	0.0000	0.0000	0.0000;
	69385	69387	0.000556	0.015024	0	77.39	0	0	1	0	1	0	0	-1.4600	-0.9300	1.4600	0.9300	0.0000	0.0000	0.0000	0.0000;
	69386	69387	0.017639	0.476745	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69388	69593	0.010765	0.067217	0.04038	288.26	0	0	0	0	1	0	0	-78.2300	14.7700	78.8600	-15.2700	0.0000	0.0000	0.0000	0.0000;
	69391	69389	0.059572	0.132977	0.00324	62.97	0	0	0	0	1	0	0	-10.2200	1.3300	10.2700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	69398	69389	0.058704	0.135727	0.00433	74.66	0	0	0	0	1	0	0	-19.4500	10.7500	19.7100	-10.6100	0.0000	0.0000	0.0000	0.0000;
	69389	69418	0.038122	0.11517	0.00851	77.66	0	0	0	0	1	0	0	-25.4900	11.4500	25.7700	-11.5500	0.0000	0.0000	0.0000	0.0000;
	69389	69420	0.065226	0.195594	0.00813	58.6	0	0	0	0	1	0	0	-5.9200	-0.2300	5.9400	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69390	69393	0.007824	0.232261	0	146.95	0	0	1	0	1	0	0	-8.0800	2.1900	8.0800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	69390	69394	0.000258	0.001007	0	0	0	0	0	0	1	0	0	8.0800	-2.1900	-8.0800	2.1900	0.0000	0.0000	0.0000	0.0000;
	69391	69393	-0.003943	-0.11705	0	96.95	0	0	1	0	1	0	0	8.0800	-2.1200	-8.0800	2.0400	0.0000	0.0000	0.0000	0.0000;
	69392	69393	0.020874	0.619641	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69395	69394	0.010074	0.057512	0.0267	220.98	0	0	0	0	1	0	0	-8.0700	-0.6900	8.0800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	69396	69395	0.004724	0.151932	0	72.37	0	0	1.00625	0	1	0	0	-0.2600	-3.7600	0.2600	3.7800	0.0000	0.0000	0.0000	0.0000;
	69395	69397	0.000223	0.001183	0	0	0	0	0	0	1	0	0	2.4300	0.3700	-2.4300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69398	69548	0.046076	0.110061	0.02657	72.59	0	0	0	0	1	0	0	17.3900	-11.7500	-17.2200	9.2200	0.0000	0.0000	0.0000	0.0000;
	69603	69399	0.009924	0.029615	0.00178	62.08	0	0	0	0	1	0	0	12.1400	-2.5400	-12.1200	2.3900	0.0000	0.0000	0.0000	0.0000;
	69399	69733	0.023854	0.058148	0.00127	51.61	0	0	0	0	1	0	0	-2.4900	1.4300	2.4900	-1.5600	0.0000	0.0000	0.0000	0.0000;
	69400	69603	0.017118	0.042261	0.00861	66.66	0	0	0	0	1	0	0	-16.7500	4.3900	16.8000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	69405	69401	0.033418	0.075498	0.00307	60.82	0	0	0	0	1	0	0	-6.4700	2.9800	6.4800	-3.2800	0.0000	0.0000	0.0000	0.0000;
	69403	69402	0.00448	0.15653	0	83.63	0	0	1	0	1	0	0	-3.8800	-1.3900	3.8800	1.4100	0.0000	0.0000	0.0000	0.0000;
	69402	69404	0.000276	0.001044	0	0	0	0	0	0	1	0	0	4.3100	0.9300	-4.3100	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69403	69405	0.029362	0.07212	0.00331	55.62	0	0	0	0	1	0	0	-3.6600	3.2700	3.6700	-3.6200	0.0000	0.0000	0.0000	0.0000;
	69403	69414	0.055183	0.131617	0.00484	68.06	0	0	0	0	1	0	0	13.1900	-3.5500	-13.1000	3.2300	0.0000	0.0000	0.0000	0.0000;
	69403	69548	0.103045	0.322249	0.01142	60.55	0	0	0	0	1	0	0	-5.6500	1.6700	5.6800	-2.8300	0.0000	0.0000	0.0000	0.0000;
	69406	69408	0.063672	0.153163	0.00738	53.67	0	0	0	0	1	0	0	2.6400	-2.1900	-2.6300	1.3900	0.0000	0.0000	0.0000	0.0000;
	69407	69408	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-1.5200	-0.3800	1.5200	0.3800	0.0000	0.0000	0.0000	0.0000;
	69410	69408	0.051333	0.13775	0.00401	48.6	0	0	0	0	1	0	0	-1.1100	1.3300	1.1100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	69409	69412	0.008474	0.274237	0	101.17	0	0	1	0	1	0	0	-0.3200	1.4500	0.3200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	69409	69413	0.00028	0.001038	0	0	0	0	0	0	1	0	0	0.7900	0.1800	-0.7900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69410	69412	-0.006065	-0.196277	0	75.14	0	0	1	0	1	0	0	1.1100	-1.3300	-1.1100	1.3200	0.0000	0.0000	0.0000	0.0000;
	69411	69412	0.01268	0.41035	0	26.02	0	0	1	0	1	0	0	-0.7900	-0.1200	0.7900	0.1200	0.0000	0.0000	0.0000	0.0000;
	69414	69543	0.034369	0.089501	0.00829	65.85	0	0	0	0	1	0	0	11.0900	-3.4300	-11.0500	2.6200	0.0000	0.0000	0.0000	0.0000;
	69415	69416	0.000228	0.001062	0	0	0	0	0	0	1	0	0	0.7400	0.0400	-0.7400	-0.0400	0.0000	0.0000	0.0000	0.0000;
	69417	69418	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-1.0500	-0.2600	1.0500	0.2600	0.0000	0.0000	0.0000	0.0000;
	69420	69419	0.058345	0.142777	0.00852	60.09	0	0	0	0	1	0	0	-6.6500	0.5000	6.6700	-1.3800	0.0000	0.0000	0.0000	0.0000;
	69676	69419	0.065373	0.200488	0.00603	63.07	0	0	0	0	1	0	0	-6.7400	4.9400	6.7800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	69421	69422	0.000224	0.001106	0	0	0	0	0	0	1	0	0	3.4800	1.1400	-3.4800	-1.1400	0.0000	0.0000	0.0000	0.0000;
	69423	69421	0.012668	0.036305	0.01169	65.21	0	0	0	0	1	0	0	14.8800	-4.1500	-14.8500	2.9700	0.0000	0.0000	0.0000	0.0000;
	69421	69429	0.044573	0.130999	0.00513	61.74	0	0	0	0	1	0	0	11.3700	-4.1200	-11.3100	3.7400	0.0000	0.0000	0.0000	0.0000;
	69424	69656	0.026951	0.161772	0.0885	298.5	0	0	0	0	1	0	0	-84.3700	16.5100	86.2500	-14.7700	0.0000	0.0000	0.0000	0.0000;
	69425	69429	0.028092	0.063322	0.00222	60.06	0	0	0	0	1	0	0	-9.8000	3.7500	9.8300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	69425	69473	0.123947	0.369257	0.00917	56.98	0	0	0	0	1	0	0	8.3200	-4.8900	-8.2200	4.2000	0.0000	0.0000	0.0000	0.0000;
	69427	69426	0.006327	0.171743	0	100.78	0	0	1	0	1	0	0	-12.5600	2.6400	12.5700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69426	69428	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-12.5700	2.3800	12.5700	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69442	69427	0.078367	0.19112	0.00882	70.19	0	0	0	0	1	0	0	-14.2500	4.8100	14.4100	-5.3800	0.0000	0.0000	0.0000	0.0000;
	69472	69427	0.033389	0.099873	0.01883	64.98	0	0	0	0	1	0	0	4.0000	-4.4700	-3.9900	2.4400	0.0000	0.0000	0.0000	0.0000;
	69428	69452	0.006896	0.047883	0.04316	272.51	0	0	0	0	1	0	0	26.1400	-2.3200	-26.0900	-2.0800	0.0000	0.0000	0.0000	0.0000;
	69428	69475	0.004199	0.026699	0.02851	280.22	0	0	0	0	1	0	0	-38.7000	4.7000	38.7600	-7.4300	0.0000	0.0000	0.0000	0.0000;
	69431	69580	0.066605	0.169646	0.00696	46.72	0	0	0	0	1	0	0	1.7000	1.5200	-1.7000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	69447	69432	0.046938	0.102719	0.00691	62.69	0	0	0	0	1	0	0	-9.9900	3.9900	10.0400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	69451	69432	0.072985	0.145441	0.0041	63.45	0	0	0	0	1	0	0	11.3500	-4.5800	-11.2500	4.3400	0.0000	0.0000	0.0000	0.0000;
	69433	69434	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-0.7200	-0.4400	0.7200	0.4400	0.0000	0.0000	0.0000	0.0000;
	69439	69435	0.055489	0.132701	0.00378	63.94	0	0	0	0	1	0	0	10.1300	-2.5500	-10.0800	2.2700	0.0000	0.0000	0.0000	0.0000;
	69437	69436	0.006056	0.157709	0	70	0	0	1.0125	0	1	0	0	-2.3800	-2.6600	2.3800	2.6800	0.0000	0.0000	0.0000	0.0000;
	69436	69438	0.000279	0.001007	0	0	0	0	0	0	1	0	0	1.8600	0.3600	-1.8600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	69436	69446	0.004943	0.030299	0.0193	203.3	0	0	0	0	1	0	0	-4.2400	-3.0300	4.2400	0.9600	0.0000	0.0000	0.0000	0.0000;
	69439	69437	0.028395	0.069103	0.00761	66.26	0	0	0	0	1	0	0	-11.8500	1.5600	11.8900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	69437	69441	0.074996	0.143251	0.00217	62.93	0	0	0	0	1	0	0	-6.9200	3.6200	6.9600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	69437	69445	0.076835	0.166151	0.00358	54.37	0	0	0	0	1	0	0	-2.5900	1.3400	2.5900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	69441	69442	0.014844	0.030317	0.00481	68.74	0	0	0	0	1	0	0	-12.6900	5.1200	12.7200	-5.5900	0.0000	0.0000	0.0000	0.0000;
	69445	69441	0.056885	0.14524	0.005	57.96	0	0	0	0	1	0	0	-4.4200	1.1600	4.4300	-1.6800	0.0000	0.0000	0.0000	0.0000;
	69442	69443	0.000238	0.001166	0	0	0	0	0	0	1	0	0	1.5300	0.7800	-1.5300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	69446	69448	0.006517	0.038763	0.02162	231.8	0	0	0	0	1	0	0	-15.1600	-4.4600	15.1800	2.2100	0.0000	0.0000	0.0000	0.0000;
	69449	69447	0.012998	0.033146	0.00181	52.28	0	0	0	0	1	0	0	0.3400	2.1500	-0.3400	-2.3400	0.0000	0.0000	0.0000	0.0000;
	69449	69448	0.003614	0.129279	0	81.16	0	0	1	0	1	0	0	-0.3400	-2.1500	0.3400	2.1500	0.0000	0.0000	0.0000	0.0000;
	69448	69450	0.000263	0.001098	0	0	0	0	0	0	1	0	0	10.6500	0.8400	-10.6500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69452	69448	0.008609	0.054582	0.0557	291.78	0	0	0	0	1	0	0	84.9000	-10.1600	-84.3300	7.7600	0.0000	0.0000	0.0000	0.0000;
	69454	69453	0.004479	0.140197	0	80.45	0	0	1	0	1	0	0	2.3500	1.1200	-2.3500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	69453	69455	0.000299	0.001114	0	0	0	0	0	0	1	0	0	7.4700	0.9000	-7.4700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	69453	69456	0.002822	0.017486	0.01777	270.04	0	0	0	0	1	0	0	-38.3300	-7.0100	38.3700	5.3000	0.0000	0.0000	0.0000	0.0000;
	69453	69468	0.004617	0.027712	0.02152	254.1	0	0	0	0	1	0	0	-22.9000	-5.7800	22.9200	3.5600	0.0000	0.0000	0.0000	0.0000;
	69453	69525	0.012895	0.081405	0.0459	283.17	0	0	0	0	1	0	0	56.1100	-19.1500	-55.7100	16.6500	0.0000	0.0000	0.0000	0.0000;
	69457	69454	0.033203	0.076996	0.00282	51.07	0	0	0	0	1	0	0	3.1500	-0.1100	-3.1500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	69454	69529	0.078164	0.209073	0.00804	45.74	0	0	0	0	1	0	0	0.8000	-0.9300	-0.8000	0.0500	0.0000	0.0000	0.0000	0.0000;
	69457	69456	0.001334	0.050439	0	79.82	0	0	1	0	1	0	0	-1.7200	1.2200	1.7200	-1.2100	0.0000	0.0000	0.0000	0.0000;
	69456	69458	0.000293	0.001199	0	0	0	0	0	0	1	0	0	7.2200	1.9600	-7.2200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	69456	69459	0.003242	0.020983	0.01895	277.67	0	0	0	0	1	0	0	-48.7000	-4.2300	48.7700	2.6000	0.0000	0.0000	0.0000	0.0000;
	69468	69456	0.004146	0.025836	0.01545	202.58	0	0	0	0	1	0	0	-1.3900	0.1300	1.3900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69469	69457	0.011205	0.031895	0.00651	46.57	0	0	0	0	1	0	0	1.4400	0.3900	-1.4400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	69460	69459	0.002523	0.086898	0	102.36	0	0	1	0	1	0	0	-8.8900	0.4800	8.8900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	69459	69461	0.000257	0.001138	0	0	0	0	0	0	1	0	0	7.2200	0.9700	-7.2200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69469	69460	0.021713	0.050117	0.00437	56.58	0	0	0	0	1	0	0	-5.9500	-0.5900	5.9600	0.1200	0.0000	0.0000	0.0000	0.0000;
	69470	69460	0.056755	0.114894	0.00605	47.76	0	0	0	0	1	0	0	-1.9700	-0.2100	1.9700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69460	69471	0.041072	0.0913	0.00783	53.07	0	0	0	0	1	0	0	4.0800	-1.2100	-4.0700	0.3600	0.0000	0.0000	0.0000	0.0000;
	69462	69463	0.000239	0.001161	0	0	0	0	0	0	1	0	0	1.2000	0.4200	-1.2000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69462	69636	0.0812	0.171085	0.00465	61.69	0	0	0	0	1	0	0	8.6800	-4.0500	-8.6100	3.6800	0.0000	0.0000	0.0000	0.0000;
	69464	69465	0.065548	0.172008	0.00756	50.45	0	0	0	0	1	0	0	2.5400	0.7600	-2.5300	-1.5700	0.0000	0.0000	0.0000	0.0000;
	69464	69469	0.043787	0.117139	0.00845	52.92	0	0	0	0	1	0	0	-3.7400	-1.2600	3.7500	0.3500	0.0000	0.0000	0.0000	0.0000;
	69465	69636	0.028494	0.083318	0.00979	41.53	0	0	0	0	1	0	0	0.1800	0.9100	-0.1800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	69466	69467	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-1.9500	-0.6600	1.9500	0.6600	0.0000	0.0000	0.0000	0.0000;
	69467	69471	0.03271	0.096793	0.00984	49.34	0	0	0	0	1	0	0	-2.7000	-0.5200	2.7000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69467	69529	0.070971	0.158832	0.0046	45.36	0	0	0	0	1	0	0	0.7400	-0.1400	-0.7400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	69470	69469	0.038429	0.109954	0.00333	44.99	0	0	0	0	1	0	0	0.6000	0.0500	-0.6000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69473	69474	0.0002	0.001059	0	0	0	0	0	0	1	0	0	1.3600	0.3500	-1.3600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69475	69476	0.000234	0.001183	0	0	0	0	0	0	1	0	0	4.5400	0.4900	-4.5400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69477	69478	0.000285	0.001138	0	0	0	0	0	0	1	0	0	1.2600	0.1700	-1.2600	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69477	69480	0.077217	0.181406	0.01099	76.12	0	0	0	0	1	0	0	-25.1400	8.4700	25.6400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	69480	69479	0.003108	0.088547	0	135.04	0	0	1	0	1	0	0	-28.1900	8.0200	28.2200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	69479	69481	0.000249	0.001106	0	0	0	0	0	0	1	0	0	-28.2200	7.3200	28.2200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	69481	69755	0.008834	0.055538	0.132	323.43	0	0	0	0	1	0	0	-162.9200	27.7400	165.1700	-27.8800	0.0000	0.0000	0.0000	0.0000;
	69482	69483	0.000282	0.001032	0	0	0	0	0	0	1	0	0	0.8900	0.2900	-0.8900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69482	69485	0.052655	0.105829	0.00236	82.8	0	0	0	0	1	0	0	41.7800	-15.1900	-40.8100	16.8800	0.0000	0.0000	0.0000	0.0000;
	69485	69484	0.003822	0.138475	0	82.96	0	0	1.0125	0	1	0	0	-5.2900	-5.3800	5.2900	5.4600	0.0000	0.0000	0.0000	0.0000;
	69484	69486	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-5.2900	-5.4600	5.2900	5.4600	0.0000	0.0000	0.0000	0.0000;
	69485	69488	0.072726	0.227533	0.00569	62.67	0	0	0	0	1	0	0	13.6500	-3.0600	-13.5200	2.8800	0.0000	0.0000	0.0000	0.0000;
	69487	69486	0.005944	0.036392	0.04798	296.96	0	0	0	0	1	0	0	-134.1500	34.4900	135.2300	-32.9100	0.0000	0.0000	0.0000	0.0000;
	69487	69490	0.006455	0.165151	0	206.78	0	0	1	0	1	0	0	-14.2400	3.4600	14.2500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	69487	69491	0.00026	0.001015	0	0	0	0	0	0	1	0	0	8.3100	2.3200	-8.3100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	69487	69498	0.012435	0.062008	0.03643	269.88	0	0	0	0	1	0	0	48.6200	-8.5800	-48.3400	6.1300	0.0000	0.0000	0.0000	0.0000;
	69488	69490	-0.003509	-0.089782	0	106.78	0	0	1	0	1	0	0	14.2500	-3.3100	-14.2500	3.1200	0.0000	0.0000	0.0000	0.0000;
	69503	69488	0.062721	0.186685	0.00467	46.83	0	0	0	0	1	0	0	0.7300	-0.9200	-0.7300	0.4300	0.0000	0.0000	0.0000	0.0000;
	69489	69490	0.01701	0.435217	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69493	69492	0.003665	0.109892	0	113.93	0	0	1.00625	0	1	0	0	17.4100	-5.8400	-17.4000	6.1900	0.0000	0.0000	0.0000	0.0000;
	69492	69494	0.000231	0.001098	0	0	0	0	0	0	1	0	0	1.3200	0.5500	-1.3200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	69498	69492	0.007472	0.041652	0.11072	301.29	0	0	0	0	1	0	0	-138.0800	19.6100	139.4800	-23.5700	0.0000	0.0000	0.0000	0.0000;
	69495	69496	0.012812	0.036235	0.00456	54.86	0	0	0	0	1	0	0	5.0100	-1.9600	-5.0100	1.4900	0.0000	0.0000	0.0000	0.0000;
	69499	69495	0.033206	0.076345	0.00244	64.25	0	0	0	0	1	0	0	12.0900	-4.0600	-12.0400	3.9200	0.0000	0.0000	0.0000	0.0000;
	69496	69497	0.000245	0.001074	0	0	0	0	0	0	1	0	0	2.1300	0.2800	-2.1300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69499	69498	0.004447	0.125702	0	116.36	0	0	1	0	1	0	0	-20.1100	1.8200	20.1200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	69498	69500	0.000223	0.001015	0	0	0	0	0	0	1	0	0	2.1300	0.1300	-2.1300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	69499	69501	0.063382	0.12611	0.01108	68.38	0	0	0	0	1	0	0	-19.4800	9.5100	19.7700	-10.1100	0.0000	0.0000	0.0000	0.0000;
	69501	69502	0.000283	0.001004	0	0	0	0	0	0	1	0	0	1.1900	0.3000	-1.1900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	69501	69503	0.057965	0.153182	0.00529	69.47	0	0	0	0	1	0	0	-20.9600	9.8100	21.2600	-9.5900	0.0000	0.0000	0.0000	0.0000;
	69506	69505	0.067508	0.17467	0.0044	71.11	0	0	0	0	1	0	0	-16.3700	5.1700	16.5500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	69507	69508	0.046908	0.100952	0.00585	75.39	0	0	0	0	1	0	0	-19.4100	6.4600	19.5900	-6.7000	0.0000	0.0000	0.0000	0.0000;
	69507	69536	0.037632	0.088491	0.00417	72.6	0	0	0	0	1	0	0	16.8600	-6.7300	-16.7500	6.5400	0.0000	0.0000	0.0000	0.0000;
	69509	69510	0.000216	0.001107	0	0	0	0	0	0	1	0	0	1.6000	0.9200	-1.6000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	69524	69509	0.096236	0.267352	0.00574	59.61	0	0	0	0	1	0	0	7.1200	-2.6100	-7.0700	2.1100	0.0000	0.0000	0.0000	0.0000;
	69511	69522	0.037995	0.089367	0.01939	62.25	0	0	0	0	1	0	0	-15.2200	4.7500	15.3200	-6.6400	0.0000	0.0000	0.0000	0.0000;
	69513	69512	0.002952	0.092913	0	125.52	0	0	1.0125	0	1	0	0	-30.1300	3.4800	30.1600	-2.6800	0.0000	0.0000	0.0000	0.0000;
	69512	69514	0.000267	0.001087	0	0	0	0	0	0	1	0	0	14.3100	1.8700	-14.3100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	69512	69521	0.001379	0.00854	0.00649	289.23	0	0	0	0	1	0	0	67.8100	-22.2200	-67.7500	21.9300	0.0000	0.0000	0.0000	0.0000;
	69513	69522	0.018438	0.049406	0.00554	76.79	0	0	0	0	1	0	0	30.1300	-3.4800	-29.9800	3.2800	0.0000	0.0000	0.0000	0.0000;
	69515	69516	0.000223	0.001192	0	0	0	0	0	0	1	0	0	15.3700	2.9800	-15.3700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	69521	69515	0.000964	0.005794	0.01203	259.66	0	0	0	0	1	0	0	-27.3300	2.2200	27.3400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	69656	69515	0.005258	0.034742	0.0236	303.62	0	0	0	0	1	0	0	-85.5100	26.6500	85.9000	-26.5700	0.0000	0.0000	0.0000	0.0000;
	69517	69520	0.005887	0.220622	0	272.41	0	0	1	0	1	0	0	21.6500	0.5200	-21.6200	0.4500	0.0000	0.0000	0.0000	0.0000;
	69517	69521	0.000243	0.001192	0	0	0	0	0	0	1	0	0	-21.6500	-0.5200	21.6500	0.5200	0.0000	0.0000	0.0000	0.0000;
	69518	69520	-0.002755	-0.103266	0	122.41	0	0	1	0	1	0	0	-21.6300	-0.0000	21.6200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69519	69520	0.016288	0.610411	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69656	69521	0.006166	0.038285	0.02427	293.37	0	0	0	0	1	0	0	-73.0900	24.2000	73.4300	-24.6700	0.0000	0.0000	0.0000	0.0000;
	69523	69524	0.075175	0.21187	0.01008	60.18	0	0	0	0	1	0	0	7.9500	-3.3100	-7.9000	2.3400	0.0000	0.0000	0.0000	0.0000;
	69526	69525	0.003356	0.132891	0	100.91	0	0	1	0	1	0	0	-8.8900	1.2900	8.8900	-1.1900	0.0000	0.0000	0.0000	0.0000;
	69525	69527	0.000299	0.001067	0	0	0	0	0	0	1	0	0	3.7500	0.8400	-3.7500	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69528	69526	0.031727	0.079419	0.00191	60.07	0	0	0	0	1	0	0	-8.8700	1.1300	8.8900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69529	69530	0.000242	0.001114	0	0	0	0	0	0	1	0	0	1.5400	0.3200	-1.5400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	69531	69532	0.000284	0.00115	0	0	0	0	0	0	1	0	0	2.8600	1.0900	-2.8600	-1.0900	0.0000	0.0000	0.0000	0.0000;
	69531	69536	0.098031	0.214918	0.00822	67.58	0	0	0	0	1	0	0	-10.0600	3.8400	10.1700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	69535	69533	0.036252	0.096988	0.00369	63.44	0	0	0	0	1	0	0	7.0400	-4.3500	-7.0200	4.0100	0.0000	0.0000	0.0000	0.0000;
	69534	69537	0.006164	0.039642	0.03346	260.8	0	0	0	0	1	0	0	-37.3800	6.4100	37.4700	-9.5400	0.0000	0.0000	0.0000	0.0000;
	69536	69538	0.02301	0.060311	0.00388	57.21	0	0	0	0	1	0	0	4.0900	-2.3600	-4.0800	1.9500	0.0000	0.0000	0.0000	0.0000;
	69538	69537	0.004554	0.117763	0	92.31	0	0	1	0	1	0	0	4.0800	-1.9500	-4.0800	1.9700	0.0000	0.0000	0.0000	0.0000;
	69537	69539	0.000265	0.001196	0	0	0	0	0	0	1	0	0	4.9900	1.5700	-4.9900	-1.5700	0.0000	0.0000	0.0000	0.0000;
	69553	69540	0.007978	0.043295	0.03968	275.09	0	0	0	0	1	0	0	-52.3700	1.7900	52.5700	-5.1100	0.0000	0.0000	0.0000	0.0000;
	69540	69679	0.012669	0.074508	0.02731	277.57	0	0	0	0	1	0	0	-54.3000	4.2600	54.6400	-5.3100	0.0000	0.0000	0.0000	0.0000;
	69543	69541	0.036573	0.064742	0.00228	61.16	0	0	0	0	1	0	0	7.2700	0.9500	-7.2500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	69541	69546	0.022289	0.050849	0.00218	47.36	0	0	0	0	1	0	0	1.1300	-0.3600	-1.1300	0.1200	0.0000	0.0000	0.0000	0.0000;
	69543	69542	0.003541	0.131138	0	88.58	0	0	1	0	1	0	0	-3.6500	0.0700	3.6600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	69542	69544	0.000227	0.001101	0	0	0	0	0	0	1	0	0	6.1200	1.0300	-6.1200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69542	69547	0.00463	0.027677	0.01274	265.98	0	0	0	0	1	0	0	37.4000	-5.9400	-37.3400	4.8800	0.0000	0.0000	0.0000	0.0000;
	69542	69552	0.004175	0.023617	0.03363	273.43	0	0	0	0	1	0	0	-47.1800	4.9500	47.2600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	69546	69545	0.00332	0.131249	0	71.61	0	0	1	0	1	0	0	0.5700	-2.5000	-0.5700	2.5000	0.0000	0.0000	0.0000	0.0000;
	69545	69547	0.000227	0.001008	0	0	0	0	0	0	1	0	0	0.5700	-2.5000	-0.5700	2.5000	0.0000	0.0000	0.0000	0.0000;
	69546	69551	0.074873	0.177018	0.00414	58.08	0	0	0	0	1	0	0	-5.5600	0.3800	5.5800	-0.7900	0.0000	0.0000	0.0000	0.0000;
	69548	69549	0.00028	0.001102	0	0	0	0	0	0	1	0	0	2.1700	0.9900	-2.1700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	69548	69554	0.028702	0.064515	0.00201	62.15	0	0	0	0	1	0	0	6.3200	-5.4000	-6.3000	5.2200	0.0000	0.0000	0.0000	0.0000;
	69551	69550	0.0034	0.116367	0	102.78	0	0	1	0	1	0	0	-9.2400	-0.3500	9.2500	0.4400	0.0000	0.0000	0.0000	0.0000;
	69550	69552	0.000281	0.001117	0	0	0	0	0	0	1	0	0	-9.2500	-0.4400	9.2500	0.4400	0.0000	0.0000	0.0000	0.0000;
	69552	69553	0.00476	0.031664	0.02047	281.89	0	0	0	0	1	0	0	-56.5100	7.7600	56.6500	-9.0900	0.0000	0.0000	0.0000	0.0000;
	69554	69553	0.005634	0.153998	0	101.53	0	0	1.0125	0	1	0	0	6.4500	-6.7300	-6.4500	6.8500	0.0000	0.0000	0.0000	0.0000;
	69553	69555	0.000298	0.001126	0	0	0	0	0	0	1	0	0	2.1700	0.4500	-2.1700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69556	69557	0.000216	0.001073	0	0	0	0	0	0	1	0	0	2.1400	0.4000	-2.1400	-0.4000	0.0000	0.0000	0.0000	0.0000;
	69558	69556	0.032719	0.057978	0.00135	53.82	0	0	0	0	1	0	0	4.2200	-5.8800	-4.2100	5.7600	0.0000	0.0000	0.0000	0.0000;
	69559	69556	0.102239	0.161311	0.00264	49.24	0	0	0	0	1	0	0	2.2100	-3.2000	-2.1900	2.9300	0.0000	0.0000	0.0000	0.0000;
	69558	69563	0.035378	0.06838	0.00763	64.76	0	0	0	0	1	0	0	-11.8600	8.5400	11.9300	-9.2300	0.0000	0.0000	0.0000	0.0000;
	69574	69558	0.052782	0.127548	0.00545	58.11	0	0	0	0	1	0	0	-5.9300	2.5100	5.9500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	69559	69563	0.066266	0.1448	0.00344	55.03	0	0	0	0	1	0	0	-4.7900	2.8300	4.8100	-3.1600	0.0000	0.0000	0.0000	0.0000;
	69560	69563	0.019919	0.060151	0.00185	52.11	0	0	0	0	1	0	0	-3.6200	-6.1800	3.6200	6.0100	0.0000	0.0000	0.0000	0.0000;
	69566	69560	0.01251	0.026668	0.0004	69.04	0	0	0	0	1	0	0	20.1200	2.6400	-20.0700	-2.5800	0.0000	0.0000	0.0000	0.0000;
	69562	69561	0.002298	0.015095	0.00975	286.06	0	0	0	0	1	0	0	72.9800	-14.3900	-72.8600	14.1000	0.0000	0.0000	0.0000	0.0000;
	69565	69561	0.004684	0.027268	0.01428	282.07	0	0	0	0	1	0	0	65.6700	-11.9500	-65.4700	11.5200	0.0000	0.0000	0.0000	0.0000;
	69561	69576	0.004873	0.030882	0.01653	277.37	0	0	0	0	1	0	0	62.1800	-6.0200	-62.0100	5.3400	0.0000	0.0000	0.0000	0.0000;
	69563	69562	0.0035	0.129147	0	111.77	0	0	1	0	1	0	0	-15.0000	2.1200	15.0100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	69562	69564	0.000272	0.001007	0	0	0	0	0	0	1	0	0	23.6900	6.2400	-23.6900	-6.2300	0.0000	0.0000	0.0000	0.0000;
	69562	69565	0.002667	0.016124	0.00916	272.38	0	0	0	0	1	0	0	-43.1100	4.6400	43.1600	-5.3400	0.0000	0.0000	0.0000	0.0000;
	69562	69576	0.005872	0.039304	0.02002	287.86	0	0	0	0	1	0	0	77.0200	-9.4400	-76.6900	9.4600	0.0000	0.0000	0.0000	0.0000;
	69563	69566	0.024008	0.056663	0.00181	56.69	0	0	0	0	1	0	0	-5.3600	4.2600	5.3700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	69565	69568	0.005918	0.160968	0	153.71	0	0	1	0	1	0	0	25.5100	-1.2600	-25.4800	2.2300	0.0000	0.0000	0.0000	0.0000;
	69565	69569	0.00024	0.001017	0	0	0	0	0	0	1	0	0	24.4600	2.6300	-24.4600	-2.6200	0.0000	0.0000	0.0000	0.0000;
	69565	69633	0.008968	0.043395	0.02613	323.25	0	0	0	0	1	0	0	-158.8000	15.9300	160.9100	-8.5500	0.0000	0.0000	0.0000	0.0000;
	69566	69568	-0.00269	-0.07316	0	128.71	0	0	1	0	1	0	0	-25.4900	1.7900	25.4800	-2.2300	0.0000	0.0000	0.0000	0.0000;
	69567	69568	0.018919	0.514598	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69571	69570	0.003859	0.146866	0	71.19	0	0	1	0	1	0	0	-0.9900	0.1000	0.9900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69570	69572	0.00024	0.001043	0	0	0	0	0	0	1	0	0	17.0400	0.8800	-17.0400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	69573	69570	0.001972	0.012143	0.00859	276.5	0	0	0	0	1	0	0	56.4100	-24.8000	-56.3400	24.3000	0.0000	0.0000	0.0000	0.0000;
	69576	69570	0.005856	0.034276	0.01173	271.69	0	0	0	0	1	0	0	37.4000	-14.0500	-37.3100	13.2800	0.0000	0.0000	0.0000	0.0000;
	69570	69579	0.003103	0.015671	0.02026	272.67	0	0	0	0	1	0	0	43.9800	-17.2500	-43.9200	15.3700	0.0000	0.0000	0.0000	0.0000;
	69571	69574	0.027753	0.082883	0.00166	59.06	0	0	0	0	1	0	0	-7.7200	-0.5100	7.7300	0.3700	0.0000	0.0000	0.0000	0.0000;
	69571	69582	0.009395	0.026218	0.00055	45.13	0	0	0	0	1	0	0	-0.7200	1.3600	0.7200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	69583	69571	0.025107	0.072039	0.0051	61.06	0	0	0	0	1	0	0	-9.4100	0.4600	9.4300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69574	69573	0.005407	0.116006	0	78.79	0	0	1	0	1	0	0	-2.0000	3.9700	2.0000	-3.9500	0.0000	0.0000	0.0000	0.0000;
	69573	69575	0.000287	0.001192	0	0	0	0	0	0	1	0	0	16.2000	6.7900	-16.2000	-6.7900	0.0000	0.0000	0.0000	0.0000;
	69576	69573	0.001535	0.007937	0.0115	287.06	0	0	0	0	1	0	0	74.7000	-22.7500	-74.6100	21.9600	0.0000	0.0000	0.0000	0.0000;
	69574	69577	0.021586	0.058881	0.00206	55.54	0	0	0	0	1	0	0	-6.6900	-6.4100	6.7100	6.2300	0.0000	0.0000	0.0000	0.0000;
	69582	69574	0.044798	0.084582	0.00228	58.17	0	0	0	0	1	0	0	-6.8700	0.2200	6.8800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	69577	69576	0.00334	0.100465	0	85.02	0	0	1.025	0	1	0	0	-6.6500	-15.7900	6.6600	16.0700	0.0000	0.0000	0.0000	0.0000;
	69576	69578	0.000244	0.001065	0	0	0	0	0	0	1	0	0	16.7600	1.6200	-16.7600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	69576	69585	0.003336	0.026681	0.0377	215.55	0	0	0	0	1	0	0	3.1800	4.3100	-3.1800	-8.3600	0.0000	0.0000	0.0000	0.0000;
	69589	69577	0.054329	0.133082	0.00333	36.05	0	0	0	0	1	0	0	0.1000	-9.8000	-0.0600	9.5500	0.0000	0.0000	0.0000	0.0000;
	69580	69579	0.002678	0.082294	0	70.19	0	0	1	0	1	0	0	-0.9400	-2.3300	0.9400	2.3400	0.0000	0.0000	0.0000	0.0000;
	69579	69581	0.000265	0.001028	0	0	0	0	0	0	1	0	0	16.2000	8.5800	-16.2000	-8.5800	0.0000	0.0000	0.0000	0.0000;
	69580	69583	0.009646	0.022878	0.00068	51.52	0	0	0	0	1	0	0	2.8200	3.1200	-2.8200	-3.1900	0.0000	0.0000	0.0000	0.0000;
	69586	69585	0.002967	0.117322	0	70.62	0	0	1.01875	0	1	0	0	-1.9700	-8.1700	1.9700	8.2400	0.0000	0.0000	0.0000	0.0000;
	69585	69587	0.000201	0.001067	0	0	0	0	0	0	1	0	0	1.2100	0.1100	-1.2100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69586	69588	0.024779	0.057049	0.00435	50.78	0	0	0	0	1	0	0	2.8800	6.4100	-2.8700	-6.8600	0.0000	0.0000	0.0000	0.0000;
	69588	69589	0.044301	0.088809	0.00201	46.91	0	0	0	0	1	0	0	1.3400	6.6500	-1.3200	-6.8300	0.0000	0.0000	0.0000	0.0000;
	69591	69590	0.003987	0.116594	0	104.08	0	0	1	0	1	0	0	9.8900	-2.1900	-9.8800	2.3000	0.0000	0.0000	0.0000	0.0000;
	69590	69592	0.000284	0.00107	0	0	0	0	0	0	1	0	0	2.5200	0.8400	-2.5200	-0.8400	0.0000	0.0000	0.0000	0.0000;
	69593	69596	0.00591	0.193856	0	121.23	0	0	1	0	1	0	0	7.6900	-1.9100	-7.6900	2.0200	0.0000	0.0000	0.0000	0.0000;
	69593	69597	0.000217	0.001156	0	0	0	0	0	0	1	0	0	2.5400	0.6500	-2.5400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69594	69596	-0.001423	-0.046687	0	96.23	0	0	1	0	1	0	0	-7.6900	1.9900	7.6900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	69598	69594	0.037144	0.096121	0.00486	65.88	0	0	0	0	1	0	0	-7.6700	1.5200	7.6900	-1.9900	0.0000	0.0000	0.0000	0.0000;
	69595	69596	0.026285	0.862187	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69598	69599	0.000216	0.001058	0	0	0	0	0	0	1	0	0	1.9700	0.6000	-1.9700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	69600	69601	0.000227	0.001159	0	0	0	0	0	0	1	0	0	0.6500	0.0800	-0.6500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	69603	69602	0.004236	0.13635	0	80.24	0	0	1	0	1	0	0	8.8500	1.6800	-8.8400	-1.5800	0.0000	0.0000	0.0000	0.0000;
	69602	69604	0.00021	0.001161	0	0	0	0	0	0	1	0	0	59.4400	-5.7100	-59.4300	5.7500	0.0000	0.0000	0.0000	0.0000;
	69602	69605	0.000249	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69603	69733	0.008298	0.019468	0.00132	56.54	0	0	0	0	1	0	0	10.2100	-0.5600	-10.2000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69712	69604	0.007046	0.040713	0.02341	282.78	0	0	0	0	1	0	0	65.2100	-7.0400	-64.9300	6.1000	0.0000	0.0000	0.0000	0.0000;
	69604	69717	0.00595	0.035489	0.07641	244.66	0	0	0	0	1	0	0	-4.1400	-5.0200	4.1400	-3.2600	0.0000	0.0000	0.0000	0.0000;
	69604	69736	0.000242	0.001605	0.01825	306.88	0	0	0	0	1	0	0	128.5000	-6.8200	-128.4600	5.0900	0.0000	0.0000	0.0000	0.0000;
	69607	69606	0.005284	0.139792	0	92.45	0	0	1	0	1	0	0	-5.3400	1.9100	5.3400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	69606	69608	0.000299	0.001162	0	0	0	0	0	0	1	0	0	105.0400	-14.0300	-105.0100	14.1500	0.0000	0.0000	0.0000	0.0000;
	69606	69609	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69651	69607	0.015594	0.041712	0.00107	61.1	0	0	0	0	1	0	0	-6.3200	3.1300	6.3200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	69608	69654	0.001234	0.007141	0.00562	256.19	0	0	0	0	1	0	0	38.2800	-9.1000	-38.2700	8.5900	0.0000	0.0000	0.0000	0.0000;
	69611	69610	0.000184	0.012242	0	1341.41	0	0	1	0	1	0	0	-463.6600	8.0500	464.0200	16.3700	0.0000	0.0000	0.0000	0.0000;
	69610	69613	0.000263	0.017096	0	516.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69610	69614	0.000268	0.020973	0	516.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69610	69731	0.00034	0.005668	0.64626	2796.22	0	0	0	0	1	0	0	-464.0200	-8.9800	464.7000	-49.5700	0.0000	0.0000	0.0000	0.0000;
	69612	69611	0.004409	0.110405	0	152.25	0	0	1.00625	0	1	0	0	-34.9200	0.5600	34.9700	0.6900	0.0000	0.0000	0.0000	0.0000;
	69611	69615	0.000222	0.001043	0	0	0	0	0	0	1	0	0	428.6800	-8.7400	-428.3100	10.5200	0.0000	0.0000	0.0000	0.0000;
	69611	69616	0.000207	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69618	69617	0.00018	0.013162	0	615.5	0	0	1	0	1	0	0	49.5600	16.3700	-49.5600	-16.0400	0.0000	0.0000	0.0000	0.0000;
	69617	69622	0.000353	0.023099	0	790.31	0	0	1.03125	0	1	0	0	-179.8600	-30.6900	179.9800	38.3400	0.0000	0.0000	0.0000	0.0000;
	69617	69623	0.000358	0.025695	0	544.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69617	69624	0.000217	0.001086	0	0	0	0	0	0	1	0	0	229.4200	-216.3600	-229.2100	217.3700	0.0000	0.0000	0.0000	0.0000;
	69617	69625	0.00026	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69618	69621	0.00911	0.280419	0	177.09	0	0	1	0	1	0	0	-10.3900	1.9500	10.4000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	69619	69621	-0.004228	-0.130138	0	102.09	0	0	1	0	1	0	0	10.3900	-1.7900	-10.4000	1.6500	0.0000	0.0000	0.0000	0.0000;
	69620	69621	0.026854	0.826617	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69627	69626	0.000254	0.017727	0	1089.09	0	0	1	0	1	0	0	-310.8800	30.3300	311.1000	-14.6200	0.0000	0.0000	0.0000	0.0000;
	69626	69629	0.00019	0.013193	0	683.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69626	69630	0.000325	0.02372	0	395.88	0	0	1.00625	0	1	0	0	-11.9000	1.7500	11.9000	-1.7100	0.0000	0.0000	0.0000	0.0000;
	69626	69631	0.000342	0.020559	0	370.92	0	0	1.00625	0	1	0	0	-3.5500	0.5100	3.5500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	69626	69632	0.000202	0.001186	0	0	0	0	0	0	1	0	0	-295.6500	12.3600	295.8100	-11.4100	0.0000	0.0000	0.0000	0.0000;
	69628	69627	0.0031	0.107023	0	121.47	0	0	1	0	1	0	0	-22.6900	6.2300	22.7100	-5.7000	0.0000	0.0000	0.0000	0.0000;
	69627	69633	0.000214	0.001008	0	0	0	0	0	0	1	0	0	288.1700	-24.6300	-288.0100	25.3900	0.0000	0.0000	0.0000	0.0000;
	69632	69747	0.00048	0.007641	0.68027	2631.57	0	0	0	0	1	0	0	-295.8100	11.4100	296.2100	-79.5100	0.0000	0.0000	0.0000	0.0000;
	69635	69634	0.000242	0.020974	0	1086.34	0	0	1.0125	0	1	0	0	275.1900	-39.1200	-275.0200	54.3200	0.0000	0.0000	0.0000	0.0000;
	69634	69639	0.000201	0.012779	0	734.17	0	0	0.99375	0	1	0	0	-148.9400	-2.8900	148.9800	5.4700	0.0000	0.0000	0.0000	0.0000;
	69634	69640	0.000279	0.001112	0	0	0	0	0	0	1	0	0	423.9600	-138.3800	-423.4500	140.4200	0.0000	0.0000	0.0000	0.0000;
	69635	69638	0.00736	0.205754	0	227.3	0	0	1	0	1	0	0	-6.0500	4.4300	6.0500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	69635	69641	0.000225	0.001109	0	0	0	0	0	0	1	0	0	-269.1500	34.6900	269.3000	-33.9400	0.0000	0.0000	0.0000	0.0000;
	69636	69638	-0.003354	-0.093764	0	102.3	0	0	1	0	1	0	0	6.0500	-4.3700	-6.0500	4.3300	0.0000	0.0000	0.0000	0.0000;
	69637	69638	0.022128	0.618578	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69674	69640	0.001373	0.02082	1.63914	2760.73	0	0	0	0	1	0	0	-421.1400	-3.8700	423.4500	-140.4200	0.0000	0.0000	0.0000	0.0000;
	69643	69642	0.000182	0.012647	0	658.97	0	0	1.00625	0	1	0	0	-31.4900	-0.7300	31.5000	0.8400	0.0000	0.0000	0.0000	0.0000;
	69642	69645	0.000211	0.012682	0	1005.37	0	0	1	0	1	0	0	-330.5500	-55.6800	330.7700	68.7100	0.0000	0.0000	0.0000	0.0000;
	69642	69646	0.000298	0.016592	0	1002.6	0	0	1	0	1	0	0	-220.9000	-60.7500	221.0400	68.7100	0.0000	0.0000	0.0000	0.0000;
	69642	69648	0.000209	0.001006	0	0	0	0	0	0	1	0	0	519.9500	-107.0800	-519.4200	109.6700	0.0000	0.0000	0.0000	0.0000;
	69644	69643	0.003287	0.135242	0	101.95	0	0	1.00625	0	1	0	0	-10.9000	-2.0800	10.9000	2.2300	0.0000	0.0000	0.0000	0.0000;
	69643	69647	0.000221	0.001186	0	0	0	0	0	0	1	0	0	20.5900	-1.5000	-20.5900	1.5100	0.0000	0.0000	0.0000	0.0000;
	69648	69672	0.000419	0.005842	0.61384	2783.24	0	0	0	0	1	0	0	430.4900	-28.7400	-429.7800	-28.4200	0.0000	0.0000	0.0000	0.0000;
	69747	69648	0.000286	0.005002	0.58761	2687.88	0	0	0	0	1	0	0	-282.9800	-43.3700	283.1900	-17.1600	0.0000	0.0000	0.0000	0.0000;
	69648	69762	0.000142	0.002586	0.36265	2511.47	0	0	0	0	1	0	0	211.0300	-30.9100	-210.9700	-7.7200	0.0000	0.0000	0.0000	0.0000;
	69650	69649	0.000221	0.016201	0	478.23	0	0	1	0	1	0	0	26.5300	11.6800	-26.5200	-11.5600	0.0000	0.0000	0.0000	0.0000;
	69649	69652	0.000171	0.011378	0	732.41	0	0	1	0	1	0	0	-148.4400	-29.2400	148.4800	31.6300	0.0000	0.0000	0.0000	0.0000;
	69649	69653	0.000289	0.001002	0	0	0	0	0	0	1	0	0	174.9700	-194.7000	-174.7900	195.3300	0.0000	0.0000	0.0000	0.0000;
	69651	69650	0.002653	0.098683	0	99.45	0	0	1	0	1	0	0	-6.2200	3.0900	6.2200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	69650	69654	0.000229	0.001143	0	0	0	0	0	0	1	0	0	-32.7500	-8.6300	32.7500	8.6500	0.0000	0.0000	0.0000	0.0000;
	69660	69653	0.000488	0.009286	0.71091	3094.57	0	0	0	0	1	0	0	802.8000	-98.2100	-799.8800	76.4100	0.0000	0.0000	0.0000	0.0000;
	69701	69654	0.006341	0.03448	0.03412	222.79	0	0	0	0	1	0	0	-5.5000	13.5700	5.5200	-17.2400	0.0000	0.0000	0.0000	0.0000;
	69656	69655	0.000161	0.012581	0	776.27	0	0	1	0	1	0	0	-61.2000	-10.4200	61.2100	10.8700	0.0000	0.0000	0.0000	0.0000;
	69655	69658	0.00029	0.024046	0	658.33	0	0	1.01875	0	1	0	0	-106.1500	-23.8700	106.1900	26.6000	0.0000	0.0000	0.0000	0.0000;
	69655	69659	0.000597	0.031731	0	396.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69655	69660	0.000239	0.001035	0	0	0	0	0	0	1	0	0	44.9500	-115.8700	-44.9100	116.0200	0.0000	0.0000	0.0000	0.0000;
	69655	69661	0.000221	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69657	69656	0.004813	0.138788	0	107.71	0	0	1	0	1	0	0	-11.8700	2.6500	11.8800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	69660	69729	0.001522	0.025197	3.52602	3421.36	0	0	0	0	1	0	0	-1461.2800	149.7200	1492.9000	-9.1800	0.0000	0.0000	0.0000	0.0000;
	69663	69662	0.000271	0.015543	0	1007.91	0	0	1	0	1	0	0	-215.1100	41.2700	215.2300	-34.4500	0.0000	0.0000	0.0000	0.0000;
	69662	69664	0.000209	0.001194	0	0	0	0	0	0	1	0	0	114.7200	104.6900	-114.6800	-104.4200	0.0000	0.0000	0.0000	0.0000;
	69662	69665	0.000211	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69958	69664	0.000309	0.005602	0.45766	2539.02	0	0	0	0	1	0	0	-219.4300	-25.3000	219.5700	-21.6200	0.0000	0.0000	0.0000	0.0000;
	69664	69980	0.00135	0.024316	2.82063	2367.69	0	0	0	0	1	0	0	-104.8900	-166.6900	105.0300	-137.0800	0.0000	0.0000	0.0000	0.0000;
	69666	69669	0.000119	0.00996	0	952.84	0	0	1	0	1	0	0	122.0900	4.6300	-122.0700	-3.2800	0.0000	0.0000	0.0000	0.0000;
	69666	69670	0.000309	0.015929	0	965.08	0	0	1.01875	0	1	0	0	-251.2200	-133.3100	251.4500	145.4900	0.0000	0.0000	0.0000	0.0000;
	69666	69671	0.000178	0.013828	0	964.65	0	0	1.0125	0	1	0	0	-198.4000	-137.9500	198.5000	145.4900	0.0000	0.0000	0.0000	0.0000;
	69666	69672	0.000274	0.001124	0	0	0	0	0	0	1	0	0	327.5300	266.6300	-327.0800	-264.8100	0.0000	0.0000	0.0000	0.0000;
	69666	69673	0.000269	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69667	69669	2.4e-05	0.002006	0	852.84	0	0	1	0	1	0	0	-122.0700	-3.0000	122.0700	3.2800	0.0000	0.0000	0.0000	0.0000;
	69667	69712	0.00378	0.021681	0.00703	291.14	0	0	0	0	1	0	0	-78.6500	33.8900	78.9000	-33.2000	0.0000	0.0000	0.0000	0.0000;
	69668	69669	0.000796	0.066694	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69672	69731	0.000151	0.002738	0.51507	2965.49	0	0	0	0	1	0	0	639.5700	105.1100	-638.9800	-150.3300	0.0000	0.0000	0.0000	0.0000;
	69748	69672	0.000149	0.002646	0.2571	2413.82	0	0	0	0	1	0	0	-117.2200	-214.6900	117.3000	188.1100	0.0000	0.0000	0.0000	0.0000;
	69675	69674	0.000326	0.020006	0	824.37	0	0	1.00625	0	1	0	0	-102.8500	12.7100	102.8900	-10.7600	0.0000	0.0000	0.0000	0.0000;
	69674	69677	0.000339	0.018129	0	761.76	0	0	1	0	1	0	0	-158.9000	-8.2900	158.9800	12.4600	0.0000	0.0000	0.0000	0.0000;
	69674	69678	0.000334	0.026505	0	589.27	0	0	1	0	1	0	0	-80.9700	-7.3200	80.9900	8.9100	0.0000	0.0000	0.0000	0.0000;
	69676	69675	0.005151	0.131825	0	107.17	0	0	1.00625	0	1	0	0	9.5500	-4.5300	-9.5500	4.6700	0.0000	0.0000	0.0000	0.0000;
	69675	69679	0.000234	0.001154	0	0	0	0	0	0	1	0	0	112.4000	-17.3700	-112.3700	17.5100	0.0000	0.0000	0.0000	0.0000;
	69675	69680	0.000273	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69682	69681	0.00017	0.011537	0	841.84	0	0	1	0	1	0	0	-125.9100	21.1300	125.9300	-19.4000	0.0000	0.0000	0.0000	0.0000;
	69681	69686	0.0001	-0.001283	0	639.51	0	0	1	0	1	0	0	-1.0000	0.1400	1.0000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	69681	69687	0.000406	0.027358	0	578.53	0	0	1	0	1	0	0	-79.4600	-15.2800	79.4900	16.9300	0.0000	0.0000	0.0000	0.0000;
	69681	69689	0.000413	0.025824	0	317.93	0	0	1	0	1	0	0	-2.0000	-0.4300	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69690	0.000614	0.044954	0	262.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69681	69691	0.00068	0.044189	0	311.67	0	0	1	0	1	0	0	-2.0000	-0.4200	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69694	0.000457	0.037773	0	246.88	0	0	1	0	1	0	0	-2.0000	-0.4200	2.0000	0.4300	0.0000	0.0000	0.0000	0.0000;
	69681	69695	0.000256	0.00116	0	0	0	0	0	0	1	0	0	-39.4700	-111.9100	39.5000	112.0600	0.0000	0.0000	0.0000	0.0000;
	69683	69682	0.004004	0.109771	0	99.79	0	0	1	0	1	0	0	-11.2600	3.1900	11.2700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	69682	69688	0.005555	0.139041	0	118.42	0	0	1	0	1	0	0	-24.0700	4.2300	24.1000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	69682	69693	0.008627	0.226963	0	57.77	0	0	1	0	1	0	0	-1.5000	0.1200	1.5000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	69682	69696	0.000261	0.001099	0	0	0	0	0	0	1	0	0	140.2100	-22.4200	-140.1600	22.6300	0.0000	0.0000	0.0000	0.0000;
	69683	69692	0.012368	0.256109	0	35.1	0	0	1	0	1	0	0	-2.0000	0.3000	2.0000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	69704	69683	0.009946	0.024349	0.00072	51.35	0	0	0	0	1	0	0	-3.9900	0.4300	3.9900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	69714	69683	0.013025	0.035457	0.00201	45.44	0	0	0	0	1	0	0	0.2600	-0.2800	-0.2600	0.0600	0.0000	0.0000	0.0000	0.0000;
	69684	69686	0.00042	0.03485	0	319.76	0	0	1	0	1	0	0	1.0000	-0.1400	-1.0000	0.1400	0.0000	0.0000	0.0000	0.0000;
	69685	69686	0.00042	0.03485	0	319.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69695	69731	0.000296	0.004238	0.42645	2733.06	0	0	0	0	1	0	0	389.6900	-12.1600	-389.2800	-28.0900	0.0000	0.0000	0.0000	0.0000;
	69762	69695	0.000304	0.004801	0.58777	2772.67	0	0	0	0	1	0	0	429.7200	44.2300	-429.2000	-99.9000	0.0000	0.0000	0.0000	0.0000;
	69696	69708	0.000478	0.003012	0.00722	295.39	0	0	0	0	1	0	0	113.7800	-18.4900	-113.7300	18.0800	0.0000	0.0000	0.0000	0.0000;
	69717	69696	0.000925	0.006187	0.01027	251.04	0	0	0	0	1	0	0	-26.3700	3.0600	26.3700	-4.1300	0.0000	0.0000	0.0000	0.0000;
	69698	69697	0.005054	0.149546	0	100.06	0	0	0.98125	0	1	0	0	-5.4900	13.8700	5.5000	-13.5800	0.0000	0.0000	0.0000	0.0000;
	69697	69699	0.003222	0.093201	0	156	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69697	69701	0.000221	0.001007	0	0	0	0	0	0	1	0	0	-5.5000	13.5800	5.5000	-13.5700	0.0000	0.0000	0.0000	0.0000;
	69697	69702	0.000291	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69698	69700	0.006884	0.127057	0	77.76	0	0	1	0	1	0	0	-49.3400	4.1200	49.4900	-1.2900	0.0000	0.0000	0.0000	0.0000;
	69703	69706	0.005055	0.181233	0	112.74	0	0	1	0	1	0	0	6.2200	-2.2600	-6.2200	2.3400	0.0000	0.0000	0.0000	0.0000;
	69703	69707	0.001903	0.049136	0	148.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69703	69708	0.000228	0.001037	0	0	0	0	0	0	1	0	0	-6.2200	2.2600	6.2200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	69703	69709	0.000239	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69704	69706	-0.001369	-0.049096	0	87.74	0	0	1	0	1	0	0	-6.2200	2.3200	6.2200	-2.3400	0.0000	0.0000	0.0000	0.0000;
	69704	69714	0.017287	0.04653	0.00209	48.41	0	0	0	0	1	0	0	-2.3200	0.1900	2.3200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69705	69706	0.022802	0.817513	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69708	69717	0.001649	0.01023	0.00938	257.32	0	0	0	0	1	0	0	-17.5700	2.6200	17.5700	-3.6000	0.0000	0.0000	0.0000	0.0000;
	69710	69711	0.001636	0.059148	0	247.26	0	0	1	0	1	0	0	-189.6000	43.7800	190.1700	-23.2000	0.0000	0.0000	0.0000	0.0000;
	69710	69712	0.000212	0.001002	0	0	0	0	0	0	1	0	0	189.6000	-43.7800	-189.5300	44.1300	0.0000	0.0000	0.0000	0.0000;
	69712	69755	0.007864	0.055469	0.02223	274.58	0	0	0	0	1	0	0	45.4200	-3.8900	-45.2700	2.5300	0.0000	0.0000	0.0000	0.0000;
	69714	69713	0.004633	0.14408	0	90.39	0	0	1	0	1	0	0	-7.0600	2.3800	7.0700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	69713	69715	0.002739	0.093667	0	148.7	0	0	1	0	1	0	0	-104.7000	20.1800	104.9900	-10.3700	0.0000	0.0000	0.0000	0.0000;
	69713	69717	0.00026	0.001164	0	0	0	0	0	0	1	0	0	97.6300	-17.8800	-97.6100	17.9800	0.0000	0.0000	0.0000	0.0000;
	69713	69718	0.000294	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69714	69716	0.010126	0.240866	0	58.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69720	69719	0.00026	0.017626	0	891.16	0	0	1.00625	0	1	0	0	-143.8600	-41.4000	143.9100	45.0700	0.0000	0.0000	0.0000	0.0000;
	69719	69727	0.000291	0.025412	0	651.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69719	69729	0.00023	0.001021	0	0	0	0	0	0	1	0	0	-143.9100	186.0300	144.0300	-185.5200	0.0000	0.0000	0.0000	0.0000;
	69720	69723	0.006363	0.189563	0	119.95	0	0	1	0	1	0	0	10.0200	4.1200	-10.0100	-3.9100	0.0000	0.0000	0.0000	0.0000;
	69720	69726	0.000233	0.006582	0	292.95	0	0	1	0	1	0	0	-49.4600	8.1600	49.4600	-8.0100	0.0000	0.0000	0.0000	0.0000;
	69720	69728	0.002222	0.075088	0	118.66	0	0	1.03125	0	1	0	0	-49.4400	6.5700	49.4900	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69720	69730	0.000201	0.001177	0	0	0	0	0	0	1	0	0	232.7400	22.5500	-232.6400	-21.9600	0.0000	0.0000	0.0000	0.0000;
	69721	69723	-0.003209	-0.095611	0	94.95	0	0	1	0	1	0	0	-10.0100	-4.0100	10.0100	3.9100	0.0000	0.0000	0.0000	0.0000;
	69722	69723	0.0147	0.437966	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69724	69726	0.002693	0.076118	0	146.47	0	0	1	0	1	0	0	24.7500	-3.5600	-24.7300	4.0000	0.0000	0.0000	0.0000	0.0000;
	69725	69726	0.002693	0.076118	0	146.47	0	0	1	0	1	0	0	24.7500	-3.5600	-24.7300	4.0000	0.0000	0.0000	0.0000	0.0000;
	69731	69729	0.000357	0.005868	0.54293	3022.22	0	0	0	0	1	0	0	767.2700	-120.8200	-765.3000	94.2900	0.0000	0.0000	0.0000	0.0000;
	69729	69748	0.000413	0.006788	0.82873	3122.01	0	0	0	0	1	0	0	-871.6300	100.4100	874.5900	-141.5700	0.0000	0.0000	0.0000	0.0000;
	69732	69731	0.000166	0.01349	0	634.49	0	0	1	0	1	0	0	-33.0700	10.0900	33.0700	-9.9400	0.0000	0.0000	0.0000	0.0000;
	69731	69734	0.000178	0.012206	0	975.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69731	69735	0.000149	0.011216	0	974.77	0	0	1.05	0	1	0	0	-236.8000	-149.4600	236.9200	158.4200	0.0000	0.0000	0.0000	0.0000;
	69733	69732	0.004979	0.159492	0	80.63	0	0	1	0	1	0	0	7.7100	1.1300	-7.7000	-1.0400	0.0000	0.0000	0.0000	0.0000;
	69732	69736	0.000257	0.001181	0	0	0	0	0	0	1	0	0	40.7800	-9.0500	-40.7700	9.0600	0.0000	0.0000	0.0000	0.0000;
	69732	69737	0.000285	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69739	69738	0.000231	0.015403	0	859.36	0	0	1	0	1	0	0	-124.1500	20.1300	124.1800	-17.9100	0.0000	0.0000	0.0000	0.0000;
	69738	69741	0.000261	0.017418	0	694.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69738	69742	0.000162	0.012657	0	694.43	0	0	1	0	1	0	0	-122.7600	7.7700	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69743	0.000227	0.015309	0	693.77	0	0	1	0	1	0	0	-122.7500	8.1400	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69744	0.000255	0.016174	0	693.68	0	0	1	0	1	0	0	-122.7500	8.2600	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69745	0.00021	0.014909	0	693.29	0	0	1	0	1	0	0	-122.7500	8.0800	122.7800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	69738	69747	0.000209	0.00117	0	0	0	0	0	0	1	0	0	366.8300	-14.3400	-366.5700	15.7900	0.0000	0.0000	0.0000	0.0000;
	69740	69739	0.002381	0.080498	0	101.57	0	0	1	0	1	0	0	-10.2300	2.3600	10.2400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	69739	69746	0.000202	0.001069	0	0	0	0	0	0	1	0	0	113.9100	-17.8500	-113.8900	17.9800	0.0000	0.0000	0.0000	0.0000;
	69748	69747	0.000236	0.003976	0.38964	2619.72	0	0	0	0	1	0	0	-353.0400	-144.2400	353.3400	107.1000	0.0000	0.0000	0.0000	0.0000;
	69749	69748	0.000131	0.010195	0	898.57	0	0	1	0	1	0	0	-141.7800	29.3300	141.8000	-27.3700	0.0000	0.0000	0.0000	0.0000;
	69748	69753	0.000149	0.010659	0	1067.48	0	0	1.04375	0	1	0	0	-322.7300	-109.5100	322.9100	122.0100	0.0000	0.0000	0.0000	0.0000;
	69748	69754	0.000108	0.009152	0	1064.22	0	0	1.0375	0	1	0	0	-223.4000	-116.2200	223.4700	122.0100	0.0000	0.0000	0.0000	0.0000;
	69749	69752	0.003935	0.107103	0	148	0	0	1	0	1	0	0	21.8400	-4.1300	-21.8200	4.6100	0.0000	0.0000	0.0000	0.0000;
	69749	69755	0.000244	0.001054	0	0	0	0	0	0	1	0	0	119.9400	-25.2100	-119.9000	25.3500	0.0000	0.0000	0.0000	0.0000;
	69749	69756	0.000298	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69750	69752	-0.001922	-0.052308	0	123	0	0	1	0	1	0	0	-21.8300	4.3800	21.8200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	69751	69752	0.009862	0.268405	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69758	69757	0.00014	0.010221	0	730.25	0	0	1	0	1	0	0	-44.2300	16.2500	44.2300	-16.0400	0.0000	0.0000	0.0000	0.0000;
	69757	69760	0.000233	0.012779	0	1016.29	0	0	1	0	1	0	0	-263.1200	-20.9700	263.2700	29.1000	0.0000	0.0000	0.0000	0.0000;
	69757	69762	0.000288	0.001121	0	0	0	0	0	0	1	0	0	218.8900	37.0200	-218.7600	-36.5100	0.0000	0.0000	0.0000	0.0000;
	69759	69758	0.003666	0.10696	0	99.32	0	0	1	0	1	0	0	-8.7800	1.3200	8.7900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	69758	69761	0.000263	0.001016	0	0	0	0	0	0	1	0	0	35.4500	-15.0000	-35.4400	15.0200	0.0000	0.0000	0.0000	0.0000;
	69764	69763	0.11714	0.275646	0.03016	73.88	0	0	0	0	1	0	0	-11.8500	2.0400	12.0100	-5.0000	0.0000	0.0000	0.0000	0.0000;
	69763	69770	0.174114	0.426818	0.00871	74.83	0	0	0	0	1	0	0	-12.5400	4.8500	12.8300	-5.1100	0.0000	0.0000	0.0000	0.0000;
	69766	69764	0.150303	0.450605	0.0155	77.62	0	0	0	0	1	0	0	19.5900	-7.0200	-19.0100	7.0400	0.0000	0.0000	0.0000	0.0000;
	69765	69768	0.003571	0.132458	0	195.88	0	0	1	0	1	0	0	22.3400	-6.4100	-22.3300	7.0700	0.0000	0.0000	0.0000	0.0000;
	69765	69769	0.000251	0.001116	0	0	0	0	0	0	1	0	0	-22.3400	-7.6200	22.3500	7.6200	0.0000	0.0000	0.0000	0.0000;
	69766	69768	-0.001128	-0.041848	0	117.31	0	0	1	0	1	0	0	-19.5900	7.0200	19.5800	-7.1900	0.0000	0.0000	0.0000	0.0000;
	69767	69768	0.012337	0.457568	0	78.56	0	0	1	0	1	0	0	-2.7400	-0.0900	2.7400	0.1200	0.0000	0.0000	0.0000	0.0000;
	69769	69871	0.028352	0.192799	0.08073	272.61	0	0	0	0	1	0	0	-44.5800	1.2300	45.1100	-6.4900	0.0000	0.0000	0.0000	0.0000;
	69869	69770	0.063468	0.144287	0.02773	75.41	0	0	0	0	1	0	0	13.4500	-7.8600	-13.3200	5.0500	0.0000	0.0000	0.0000	0.0000;
	69810	69771	0.133944	0.312249	0.0253	68.41	0	0	0	0	1	0	0	9.5600	-6.0900	-9.4100	3.6800	0.0000	0.0000	0.0000	0.0000;
	69771	69830	0.143151	0.390173	0.006	68.38	0	0	0	0	1	0	0	8.7700	-3.8600	-8.6600	3.5300	0.0000	0.0000	0.0000	0.0000;
	69772	69782	0.168591	0.394715	0.014	55.11	0	0	0	0	1	0	0	-1.9000	-1.8900	1.9100	0.3700	0.0000	0.0000	0.0000	0.0000;
	69772	69790	0.079859	0.16081	0.02303	52.61	0	0	0	0	1	0	0	1.4200	1.7200	-1.4200	-4.2100	0.0000	0.0000	0.0000	0.0000;
	69773	69776	0.008817	0.266929	0	225.51	0	0	1	0	1	0	0	-3.8600	4.2800	3.8600	-4.2000	0.0000	0.0000	0.0000	0.0000;
	69773	69777	0.000256	0.001089	0	0	0	0	0	0	1	0	0	3.8600	-4.2800	-3.8600	4.2800	0.0000	0.0000	0.0000	0.0000;
	69774	69776	-0.004734	-0.143311	0	84.01	0	0	1	0	1	0	0	16.5800	0.6600	-16.5900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	69774	69782	0.032892	0.094898	0.00267	59.11	0	0	0	0	1	0	0	-4.9900	-3.5400	5.0000	3.2800	0.0000	0.0000	0.0000	0.0000;
	69784	69774	0.185542	0.352671	0.01657	75.41	0	0	0	0	1	0	0	11.8400	-4.2400	-11.5900	2.8800	0.0000	0.0000	0.0000	0.0000;
	69775	69776	0.021151	0.640302	0	141.51	0	0	1	0	1	0	0	-12.7000	-4.1200	12.7300	5.2200	0.0000	0.0000	0.0000	0.0000;
	69778	69777	0.005163	0.031867	0.02165	253.64	0	0	0	0	1	0	0	-15.1200	-2.6500	15.1300	0.2800	0.0000	0.0000	0.0000	0.0000;
	69777	69781	0.003123	0.018088	0.01506	254.84	0	0	0	0	1	0	0	17.2000	6.9800	-17.1900	-8.6200	0.0000	0.0000	0.0000	0.0000;
	69788	69777	0.010342	0.065362	0.27864	255.01	0	0	0	0	1	0	0	-14.4800	-15.6600	14.5000	-15.5700	0.0000	0.0000	0.0000	0.0000;
	69777	69921	0.021591	0.110114	0.09167	272.64	0	0	0	0	1	0	0	-42.9700	4.0400	43.3400	-12.4900	0.0000	0.0000	0.0000	0.0000;
	69779	69778	0.004262	0.140344	0	78.94	0	0	0.99375	0	1	0	0	-2.4200	0.4500	2.4200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69778	69780	0.000253	0.001049	0	0	0	0	0	0	1	0	0	12.7000	3.0900	-12.7000	-3.0900	0.0000	0.0000	0.0000	0.0000;
	69782	69779	0.023809	0.060426	0.0025	54.28	0	0	0	0	1	0	0	-2.4200	0.1800	2.4200	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69782	69781	0.004467	0.154999	0	82.17	0	0	1	0	1	0	0	-4.4900	-3.8200	4.4900	3.8700	0.0000	0.0000	0.0000	0.0000;
	69781	69783	0.000241	0.001132	0	0	0	0	0	0	1	0	0	12.7000	4.7500	-12.7000	-4.7500	0.0000	0.0000	0.0000	0.0000;
	69784	69955	0.099203	0.200371	0.03391	76.69	0	0	0	0	1	0	0	-12.9800	4.0700	13.1600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	69787	69785	0.03309	0.117543	0.0025	44.91	0	0	0	0	1	0	0	0.6400	8.7500	-0.6200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	69790	69785	0.017622	0.048176	0.0068	48.68	0	0	0	0	1	0	0	0.4000	-4.5500	-0.4000	3.8200	0.0000	0.0000	0.0000	0.0000;
	69787	69786	0.004235	0.115459	0	96.47	0	0	1	0	1	0	0	-7.9600	-6.1800	7.9600	6.2900	0.0000	0.0000	0.0000	0.0000;
	69786	69788	0.000201	0.001004	0	0	0	0	0	0	1	0	0	-7.9600	-6.2900	7.9600	6.2900	0.0000	0.0000	0.0000	0.0000;
	69787	69835	0.128613	0.369407	0.01321	64.52	0	0	0	0	1	0	0	6.3000	-2.7600	-6.2500	1.4400	0.0000	0.0000	0.0000	0.0000;
	69819	69788	0.013045	0.082058	0.08171	225.44	0	0	0	0	1	0	0	4.6200	-18.6800	-4.6000	9.7500	0.0000	0.0000	0.0000	0.0000;
	69788	69833	0.030742	0.163945	0.21169	251.78	0	0	0	0	1	0	0	11.1100	-0.3800	-11.0400	-22.5700	0.0000	0.0000	0.0000	0.0000;
	69789	69790	0.00029	0.001144	0	0	0	0	0	0	1	0	0	-1.0200	-8.7600	1.0200	8.7600	0.0000	0.0000	0.0000	0.0000;
	69864	69791	0.215114	0.514956	0.01389	60.93	0	0	0	0	1	0	0	4.8500	-3.9200	-4.7900	2.5700	0.0000	0.0000	0.0000	0.0000;
	69872	69791	0.126856	0.3415	0.01527	59.7	0	0	0	0	1	0	0	-3.8200	2.6600	3.8500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	69792	69793	0.000228	0.001033	0	0	0	0	0	0	1	0	0	0.8700	0.2700	-0.8700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	69792	69804	0.065992	0.169767	0.0075	48.48	0	0	0	0	1	0	0	-0.6200	0.1300	0.6200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69792	69890	0.098496	0.238711	0.01245	42.78	0	0	0	0	1	0	0	-0.2500	-0.4000	0.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	69794	69797	0.000166	0.004658	0	119.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69794	69798	0.000229	0.001075	0	0	0	0	0	0	1	0	0	-0.7100	-0.1200	0.7100	0.1200	0.0000	0.0000	0.0000	0.0000;
	69794	69799	0.000238	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69795	69797	0.006514	0.18308	0	59.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69796	69797	0.006514	0.18308	0	59.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69800	69798	0.174607	0.483368	0.01218	50.46	0	0	0	0	1	0	0	-0.8200	-1.2100	0.8300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69798	69949	0.124311	0.326212	0.01023	52.4	0	0	0	0	1	0	0	-1.5300	0.0000	1.5400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	69802	69800	0.04131	0.08882	0.00833	49.35	0	0	0	0	1	0	0	0.8100	-1.8400	-0.8100	0.9400	0.0000	0.0000	0.0000	0.0000;
	69802	69801	0.005451	0.163746	0	81.02	0	0	1	0	1	0	0	-2.9400	2.9000	2.9400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	69801	69803	0.000273	0.001075	0	0	0	0	0	0	1	0	0	1.7500	0.2600	-1.7500	-0.2600	0.0000	0.0000	0.0000	0.0000;
	69891	69801	0.021886	0.137216	0.05169	233.07	0	0	0	0	1	0	0	4.7000	-2.7500	-4.6900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	69802	69804	0.026481	0.068449	0.00515	54.39	0	0	0	0	1	0	0	2.1300	-1.0500	-2.1300	0.4900	0.0000	0.0000	0.0000	0.0000;
	69807	69805	0.016972	0.0565	0.00611	57.15	0	0	0	0	1	0	0	-2.3500	-2.3900	2.3500	1.7300	0.0000	0.0000	0.0000	0.0000;
	69841	69805	0.101553	0.231555	0.01478	60.58	0	0	0	0	1	0	0	4.1700	0.4600	-4.1500	-2.0400	0.0000	0.0000	0.0000	0.0000;
	69805	69842	0.192524	0.461593	0.00978	47.16	0	0	0	0	1	0	0	0.5400	0.0500	-0.5400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	69807	69806	0.003304	0.116571	0	76.09	0	0	1	0	1	0	0	1.0900	1.9700	-1.0900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	69806	69808	0.000206	0.001006	0	0	0	0	0	0	1	0	0	1.2600	0.2300	-1.2600	-0.2300	0.0000	0.0000	0.0000	0.0000;
	69806	69822	0.016798	0.115714	0.05471	177.08	0	0	0	0	1	0	0	-0.1800	1.7300	0.1800	-7.5900	0.0000	0.0000	0.0000	0.0000;
	69809	69810	0.000216	0.00113	0	0	0	0	0	0	1	0	0	-0.8900	-6.4000	0.8900	6.4000	0.0000	0.0000	0.0000	0.0000;
	69810	69812	0.028669	0.063075	0.02714	69.97	0	0	0	0	1	0	0	-10.4400	-0.3100	10.4700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	69811	69812	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-9.2500	-3.7200	9.2500	3.7200	0.0000	0.0000	0.0000	0.0000;
	69812	69818	0.034785	0.082191	0.00358	54.21	0	0	0	0	1	0	0	-2.0400	0.2500	2.0400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	69812	69968	0.019274	0.046561	0.00186	81.63	0	0	0	0	1	0	0	-17.6800	-1.4100	17.7300	1.3400	0.0000	0.0000	0.0000	0.0000;
	69813	69816	0.0001	0.0001	0	119.17	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69813	69817	0.000288	0.001099	0	0	0	0	0	0	1	0	0	9.2500	3.2700	-9.2500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	69813	69818	0.000292	0.001147	0	0	0	0	0	0	1	0	0	-9.2500	-3.2700	9.2500	3.2700	0.0000	0.0000	0.0000	0.0000;
	69814	69816	0.008298	0.204019	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69815	69816	0.008298	0.204019	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69968	69818	0.019453	0.058741	0.0022	72.71	0	0	0	0	1	0	0	11.3200	2.4700	-11.2900	-2.6400	0.0000	0.0000	0.0000	0.0000;
	69819	69969	0.001893	0.009524	0.00654	251.98	0	0	0	0	1	0	0	-13.8700	16.8900	13.8800	-17.5700	0.0000	0.0000	0.0000	0.0000;
	69820	69821	0.000218	0.001116	0	0	0	0	0	0	1	0	0	0.5000	0.2800	-0.5000	-0.2800	0.0000	0.0000	0.0000	0.0000;
	69882	69820	0.254122	0.511809	0.01535	56.77	0	0	0	0	1	0	0	-2.4800	-0.5700	2.4900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	69820	69968	0.082747	0.206168	0.0162	58.15	0	0	0	0	1	0	0	-2.9900	0.7900	3.0000	-2.5300	0.0000	0.0000	0.0000	0.0000;
	69823	69822	0.005905	0.146471	0	74.26	0	0	1	0	1	0	0	1.0000	2.2400	-1.0000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	69822	69824	0.000237	0.001097	0	0	0	0	0	0	1	0	0	1.1600	0.5200	-1.1600	-0.5200	0.0000	0.0000	0.0000	0.0000;
	69825	69822	0.013023	0.074697	0.05914	182.63	0	0	0	0	1	0	0	0.3400	-3.5300	-0.3400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	69823	69842	0.134934	0.301322	0.00748	41.92	0	0	0	0	1	0	0	0.1500	-1.2000	-0.1500	0.3900	0.0000	0.0000	0.0000	0.0000;
	69882	69823	0.121082	0.248245	0.00766	51.77	0	0	0	0	1	0	0	1.1600	0.2200	-1.1500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	69893	69825	0.011361	0.071726	0.04337	211.92	0	0	0	0	1	0	0	2.8700	2.6900	-2.8600	-7.3200	0.0000	0.0000	0.0000	0.0000;
	69826	69828	0.047296	0.128231	0.00485	60.91	0	0	0	0	1	0	0	4.8300	-4.4500	-4.8100	3.9600	0.0000	0.0000	0.0000	0.0000;
	69826	69830	0.072582	0.221052	0.00714	65.3	0	0	0	0	1	0	0	-7.6100	3.1300	7.6500	-3.7700	0.0000	0.0000	0.0000	0.0000;
	69828	69827	0.006556	0.19029	0	107.36	0	0	1.0125	0	1	0	0	14.5100	-5.2400	-14.4900	5.6600	0.0000	0.0000	0.0000	0.0000;
	69827	69829	0.000246	0.001098	0	0	0	0	0	0	1	0	0	5.7000	0.4900	-5.7000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69831	69834	0.106781	0.275703	0.0112	47.12	0	0	0	0	1	0	0	0.4600	0.8700	-0.4600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	69852	69831	0.286777	0.664727	0.0154	50.56	0	0	0	0	1	0	0	0.9200	-0.7400	-0.9200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69832	69835	0.111574	0.25673	0.03543	44.7	0	0	0	0	1	0	0	-0.3200	-5.5600	0.3300	1.7000	0.0000	0.0000	0.0000	0.0000;
	69833	69935	0.015544	0.102673	0.14385	241.36	0	0	0	0	1	0	0	8.3300	-13.6800	-8.3200	-1.8300	0.0000	0.0000	0.0000	0.0000;
	69841	69835	0.104061	0.244006	0.0381	62.34	0	0	0	0	1	0	0	-5.3900	-0.8100	5.4200	-3.3300	0.0000	0.0000	0.0000	0.0000;
	69836	69839	-0.000631	-0.010222	0	119.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69836	69840	0.000292	0.001111	0	0	0	0	0	0	1	0	0	1.2200	0.3500	-1.2200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	69836	69841	0.000223	0.001115	0	0	0	0	0	0	1	0	0	-1.2200	-0.3500	1.2200	0.3500	0.0000	0.0000	0.0000	0.0000;
	69837	69839	0.010929	0.177137	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69838	69839	0.010929	0.177137	0	59.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69844	69843	0.005017	0.159392	0	83.7	0	0	1.01875	0	1	0	0	-5.2200	-9.9400	5.2200	10.1300	0.0000	0.0000	0.0000	0.0000;
	69843	69845	0.000202	0.001021	0	0	0	0	0	0	1	0	0	-5.2200	8.6400	5.2200	-8.6400	0.0000	0.0000	0.0000	0.0000;
	69844	69846	0.04332	0.111716	0.00199	26.32	0	0	0	0	1	0	0	0.3700	3.0500	-0.3700	-3.2500	0.0000	0.0000	0.0000	0.0000;
	69844	69848	0.026184	0.078991	0.00438	51.08	0	0	0	0	1	0	0	-0.8300	4.6700	0.8400	-5.1300	0.0000	0.0000	0.0000	0.0000;
	69845	69849	0.003065	0.020536	0.01277	238.43	0	0	0	0	1	0	0	6.2100	2.7300	-6.2100	-4.1100	0.0000	0.0000	0.0000	0.0000;
	69887	69845	0.008285	0.051439	0.06652	249.06	0	0	0	0	1	0	0	11.4500	-13.0000	-11.4400	5.9100	0.0000	0.0000	0.0000	0.0000;
	69846	69848	0.007482	0.015059	0.00262	62.09	0	0	0	0	1	0	0	-5.3100	2.3100	5.3100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	69848	69847	0.00195	0.077539	0	89.57	0	0	1	0	1	0	0	-6.2100	1.5300	6.2100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	69847	69849	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-6.2100	-4.1100	6.2100	4.1100	0.0000	0.0000	0.0000	0.0000;
	69848	69933	0.08709	0.214098	0.00952	63.25	0	0	0	0	1	0	0	-5.6200	5.1500	5.6700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	69850	69851	0.00023	0.001017	0	0	0	0	0	0	1	0	0	0.3200	0.1000	-0.3200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	69850	69858	0.182582	0.4838	0.01656	46.37	0	0	0	0	1	0	0	-0.5000	-2.1200	0.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	69859	69850	0.157188	0.457819	0.0091	39.02	0	0	0	0	1	0	0	-0.1800	0.8700	0.1800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	69855	69852	0.079006	0.181761	0.00334	60.8	0	0	0	0	1	0	0	4.7500	-0.9700	-4.7300	0.6400	0.0000	0.0000	0.0000	0.0000;
	69852	69860	0.091715	0.254972	0.03199	45.69	0	0	0	0	1	0	0	0.4300	-0.8600	-0.4300	-2.6100	0.0000	0.0000	0.0000	0.0000;
	69853	69854	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-3.3800	-3.4900	3.3800	3.4900	0.0000	0.0000	0.0000	0.0000;
	69935	69854	0.031947	0.205642	0.06726	221.73	0	0	0	0	1	0	0	-3.0800	-2.5100	3.0800	-4.7900	0.0000	0.0000	0.0000	0.0000;
	69854	69941	0.021151	0.113187	0.13853	237.68	0	0	0	0	1	0	0	-6.4600	1.3000	6.4900	-16.1200	0.0000	0.0000	0.0000	0.0000;
	69855	69856	0.146548	0.410723	0.01465	57	0	0	0	0	1	0	0	-2.7900	0.1000	2.8000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	69858	69855	0.146766	0.328047	0.02885	61.16	0	0	0	0	1	0	0	5.3900	-3.3700	-5.3500	0.3000	0.0000	0.0000	0.0000	0.0000;
	69856	69857	0.000227	0.001109	0	0	0	0	0	0	1	0	0	1.1600	0.5600	-1.1600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	69856	69859	0.145317	0.301877	0.00927	51.06	0	0	0	0	1	0	0	-1.2300	-0.0900	1.2400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	69856	69936	0.296107	0.684791	0.00887	57.38	0	0	0	0	1	0	0	-2.7200	1.1900	2.7500	-2.1000	0.0000	0.0000	0.0000	0.0000;
	69859	69858	0.077019	0.183615	0.00499	52.36	0	0	0	0	1	0	0	-1.6400	-0.0600	1.6400	-0.4800	0.0000	0.0000	0.0000	0.0000;
	69858	69942	0.075904	0.257966	0.01078	65.62	0	0	0	0	1	0	0	-8.1200	3.4500	8.1700	-4.4300	0.0000	0.0000	0.0000	0.0000;
	69862	69861	0.002807	0.102315	0	94.34	0	0	1.00625	0	1	0	0	-7.1200	-2.2200	7.1200	2.2700	0.0000	0.0000	0.0000	0.0000;
	69861	69863	0.000274	0.00108	0	0	0	0	0	0	1	0	0	2.5800	0.4500	-2.5800	-0.4500	0.0000	0.0000	0.0000	0.0000;
	69871	69861	0.012031	0.072354	0.09043	277.35	0	0	0	0	1	0	0	-59.5000	16.0900	59.9300	-23.3500	0.0000	0.0000	0.0000	0.0000;
	69861	69956	0.024125	0.149454	0.0967	285.2	0	0	0	0	1	0	0	-69.6300	-3.7900	70.7100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	69864	69862	0.039133	0.075203	0.00509	63.24	0	0	0	0	1	0	0	-5.7800	-3.4600	5.8000	2.9300	0.0000	0.0000	0.0000	0.0000;
	69862	69902	0.107742	0.286626	0.00772	51.62	0	0	0	0	1	0	0	1.3200	-0.7200	-1.3200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69902	69864	0.071608	0.164606	0.00928	46.21	0	0	0	0	1	0	0	0.4100	1.8100	-0.4100	-2.8100	0.0000	0.0000	0.0000	0.0000;
	69865	69868	-0.000792	-0.017614	0	119.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69865	69869	0.000283	0.001032	0	0	0	0	0	0	1	0	0	-0.3700	-0.1200	0.3700	0.1200	0.0000	0.0000	0.0000	0.0000;
	69865	69870	0.000257	0.001056	0	0	0	0	0	0	1	0	0	0.3700	0.1200	-0.3700	-0.1200	0.0000	0.0000	0.0000	0.0000;
	69866	69868	0.009297	0.206697	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69867	69868	0.009297	0.206697	0	59.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69869	69872	0.209752	0.399998	0.00658	75.41	0	0	0	0	1	0	0	-13.8200	7.7400	14.3100	-7.5500	0.0000	0.0000	0.0000	0.0000;
	69872	69871	0.004951	0.132308	0	99.45	0	0	1	0	1	0	0	-10.4900	4.8900	10.5000	-4.7300	0.0000	0.0000	0.0000	0.0000;
	69871	69873	0.000252	0.001114	0	0	0	0	0	0	1	0	0	3.8900	2.0000	-3.8900	-2.0000	0.0000	0.0000	0.0000	0.0000;
	69875	69874	0.040093	0.077693	0.00616	56.26	0	0	0	0	1	0	0	2.2600	-1.4600	-2.2600	0.8000	0.0000	0.0000	0.0000	0.0000;
	69874	69892	0.092399	0.189494	0.00826	50.21	0	0	0	0	1	0	0	0.5400	-1.2000	-0.5400	0.3100	0.0000	0.0000	0.0000	0.0000;
	69875	69876	0.000212	0.001111	0	0	0	0	0	0	1	0	0	0.8600	0.4700	-0.8600	-0.4700	0.0000	0.0000	0.0000	0.0000;
	69875	69878	0.086559	0.151946	0.00524	59.04	0	0	0	0	1	0	0	-3.1200	0.9900	3.1300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	69877	69878	0.032178	0.088359	0.00355	52.3	0	0	0	0	1	0	0	1.3500	1.6700	-1.3500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	69881	69877	0.117293	0.256946	0.00539	53.78	0	0	0	0	1	0	0	-1.8800	-2.6500	1.8900	2.0900	0.0000	0.0000	0.0000	0.0000;
	69960	69877	0.035455	0.096544	0.00745	61.16	0	0	0	0	1	0	0	5.3100	-2.1300	-5.3000	1.3500	0.0000	0.0000	0.0000	0.0000;
	69878	69960	0.098944	0.215647	0.00764	57.31	0	0	0	0	1	0	0	-2.8200	-0.1700	2.8300	-0.6500	0.0000	0.0000	0.0000	0.0000;
	69879	69881	0.035469	0.07704	0.00431	33.37	0	0	0	0	1	0	0	0.0000	10.6000	0.0400	-10.9800	0.0000	0.0000	0.0000	0.0000;
	69879	69899	0.090039	0.194219	0.0079	53.8	0	0	0	0	1	0	0	-1.8500	4.2000	1.8700	-5.0100	0.0000	0.0000	0.0000	0.0000;
	69964	69880	0.011672	0.059123	0.05309	270.31	0	0	0	0	1	0	0	35.8800	-4.5400	-35.7400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	69990	69880	0.0063	0.038771	0.03963	268.13	0	0	0	0	1	0	0	-33.8300	-3.0100	33.8900	-0.8300	0.0000	0.0000	0.0000	0.0000;
	69883	69886	0.004596	0.165788	0	137.77	0	0	1	0	1	0	0	3.7300	-2.5300	-3.7200	2.5700	0.0000	0.0000	0.0000	0.0000;
	69883	69887	0.000241	0.001192	0	0	0	0	0	0	1	0	0	-3.7300	-18.1500	3.7300	18.1500	0.0000	0.0000	0.0000	0.0000;
	69883	69888	0.000281	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69884	69886	-0.000824	-0.029739	0	82.81	0	0	1	0	1	0	0	0.1000	3.0700	-0.1000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	69890	69884	0.048405	0.125794	0.0054	39.98	0	0	0	0	1	0	0	0.1000	2.4900	-0.1000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	69885	69886	0.019547	0.705173	0	54.96	0	0	1	0	1	0	0	-3.8200	-0.4100	3.8200	0.5000	0.0000	0.0000	0.0000	0.0000;
	69891	69887	0.006978	0.04185	0.01407	254.31	0	0	0	0	1	0	0	15.2000	3.7300	-15.1800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	69890	69889	0.004938	0.1831	0	92.39	0	0	1.0125	0	1	0	0	-7.4500	-5.0700	7.4600	5.2100	0.0000	0.0000	0.0000	0.0000;
	69889	69891	0.000278	0.001121	0	0	0	0	0	0	1	0	0	-7.4600	-4.4700	7.4600	4.4700	0.0000	0.0000	0.0000	0.0000;
	69890	69892	0.086695	0.178183	0.00618	57.57	0	0	0	0	1	0	0	3.2800	0.6500	-3.2800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	69891	69964	0.006108	0.041968	0.18463	262.9	0	0	0	0	1	0	0	-27.3500	-5.4500	27.3900	-14.2500	0.0000	0.0000	0.0000	0.0000;
	69896	69893	0.003767	0.025284	0.01598	230.61	0	0	0	0	1	0	0	-3.7600	14.9700	3.7700	-16.6400	0.0000	0.0000	0.0000	0.0000;
	69893	69990	0.002586	0.016022	0.02999	252.69	0	0	0	0	1	0	0	-15.0300	17.3600	15.0400	-20.5000	0.0000	0.0000	0.0000	0.0000;
	69895	69894	0.003526	0.110484	0	102.59	0	0	1.0125	0	1	0	0	-10.8800	-6.0100	10.8900	6.1700	0.0000	0.0000	0.0000	0.0000;
	69894	69896	0.000281	0.001082	0	0	0	0	0	0	1	0	0	-10.8900	28.8200	10.8900	-28.8100	0.0000	0.0000	0.0000	0.0000;
	69897	69895	0.04487	0.151416	0.00717	56.13	0	0	0	0	1	0	0	-2.6900	-5.9700	2.7100	5.2400	0.0000	0.0000	0.0000	0.0000;
	69896	69990	0.007408	0.046802	0.02278	239	0	0	0	0	1	0	0	-7.1300	13.8400	7.1500	-16.1800	0.0000	0.0000	0.0000	0.0000;
	69897	69898	0.00028	0.001009	0	0	0	0	0	0	1	0	0	8.2800	1.3500	-8.2800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	69983	69897	0.030996	0.056482	0.00151	62.11	0	0	0	0	1	0	0	5.6000	-2.3700	-5.5900	2.2200	0.0000	0.0000	0.0000	0.0000;
	69899	69900	0.000283	0.001119	0	0	0	0	0	0	1	0	0	1.2500	0.2400	-1.2500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	69899	69960	0.063972	0.184616	0.00548	57.91	0	0	0	0	1	0	0	-3.1100	-3.2500	3.1300	2.6900	0.0000	0.0000	0.0000	0.0000;
	69923	69901	0.103434	0.21614	0.00989	59.53	0	0	0	0	1	0	0	-3.6000	1.7400	3.6200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	69960	69901	0.077232	0.185157	0.0064	62.07	0	0	0	0	1	0	0	5.1800	-1.8400	-5.1600	1.2000	0.0000	0.0000	0.0000	0.0000;
	69903	69906	0.0004	0.007959	0	119.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69903	69907	0.000299	0.001037	0	0	0	0	0	0	1	0	0	5.1100	2.1300	-5.1100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	69903	69908	0.000284	0.001016	0	0	0	0	0	0	1	0	0	-5.1100	-2.1300	5.1100	2.1300	0.0000	0.0000	0.0000	0.0000;
	69904	69906	0.006542	0.130195	0	59.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69905	69906	0.006542	0.130195	0	59.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69909	69908	0.032962	0.097002	0.00364	55.52	0	0	0	0	1	0	0	-2.5200	0.4500	2.5200	-0.8500	0.0000	0.0000	0.0000	0.0000;
	69908	69922	0.112384	0.277786	0.0102	58.53	0	0	0	0	1	0	0	3.2800	-1.2200	-3.2700	0.1100	0.0000	0.0000	0.0000	0.0000;
	69955	69908	0.030558	0.091455	0.00143	60.12	0	0	0	0	1	0	0	4.8600	0.8300	-4.8500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	69908	69994	0.03263	0.08386	0.00324	63.02	0	0	0	0	1	0	0	-6.0500	0.9100	6.0600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	69909	69910	0.000212	0.001062	0	0	0	0	0	0	1	0	0	2.5500	0.3100	-2.5500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	69918	69909	0.062174	0.17475	0.00415	59.22	0	0	0	0	1	0	0	-3.9800	1.2700	3.9900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	69994	69909	0.083806	0.17585	0.00475	59.56	0	0	0	0	1	0	0	4.0400	-1.4500	-4.0200	0.9400	0.0000	0.0000	0.0000	0.0000;
	69911	69914	-0.000169	-0.003758	0	208.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69911	69915	0.000292	0.001103	0	0	0	0	0	0	1	0	0	3.3100	0.5700	-3.3100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	69911	69916	0.000204	0.001083	0	0	0	0	0	0	1	0	0	-3.3100	-0.5700	3.3100	0.5700	0.0000	0.0000	0.0000	0.0000;
	69912	69914	0.005472	0.121524	0	104.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69913	69914	0.005472	0.121524	0	104.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69921	69916	0.009129	0.050165	0.01545	241.23	0	0	0	0	1	0	0	-8.0500	0.7100	8.0500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	69956	69916	0.009418	0.055986	0.04344	249.94	0	0	0	0	1	0	0	11.3800	-6.6700	-11.3600	1.8500	0.0000	0.0000	0.0000	0.0000;
	69917	69920	0.005555	0.194017	0	198.77	0	0	1	0	1	0	0	-7.3900	4.9800	7.4000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	69917	69921	0.000219	0.001182	0	0	0	0	0	0	1	0	0	7.3900	-4.9800	-7.3900	4.9800	0.0000	0.0000	0.0000	0.0000;
	69918	69920	-0.003043	-0.106272	0	94.51	0	0	1	0	1	0	0	10.6800	-4.2600	-10.6800	4.1300	0.0000	0.0000	0.0000	0.0000;
	69918	69922	0.058077	0.145742	0.00336	29.99	0	0	0	0	1	0	0	0.0100	1.0100	-0.0100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	69918	69955	0.095801	0.187976	0.00412	65	0	0	0	0	1	0	0	-6.7100	1.9700	6.7500	-2.3500	0.0000	0.0000	0.0000	0.0000;
	69919	69920	0.013441	0.469496	0	104.26	0	0	1	0	1	0	0	-3.2800	-0.6700	3.2800	0.7100	0.0000	0.0000	0.0000	0.0000;
	69956	69921	0.005924	0.037499	0.0249	264.23	0	0	0	0	1	0	0	27.9400	-9.3200	-27.8900	6.7900	0.0000	0.0000	0.0000	0.0000;
	69926	69923	0.141314	0.282224	0.01191	57.61	0	0	0	0	1	0	0	-2.6500	-1.1800	2.6600	-0.0900	0.0000	0.0000	0.0000	0.0000;
	69924	69929	0.007792	0.053187	0.03417	255.44	0	0	0	0	1	0	0	16.7200	-12.3000	-16.6900	8.8000	0.0000	0.0000	0.0000	0.0000;
	69964	69924	0.012088	0.090669	0.03902	256.91	0	0	0	0	1	0	0	18.1400	-0.0300	-18.1000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	69925	69928	0.012199	0.344331	0	156.96	0	0	1	0	1	0	0	11.5800	2.8700	-11.5600	-2.4100	0.0000	0.0000	0.0000	0.0000;
	69925	69929	0.00029	0.001124	0	0	0	0	0	0	1	0	0	-11.5800	-2.6300	11.5800	2.6300	0.0000	0.0000	0.0000	0.0000;
	69926	69928	-0.007384	-0.208413	0	106.96	0	0	1	0	1	0	0	-11.5700	-2.6900	11.5600	2.4100	0.0000	0.0000	0.0000	0.0000;
	69926	69930	0.017688	0.049838	0.00245	71.4	0	0	0	0	1	0	0	9.5200	2.1600	-9.5000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	69927	69928	0.029734	0.839289	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69930	69931	0.1051	0.242757	0.01097	65.92	0	0	0	0	1	0	0	6.6700	-6.6500	-6.5900	5.6500	0.0000	0.0000	0.0000	0.0000;
	69932	69933	0.000221	0.001016	0	0	0	0	0	0	1	0	0	-1.2500	-6.3400	1.2500	6.3400	0.0000	0.0000	0.0000	0.0000;
	69933	69945	0.102451	0.270245	0.00344	66.05	0	0	0	0	1	0	0	-7.5400	-0.4600	7.5900	0.2300	0.0000	0.0000	0.0000	0.0000;
	69936	69934	0.025394	0.06629	0.00329	56.88	0	0	0	0	1	0	0	2.6900	1.4700	-2.6900	-1.8200	0.0000	0.0000	0.0000	0.0000;
	69940	69934	0.018736	0.045567	0.00832	55.38	0	0	0	0	1	0	0	2.3100	0.1300	-2.3100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	69935	69938	0.009566	0.308081	0	140.41	0	0	1	0	1	0	0	6.4000	0.1300	-6.3900	-0.0100	0.0000	0.0000	0.0000	0.0000;
	69935	69939	0.000292	0.001037	0	0	0	0	0	0	1	0	0	5.0000	0.4200	-5.0000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	69936	69938	-0.006177	-0.198945	0	90.41	0	0	1	0	1	0	0	-6.4000	-0.0900	6.3900	0.0100	0.0000	0.0000	0.0000	0.0000;
	69940	69936	0.038046	0.079857	0.0033	50.57	0	0	0	0	1	0	0	-0.9500	-1.0700	0.9500	0.7100	0.0000	0.0000	0.0000	0.0000;
	69937	69938	0.022768	0.733276	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69947	69940	0.084933	0.193712	0.01501	60.49	0	0	0	0	1	0	0	4.6800	-1.9000	-4.6600	0.3100	0.0000	0.0000	0.0000	0.0000;
	69950	69940	0.121518	0.341975	0.00913	52.42	0	0	0	0	1	0	0	1.6900	-0.6100	-1.6900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	69942	69941	0.003791	0.135771	0	102.37	0	0	1	0	1	0	0	-10.8400	7.9300	10.8500	-7.7000	0.0000	0.0000	0.0000	0.0000;
	69941	69943	0.000221	0.001165	0	0	0	0	0	0	1	0	0	0.9200	0.1800	-0.9200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	69944	69941	0.013365	0.074872	0.12114	256.62	0	0	0	0	1	0	0	18.3000	-0.9000	-18.2600	-11.8900	0.0000	0.0000	0.0000	0.0000;
	69942	69949	0.136244	0.36899	0.02461	55.43	0	0	0	0	1	0	0	2.2100	-3.5800	-2.2000	0.9100	0.0000	0.0000	0.0000	0.0000;
	69945	69944	0.002769	0.10544	0	111.98	0	0	1	0	1	0	0	-15.8000	3.4800	15.8100	-3.2200	0.0000	0.0000	0.0000	0.0000;
	69944	69946	0.000204	0.001042	0	0	0	0	0	0	1	0	0	1.7000	0.5400	-1.7000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	69944	69972	0.009995	0.064823	0.03843	268.37	0	0	0	0	1	0	0	-35.8100	3.5800	35.9300	-6.9600	0.0000	0.0000	0.0000	0.0000;
	69945	69947	0.036398	0.102324	0.00319	66.85	0	0	0	0	1	0	0	8.2100	-3.7100	-8.1800	3.4300	0.0000	0.0000	0.0000	0.0000;
	69947	69948	0.000278	0.001071	0	0	0	0	0	0	1	0	0	0.8500	0.1700	-0.8500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69947	69950	0.056281	0.132352	0.01298	56.33	0	0	0	0	1	0	0	2.6500	-1.7000	-2.6500	0.2900	0.0000	0.0000	0.0000	0.0000;
	69952	69951	0.005307	0.15217	0	133.39	0	0	1	0	1	0	0	-27.0100	6.6400	27.0400	-5.6000	0.0000	0.0000	0.0000	0.0000;
	69951	69953	0.000245	0.00111	0	0	0	0	0	0	1	0	0	3.4000	1.0100	-3.4000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	69955	69954	0.004607	0.124914	0	84.22	0	0	0.99375	0	1	0	0	5.8200	4.4100	-5.8100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69954	69956	0.000281	0.00105	0	0	0	0	0	0	1	0	0	5.8100	4.3500	-5.8100	-4.3500	0.0000	0.0000	0.0000	0.0000;
	69954	69957	0.000269	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69955	69994	0.044456	0.119993	0.00505	49.18	0	0	0	0	1	0	0	-0.6000	0.9600	0.6000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	70000	69956	0.00336	0.020804	0.02324	295.57	0	0	0	0	1	0	0	104.5500	-21.0600	-104.2100	20.5500	0.0000	0.0000	0.0000	0.0000;
	69959	69958	0.000179	0.011552	0	841.62	0	0	1	0	1	0	0	-97.8800	20.4600	97.9000	-19.3900	0.0000	0.0000	0.0000	0.0000;
	69958	69963	0.000291	0.019995	0	623.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69980	69958	0.001662	0.023672	2.54861	2469.45	0	0	0	0	1	0	0	160.1800	-122.2100	-159.7900	-148.7200	0.0000	0.0000	0.0000	0.0000;
	69959	69962	0.003819	0.148914	0	264.52	0	0	1	0	1	0	0	16.4500	-1.7000	-16.4400	2.0700	0.0000	0.0000	0.0000	0.0000;
	69959	69964	0.000278	0.001036	0	0	0	0	0	0	1	0	0	81.4200	-18.7600	-81.4100	18.8300	0.0000	0.0000	0.0000	0.0000;
	69959	69965	0.000216	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69960	69962	-0.001471	-0.057351	0	114.52	0	0	1	0	1	0	0	-16.4500	1.9300	16.4400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	69961	69962	0.011641	0.453894	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69967	69966	0.000218	0.014599	0	646.9	0	0	1	0	1	0	0	27.2300	18.2500	-27.2300	-18.1100	0.0000	0.0000	0.0000	0.0000;
	69966	69970	0.000227	0.00116	0	0	0	0	0	0	1	0	0	27.2300	-345.7500	-26.9800	347.0300	0.0000	0.0000	0.0000	0.0000;
	69968	69967	0.004063	0.12993	0	149.65	0	0	1	0	1	0	0	-32.0500	-1.2800	32.0800	2.5000	0.0000	0.0000	0.0000	0.0000;
	69967	69969	0.000286	0.001044	0	0	0	0	0	0	1	0	0	47.6700	-32.6300	-47.6600	32.6600	0.0000	0.0000	0.0000	0.0000;
	69970	69999	0.00153	0.029707	3.45192	2697.25	0	0	0	0	1	0	0	-328.2400	-215.8700	329.7500	-140.8200	0.0000	0.0000	0.0000	0.0000;
	69971	69974	0.000141	0.010087	0	787.13	0	0	1	0	1	0	0	35.9300	-6.7900	-35.9300	6.9200	0.0000	0.0000	0.0000	0.0000;
	69971	69977	0.0001	0.001203	0	1464.67	0	0	1	0	1	0	0	-74.1000	1.4100	74.1000	-1.3500	0.0000	0.0000	0.0000	0.0000;
	69971	69978	0.00013	0.010441	0	575.81	0	0	0.9875	0	1	0	0	-37.0500	-14.0800	37.0500	14.2300	0.0000	0.0000	0.0000	0.0000;
	69971	69980	0.000293	0.001028	0	0	0	0	0	0	1	0	0	75.2200	-486.9900	-74.5600	489.3000	0.0000	0.0000	0.0000	0.0000;
	69971	69981	0.000202	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69972	69974	4.9e-05	0.003518	0	687.13	0	0	1	0	1	0	0	-35.9300	6.9600	35.9300	-6.9200	0.0000	0.0000	0.0000	0.0000;
	69972	69979	0.002538	0.09348	0	112.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69973	69974	0.000817	0.058328	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69975	69977	0.000226	0.015666	0	732.33	0	0	1	0	1	0	0	37.0500	-0.4800	-37.0500	0.6800	0.0000	0.0000	0.0000	0.0000;
	69976	69977	0.000226	0.015666	0	732.33	0	0	1	0	1	0	0	37.0500	-0.4800	-37.0500	0.6800	0.0000	0.0000	0.0000	0.0000;
	69999	69980	0.001621	0.035627	3.35811	2524.23	0	0	0	0	1	0	0	191.2200	-131.2000	-190.6500	-230.0100	0.0000	0.0000	0.0000	0.0000;
	69982	69985	0.00473	0.156542	0	257.22	0	0	1	0	1	0	0	11.6300	-3.9300	-11.6200	4.1500	0.0000	0.0000	0.0000	0.0000;
	69982	69989	0.00524	0.120495	0	118.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69982	69990	0.000248	0.001192	0	0	0	0	0	0	1	0	0	-11.6300	-39.6700	11.6400	39.6900	0.0000	0.0000	0.0000	0.0000;
	69982	69991	0.000295	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69983	69985	-0.001111	-0.036763	0	107.22	0	0	1	0	1	0	0	-11.6300	4.1000	11.6200	-4.1500	0.0000	0.0000	0.0000	0.0000;
	69983	69988	0.001026	0.020016	0	98.53	0	0	1	0	1	0	0	-4.0000	-0.3400	4.0000	0.3400	0.0000	0.0000	0.0000	0.0000;
	69984	69985	0.021956	0.726606	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69986	69988	0.012662	0.247132	0	49.26	0	0	1	0	1	0	0	2.0000	0.1800	-2.0000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69987	69988	0.012662	0.247132	0	49.26	0	0	1	0	1	0	0	2.0000	0.1800	-2.0000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	69993	69992	0.00018	0.012428	0	856.94	0	0	0.99375	0	1	0	0	-115.2700	24.9900	115.3000	-23.4700	0.0000	0.0000	0.0000	0.0000;
	69992	69995	0.000165	0.01247	0	1047.24	0	0	1.0125	0	1	0	0	-165.9900	73.0100	166.0400	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69996	0.000141	0.00938	0	1046.72	0	0	1.0125	0	1	0	0	-163.9700	72.0200	164.0100	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69997	0.00014	0.009948	0	1046.1	0	0	1.0125	0	1	0	0	-139.7600	71.5200	139.7900	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69998	0.000284	0.020054	0	1045.18	0	0	1.00625	0	1	0	0	-167.3900	75.3400	167.4700	-69.3000	0.0000	0.0000	0.0000	0.0000;
	69992	69999	0.000275	0.001184	0	0	0	0	0	0	1	0	0	521.8000	-268.4200	-520.9700	272.0200	0.0000	0.0000	0.0000	0.0000;
	69994	69993	0.004458	0.141947	0	103.7	0	0	0.99375	0	1	0	0	-10.7000	4.2100	10.7000	-4.0500	0.0000	0.0000	0.0000	0.0000;
	69993	70000	0.000225	0.001137	0	0	0	0	0	0	1	0	0	104.5700	-20.9500	-104.5500	21.0600	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0.025	16.242	880.2;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	888.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	13.435	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.653	805.88;
	2	0	0	3	0.021	18.376	805.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.02	16.503	875.1;
	2	0	0	3	0.02	15.753	875.1;
	2	0	0	3	0.028	18.357	875.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	16.986	681.75;
	2	0	0	3	0.01	14.966	681.75;
	2	0	0	3	0.016	15.279	681.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	24.254	424.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.68	881.95;
	2	0	0	3	0.022	16.06	881.95;
	2	0	0	3	0.025	17.167	881.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	12.945	655.8;
	2	0	0	3	0.014	15.569	655.8;
	2	0	0	3	0.015	17.521	655.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1245.09;
	2	0	0	3	0.05	28.413	931.26;
	2	0	0	3	0.057	26.961	931.26;
	2	0	0	3	0.043	33.497	237.33;
	2	0	0	3	0.032	29.699	237.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.012	15.771	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.252	995;
	2	0	0	3	0.021	16.675	995;
	2	0	0	3	0.027	17.475	995;
	2	0	0	3	0.002	8	1052.5;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	14.232	902.75;
	2	0	0	3	0.021	15.249	902.75;
	2	0	0	3	0.024	15.432	902.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.802	730.45;
	2	0	0	3	0.018	18.524	730.45;
	2	0	0	3	0.016	13.593	730.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.422	603.35;
	2	0	0	3	0.011	15.438	603.35;
	2	0	0	3	0.011	16	603.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	32.793	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0.009	13.798	607.95;
	2	0	0	3	0.011	14.605	601.8;
	2	0	0	3	0.008	16.144	600.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	15.942	770.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	17.321	610.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	333.32;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.409	604.5;
	2	0	0	3	0.017	17.159	665.81;
	2	0	0	3	0.012	14.725	665.81;
	2	0	0	3	0.014	15.362	665.81;
	2	0	0	3	0.012	15.935	665.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.31	1033.5;
	2	0	0	3	0.025	16.799	1033.5;
	2	0	0	3	0.011	13.411	663.75;
	2	0	0	3	0.01	15.093	663.75;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.078	27.41	1225.47;
	2	0	0	3	0.08	28.43	1225.47;
	2	0	0	3	0.071	26.408	1225.47;
	2	0	0	3	0.009	13.54	631.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	16.155	600.15;
	2	0	0	3	0.011	15.947	602.13;
	2	0	0	3	0.008	13.718	602.13;
	2	0	0	3	0.009	15.741	602.13;
	2	0	0	3	0.008	14.844	602.13;
	2	0	0	3	0.014	16.804	602.13;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	237.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.127	657.75;
	2	0	0	3	0.014	15.931	657.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.692	900;
	2	0	0	3	0.022	14.745	1036.1;
	2	0	0	3	0.024	17.633	1036.1;
	2	0	0	3	0.029	18.886	1036.1;
	2	0	0	3	0.022	15.09	1036.1;
	2	0	0	3	0.022	16.588	1036.1;
	2	0	0	3	0.027	19.459	1036.1;
	2	0	0	3	0.027	17.625	1036.1;
	2	0	0	3	0.024	16.697	1036.1;
	2	0	0	3	0.024	16.799	1036.1;
	2	0	0	3	0.012	14.563	602.13;
	2	0	0	3	0.011	15.514	602.13;
	2	0	0	3	0.011	14.636	602.13;
	2	0	0	3	0.013	17.519	602.13;
	2	0	0	3	0.014	16.952	602.13;
	2	0	0	3	0.009	15.045	602.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.759	637.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.84;
	2	0	0	3	0.021	17.151	1033.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	18.412	3859;
	2	0	0	3	0.017	16.554	687;
	2	0	0	3	0.015	16.04	687;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1329.57;
	2	0	0	3	0	0	1329.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.6	1033.5;
	2	0	0	3	0.028	17.695	1033.5;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.38;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.021	618.75;
	2	0	0	3	0.008	15.873	618.75;
	2	0	0	3	0.023	15.442	870;
	2	0	0	3	0.026	18.065	870;
	2	0	0	3	0	0	1275.92;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.242	648.67;
	2	0	0	3	0.011	18.378	648.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.476	604.35;
	2	0	0	3	0.011	15.833	604.35;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0.016	14.571	793.05;
	2	0	0	3	0.017	16.17	793.05;
	2	0	0	3	0.02	14.813	793.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	18.37	690;
	2	0	0	3	0.014	16.529	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	19.555	616.5;
	2	0	0	3	0.009	17.035	616.5;
	2	0	0	3	0.016	14.973	695.1;
	2	0	0	3	0.017	16.72	695.1;
	2	0	0	3	0.013	16.29	695.1;
	2	0	0	3	0.011	14.77	695.1;
	2	0	0	3	0.01	17.4	600.9;
	2	0	0	3	0.008	13.928	600.9;
	2	0	0	3	0.007	14.254	600.9;
	2	0	0	3	0.011	15.833	609.45;
	2	0	0	3	0.007	13.25	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.54;
	2	0	0	3	0.017	14.607	733.5;
	2	0	0	3	0.015	14.602	733.5;
	2	0	0	3	0.011	15.042	675.75;
	2	0	0	3	0.011	16.11	675.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.237	603;
	2	0	0	3	0.011	16.44	604.2;
	2	0	0	3	0.012	18.946	604.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.099	603.9;
	2	0	0	3	0.01	16.497	603.9;
	2	0	0	3	0.009	14.578	603.9;
	2	0	0	3	0.011	17.135	603.9;
	2	0	0	3	0.015	15.023	727.1;
	2	0	0	3	0.017	17.034	727.1;
	2	0	0	3	0.016	17.6	727.1;
	2	0	0	3	0.017	15.276	727.1;
	2	0	0	3	0.017	15.611	727.1;
	2	0	0	3	0.016	17.626	727.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.876	651.6;
	2	0	0	3	0.016	16.025	651.6;
	2	0	0	3	0.02	15.093	804.38;
	2	0	0	3	0.016	15.275	804.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	14.959	728.75;
	2	0	0	3	0.015	17.25	728.75;
	2	0	0	3	0.016	15.361	728.75;
	2	0	0	3	0.017	15.729	728.75;
	2	0	0	3	0.017	15.211	728.75;
	2	0	0	3	0.015	16.895	728.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	16.208	898;
	2	0	0	3	0.018	14.055	898;
	2	0	0	3	0.021	13.968	898;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	16.959	1033.5;
	2	0	0	3	0.024	17.496	1033.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.066	606.75;
	2	0	0	3	0.079	27.788	1238.07;
	2	0	0	3	0.009	15.739	606.9;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0	0	769.28;
	2	0	0	3	0.009	12.989	601.8;
	2	0	0	3	0.011	15.732	602.17;
	2	0	0	3	0.009	15.436	602.17;
	2	0	0	3	0.009	12.854	602.17;
	2	0	0	3	0.008	15.405	602.17;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.021	15.883	1020;
	2	0	0	3	0.026	17.824	1020;
	2	0	0	3	0.026	17.188	1020;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.008	15.599	615;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0.01	14.402	638.7;
	2	0	0	3	0.012	16.033	602.1;
	2	0	0	3	0.014	16.607	607.8;
	2	0	0	3	0.009	14.822	607.8;
	2	0	0	3	0.008	15.635	601.95;
	2	0	0	3	0.011	15.502	601.95;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	568.06;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.015	17.127	607.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.593	609.9;
	2	0	0	3	0.012	17.411	609.9;
	2	0	0	3	0.007	13.456	604.2;
	2	0	0	3	0.01	14.005	621.9;
	2	0	0	3	0.013	16.028	611.25;
	2	0	0	3	0.014	16.654	611.25;
	2	0	0	3	0.01	13.165	611.25;
	2	0	0	3	0.012	14.224	611.25;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0	0	236.62;
	2	0	0	3	0.011	16.095	615.15;
	2	0	0	3	0.008	16.187	615.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0.008	13.668	606;
	2	0	0	3	0.012	15.592	604.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.013	15.5	726;
	2	0	0	3	0.007	13.505	624.15;
	2	0	0	3	0.009	15.069	600.6;
	2	0	0	3	0.009	15.001	603.6;
	2	0	0	3	0.021	15.978	946.5;
	2	0	0	3	0.032	20.754	946.5;
	2	0	0	3	0.019	15.491	946.5;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	854.04;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.008	15.418	622.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	15.013	860;
	2	0	0	3	0.029	19.137	860;
	2	0	0	3	0.026	18.375	860;
	2	0	0	3	0.016	15.816	744;
	2	0	0	3	0.008	17.175	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0	0	237.19;
	2	0	0	3	0.009	13.842	635.5;
	2	0	0	3	0.011	16.569	635.5;
	2	0	0	3	0.013	15.189	635.5;
	2	0	0	3	0.008	14.667	606.45;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.605	675;
	2	0	0	3	0.011	16.226	675;
	2	0	0	3	0.013	15.436	675;
	2	0	0	3	0.014	17.131	675;
	2	0	0	3	0.012	14.036	675;
	2	0	0	3	0.011	16.239	610.35;
	2	0	0	3	0.008	15.591	610.35;
	2	0	0	3	0.014	17.506	610.35;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0.015	15.019	658.65;
	2	0	0	3	0.013	18.557	658.65;
	2	0	0	3	0.008	15.313	602.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	12.682	670.5;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0	0	369.82;
	2	0	0	3	0.02	17.387	3859;
	2	0	0	3	0.026	18.788	3859;
	2	0	0	3	0.024	18.773	3859;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0	0	237.01;
	2	0	0	3	0.012	15.14	619.35;
	2	0	0	3	0.012	17.19	619.35;
	2	0	0	3	0	0	236.95;
	2	0	0	3	0	0	236.95;
	2	0	0	3	0.014	16.836	601.35;
	2	0	0	3	0.014	16.57	601.35;
	2	0	0	3	0.009	15.449	601.35;
	2	0	0	3	0.013	14.459	601.35;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0.015	16.834	670.5;
	2	0	0	3	0.012	15.977	670.5;
	2	0	0	3	0.008	14.894	601.2;
	2	0	0	3	0.013	19.286	601.2;
	2	0	0	3	0.018	17.523	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.016	15.712	670.5;
	2	0	0	3	0.011	14.761	670.5;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.055	34.718	846.21;
	2	0	0	3	0.062	30.933	846.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.399	723;
	2	0	0	3	0.015	18.886	723;
	2	0	0	3	0.017	17.544	675;
	2	0	0	3	0.013	18.863	675;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	14.566	882;
	2	0	0	3	0.019	15.164	882;
	2	0	0	3	0.011	16.741	602.4;
	2	0	0	3	0.008	13.857	602.4;
	2	0	0	3	0.007	13.551	602.4;
	2	0	0	3	0.009	15.197	605.25;
	2	0	0	3	0.01	15.241	680;
	2	0	0	3	0.016	15.751	680;
	2	0	0	3	0.015	17.126	680;
	2	0	0	3	0.017	18.609	680;
	2	0	0	3	0.012	16.382	680;
	2	0	0	3	0.012	15.618	680;
	2	0	0	3	0.013	15.252	602.7;
	2	0	0	3	0.009	14.502	606.9;
	2	0	0	3	0.015	14.349	679.5;
	2	0	0	3	0.014	15.217	679.5;
	2	0	0	3	0.012	15.494	607.02;
	2	0	0	3	0.01	16.81	607.02;
	2	0	0	3	0.013	16.314	607.02;
	2	0	0	3	0.009	13.912	607.02;
	2	0	0	3	0.012	17.165	607.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.017	19.012	669.75;
	2	0	0	3	0.022	17.296	896;
	2	0	0	3	0.021	17.054	896;
	2	0	0	3	0.024	16.185	896;
	2	0	0	3	0.012	14.851	670.5;
	2	0	0	3	0.029	20.202	3859;
	2	0	0	3	0.022	17.389	3859;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.014	18.302	670.5;
	2	0	0	3	0.013	16.365	670.5;
	2	0	0	3	0.01	14.719	603.15;
	2	0	0	3	0.008	17.16	603.15;
	2	0	0	3	0.01	17.557	603.15;
	2	0	0	3	0.023	18.836	882;
	2	0	0	3	0.029	18.13	882;
	2	0	0	3	0.015	14.692	725.7;
	2	0	0	3	0.017	16.455	725.7;
	2	0	0	3	0.016	15.086	725.7;
	2	0	0	3	0.017	15.186	725.7;
	2	0	0	3	0.016	16.119	725.7;
	2	0	0	3	0.013	15.043	725.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.195	690;
	2	0	0	3	0.016	16.669	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.585	624;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0.008	13.232	670.5;
	2	0	0	3	0.013	13.922	653.88;
	2	0	0	3	0.01	14.754	653.88;
	2	0	0	3	0.011	16.312	653.88;
	2	0	0	3	0.011	13.218	653.88;
	2	0	0	3	0.013	14.579	653.88;
	2	0	0	3	0.009	15.91	600.3;
	2	0	0	3	0.011	16.95	600.3;
	2	0	0	3	0.01	17.316	600.3;
	2	0	0	3	0.007	15.27	600.3;
	2	0	0	3	0.012	14.65	600.3;
	2	0	0	3	0.013	16.929	690.75;
	2	0	0	3	0.021	15.776	925;
	2	0	0	3	0.03	18.968	925;
	2	0	0	3	0.02	15.784	925;
	2	0	0	3	0.012	16.573	688;
	2	0	0	3	0.014	14.648	688;
	2	0	0	3	0.02	17.883	688;
	2	0	0	3	0.011	13.522	688;
	2	0	0	3	0.014	13.097	688;
	2	0	0	3	0.014	15.607	688;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0.014	16.409	606.7;
	2	0	0	3	0.015	17.602	606.7;
	2	0	0	3	0.014	15.941	606.7;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.013	15.942	673.3;
	2	0	0	3	0.013	15.862	673.3;
	2	0	0	3	0.016	16.607	673.3;
	2	0	0	3	0.014	16.898	673.3;
	2	0	0	3	0.019	17.551	673.3;
	2	0	0	3	0.011	13.945	673.3;
	2	0	0	3	0	0	237.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.44;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.011	17.401	627;
	2	0	0	3	0.024	16.71	1098.75;
	2	0	0	3	0.027	17.465	1098.75;
	2	0	0	3	0.019	15.861	1098.75;
	2	0	0	3	0.019	16.271	1098.75;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0.018	17.778	679.5;
	2	0	0	3	0.013	13.956	679.5;
	2	0	0	3	0.012	16.611	625.65;
	2	0	0	3	0.011	16.53	601.95;
	2	0	0	3	0.013	19.654	601.95;
	2	0	0	3	0.023	17.743	861.67;
	2	0	0	3	0.023	16.279	861.67;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.012	16.623	670.5;
	2	0	0	3	0.013	13.236	670.5;
	2	0	0	3	0.018	17.69	690;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	15.579	1180.5;
	2	0	0	3	0.025	17.784	1180.5;
	2	0	0	3	0.023	15.306	1180.5;
	2	0	0	3	0.019	15.231	1180.5;
	2	0	0	3	0.013	13.883	690.75;
	2	0	0	3	0.01	16.086	601.35;
	2	0	0	3	0.007	15.233	601.35;
	2	0	0	3	0.014	14.518	720.75;
	2	0	0	3	0.019	16.441	720.75;
	2	0	0	3	0.015	15.587	720.75;
	2	0	0	3	0.017	17.35	720.75;
	2	0	0	3	0.007	14.418	601.05;
	2	0	0	3	0.011	14.595	601.05;
	2	0	0	3	0.013	16.525	601.05;
	2	0	0	3	0.007	12.618	601.05;
	2	0	0	3	0.014	15.743	660.6;
	2	0	0	3	0.014	15.704	660.6;
	2	0	0	3	0.016	17.17	660.6;
	2	0	0	3	0	0	237.4;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.008	14.031	601.65;
	2	0	0	3	0.009	17.464	601.65;
	2	0	0	3	0.011	16.82	602.7;
	2	0	0	3	0	0	810.75;
	2	0	0	3	0	0	810.75;
	2	0	0	3	0.021	16.123	864;
	2	0	0	3	0.022	17.002	864;
	2	0	0	3	0.02	15.164	864;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.027	17.773	870;
	2	0	0	3	0.019	16.027	870;
	2	0	0	3	0.015	13.714	787.5;
	2	0	0	3	0.017	17.449	787.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.37;
	2	0	0	3	0.016	16.98	661.5;
	2	0	0	3	0.01	13.846	661.5;
	2	0	0	3	0.002	8	1123.75;
	2	0	0	3	0.011	14.433	607.35;
	2	0	0	3	0.016	18.139	607.35;
	2	0	0	3	0.012	16.52	607.35;
	2	0	0	3	0.007	13.16	607.35;
	2	0	0	3	0.014	18.35	607.35;
	2	0	0	3	0.01	14.356	607.35;
	2	0	0	3	0.009	14.598	609;
	2	0	0	3	0.007	14.36	609;
	2	0	0	3	0.029	20.701	3859;
	2	0	0	3	0.02	17.949	3859;
	2	0	0	3	0.008	16.369	601.05;
	2	0	0	3	0.007	14.556	601.05;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	268.42;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.015	16.778	622.5;
	2	0	0	3	0.011	15.044	662.85;
	2	0	0	3	0.021	15.706	1231.43;
	2	0	0	3	0.022	18.129	1231.43;
	2	0	0	3	0.02	17.668	730.75;
	2	0	0	3	0.02	17.486	730.75;
	2	0	0	3	0.016	14.548	730.75;
	2	0	0	3	0.015	14.874	730.75;
	2	0	0	3	0.02	16.756	730.75;
	2	0	0	3	0.013	11.775	730.75;
	2	0	0	3	0.013	14.235	641.25;
	2	0	0	3	0.011	14.234	641.25;
	2	0	0	3	0	0	236.31;
	2	0	0	3	0	0	237.47;
	2	0	0	3	0	0	237.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	16.859	871.53;
	2	0	0	3	0.019	15.807	871.53;
	2	0	0	3	0.024	17.723	871.53;
	2	0	0	3	0.026	18.286	871.53;
	2	0	0	3	0.024	16.6	871.53;
	2	0	0	3	0.02	17.486	871.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.41	926.85;
	2	0	0	3	0.024	14.524	926.85;
	2	0	0	3	0.027	17.61	926.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.054	32.733	491.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.448	601.8;
	2	0	0	3	0.013	15.95	601.8;
	2	0	0	3	0.015	17.668	601.8;
	2	0	0	3	0.008	14.826	601.8;
	2	0	0	3	0.01	15.029	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.749	610.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	17.225	606.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	16.807	650.25;
	2	0	0	3	0.014	15.822	650.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.12;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.017	17.147	667.95;
	2	0	0	3	0.011	15.538	667.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	1489.66;
	2	0	0	3	0	0	1489.66;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.994	649.65;
	2	0	0	3	0.014	17.093	649.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.264	682.99;
	2	0	0	3	0.013	18.755	682.99;
	2	0	0	3	0.013	15.693	682.99;
	2	0	0	3	0.014	16.387	682.99;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.003	930.75;
	2	0	0	3	0.025	17.729	930.75;
	2	0	0	3	0.025	16.297	930.75;
	2	0	0	3	0.021	14.997	930.75;
	2	0	0	3	0.024	17.552	930.75;
	2	0	0	3	0.024	17.936	930.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.318	677.03;
	2	0	0	3	0.012	16.379	677.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.945	619.05;
	2	0	0	3	0.008	15.322	619.05;
	2	0	0	3	0.017	14.401	733.8;
	2	0	0	3	0.02	16.701	733.8;
	2	0	0	3	0.02	17.457	733.8;
	2	0	0	3	0.015	16.414	733.8;
	2	0	0	3	0.015	15.326	733.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.473	641.47;
	2	0	0	3	0.012	15.13	641.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.398	654;
	2	0	0	3	0.014	16.657	654;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	16.614	643.05;
	2	0	0	3	0.012	19.191	643.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.044	27.927	771.33;
	2	0	0	3	0.053	28.784	771.33;
	2	0	0	3	0.012	16.334	608.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	20.125	742.8;
	2	0	0	3	0.019	15.373	742.8;
	2	0	0	3	0.016	16.088	742.8;
	2	0	0	3	0.012	14.892	647.17;
	2	0	0	3	0.01	15.27	647.17;
	2	0	0	3	0.021	27.706	236.58;
	2	0	0	3	0.028	32.039	236.58;
	2	0	0	3	0.029	26.354	236.58;
	2	0	0	3	0.024	25.926	236.58;
	2	0	0	3	0.03	34.9	236.58;
	2	0	0	3	0.03	28.061	236.58;
	2	0	0	3	0.01	16.601	644.92;
	2	0	0	3	0.01	14.369	644.92;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.439	642.45;
	2	0	0	3	0.012	16.785	642.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.331	602.4;
	2	0	0	3	0.009	16.281	602.4;
	2	0	0	3	0.009	16.213	602.4;
	2	0	0	3	0.011	16.323	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	25.18	760.91;
	2	0	0	3	0.053	28.504	760.91;
	2	0	0	3	0.041	27.176	760.91;
	2	0	0	3	0.036	26.619	760.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.316	661.3;
	2	0	0	3	0.011	14.9	661.3;
	2	0	0	3	0.011	16.647	661.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.8	710.25;
	2	0	0	3	0.017	16.459	710.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	15.997	934.91;
	2	0	0	3	0.021	14.87	934.91;
	2	0	0	3	0.023	16.548	934.91;
	2	0	0	3	0.019	15.543	934.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.895	671.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.474	680.85;
	2	0	0	3	0.015	14.13	680.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.42	676.58;
	2	0	0	3	0.016	15.634	676.58;
	2	0	0	3	0.014	16.493	614.06;
	2	0	0	3	0.007	15.031	614.06;
	2	0	0	3	0.012	16.782	614.06;
	2	0	0	3	0.013	16.424	614.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	32.275	862;
	2	0	0	3	0.05	28.366	862;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	16.98	648.15;
	2	0	0	3	0.013	16.569	648.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.096	30.691	1365.97;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.227	605.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.551	640.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.244	666.15;
	2	0	0	3	0.017	17.092	666.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	21.209	775.89;
	2	0	0	3	0.013	15.472	721.5;
	2	0	0	3	0.013	15.777	721.5;
	2	0	0	3	0.019	18.181	721.5;
	2	0	0	3	0.009	13.533	622.5;
	2	0	0	3	0.006	11.93	622.5;
	2	0	0	3	0.007	15.334	604.5;
	2	0	0	3	0.013	16.976	607.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	16.233	657.6;
	2	0	0	3	0.01	15.46	657.6;
	2	0	0	3	0.01	13.276	611.85;
	2	0	0	3	0.007	14.942	611.85;
	2	0	0	3	0.012	14.446	607.65;
	2	0	0	3	0.011	18.751	607.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	13.921	671.85;
	2	0	0	3	0.017	16.479	671.85;
	2	0	0	3	0.014	17.187	671.85;
	2	0	0	3	0.018	17.558	671.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.271	621.6;
	2	0	0	3	0.01	12.339	621.6;
	2	0	0	3	0.016	16.641	650.63;
	2	0	0	3	0.014	14.259	650.63;
	2	0	0	3	0.014	14.592	650.63;
	2	0	0	3	0.01	16.501	650.63;
	2	0	0	3	0.015	13.926	769.58;
	2	0	0	3	0.019	16.982	769.58;
	2	0	0	3	0.017	13.823	769.58;
	2	0	0	3	0.017	15.923	769.58;
	2	0	0	3	0.013	14.153	751.25;
	2	0	0	3	0.016	14.084	751.25;
	2	0	0	3	0.015	14.213	751.25;
	2	0	0	3	0.017	14.797	751.25;
	2	0	0	3	0.017	15.516	751.25;
	2	0	0	3	0.018	15.705	751.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	509.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.323	706.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1113.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.014	15.584	639.9;
	2	0	0	3	0.009	15.942	639.9;
	2	0	0	3	0.01	16.091	639.9;
	2	0	0	3	0.01	14.482	639.9;
	2	0	0	3	0.015	15.563	639.9;
	2	0	0	3	0.009	12.463	639.9;
	2	0	0	3	0.011	14.195	606.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.156	887.25;
	2	0	0	3	0.024	18.447	887.25;
	2	0	0	3	0.024	17.458	907.91;
	2	0	0	3	0.023	17.608	907.91;
	2	0	0	3	0.024	18.734	907.91;
	2	0	0	3	0.022	16.994	907.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	14.486	700.88;
	2	0	0	3	0.016	18.163	700.88;
	2	0	0	3	0.012	13.593	669.5;
	2	0	0	3	0.016	17.743	669.5;
	2	0	0	3	0.016	16.255	669.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.167	728;
	2	0	0	3	0.016	16.286	728;
	2	0	0	3	0.014	16.094	728;
	2	0	0	3	0.02	18.709	728;
	2	0	0	3	0.015	16.103	728;
	2	0	0	3	0.015	14.171	728;
	2	0	0	3	0.009	14.877	611.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0.014	14.578	677.1;
	2	0	0	3	0.012	15.771	677.1;
	2	0	0	3	0.013	18.234	677.1;
	2	0	0	3	0.01	13.58	677.1;
	2	0	0	3	0.016	15.104	677.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0	0	236.98;
	2	0	0	3	0.01	14.565	662.85;
	2	0	0	3	0.016	19.732	662.85;
	2	0	0	3	0.017	15.902	705.3;
	2	0	0	3	0.013	14.214	705.3;
	2	0	0	3	0.015	17.221	705.3;
	2	0	0	3	0.015	15.53	705.3;
	2	0	0	3	0.012	13.714	705.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	18	938.9;
	2	0	0	3	0.021	16.232	938.9;
	2	0	0	3	0.024	15.54	938.9;
	2	0	0	3	0.024	16.913	938.9;
	2	0	0	3	0.025	15.711	938.9;
	2	0	0	3	0.025	16.91	938.9;
	2	0	0	3	0.013	17.722	702.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	15.952	607.95;
	2	0	0	3	0.009	15.593	607.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.244	690.75;
	2	0	0	3	0.018	16.975	690.75;
	2	0	0	3	0.016	15.627	690.75;
	2	0	0	3	0.016	16.955	690.75;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.014	15.685	725.4;
	2	0	0	3	0.019	16.554	725.4;
	2	0	0	3	0.016	17.869	725.4;
	2	0	0	3	0.017	16.294	725.4;
	2	0	0	3	0.019	16.413	725.4;
	2	0	0	3	0.012	15.361	725.4;
	2	0	0	3	0.01	16.08	627.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	28.196	1157.78;
	2	0	0	3	0.064	27.074	1157.78;
	2	0	0	3	0.011	15.787	662.25;
	2	0	0	3	0.014	18.188	662.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.122	606.6;
	2	0	0	3	0.015	17.258	609.3;
	2	0	0	3	0.02	19.214	744.15;
	2	0	0	3	0.016	16.171	744.15;
	2	0	0	3	0.019	15.419	744.15;
	2	0	0	3	0.018	17.251	744.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.055	29.351	960.98;
	2	0	0	3	0.059	24.685	1060.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0.013	16.172	640.5;
	2	0	0	3	0.015	16.867	614.25;
	2	0	0	3	0.012	15.168	601.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	17.671	769.2;
	2	0	0	3	0.011	15.323	679.5;
	2	0	0	3	0.011	15.34	679.5;
	2	0	0	3	0.014	15.565	679.5;
	2	0	0	3	0.01	14.505	609;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	509.75;
	2	0	0	3	0.021	15.882	815.1;
	2	0	0	3	0.02	15.112	815.1;
	2	0	0	3	0.016	14.447	815.1;
	2	0	0	3	0.012	15.658	601.65;
	2	0	0	3	0.011	16.769	601.65;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.906	977;
	2	0	0	3	0.03	20.767	977;
	2	0	0	3	0.024	18.51	977;
	2	0	0	3	0.023	17.796	773.4;
	2	0	0	3	0.021	17.225	773.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.085	28.997	1368.27;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	16.981	712.5;
	2	0	0	3	0.015	16.292	712.5;
	2	0	0	3	0.015	13.986	712.5;
	2	0	0	3	0.022	14.377	950.2;
	2	0	0	3	0.022	17.619	950.2;
	2	0	0	3	0.018	13.939	950.2;
	2	0	0	3	0.025	16.338	950.2;
	2	0	0	3	0.025	15.821	950.2;
	2	0	0	3	0.017	12.577	950.2;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0	0	236.99;
	2	0	0	3	0.02	15.559	843.53;
	2	0	0	3	0.017	14.304	843.53;
	2	0	0	3	0.02	15.044	843.53;
	2	0	0	3	0.022	16.458	843.53;
	2	0	0	3	0.023	16.363	843.53;
	2	0	0	3	0.021	16.525	843.53;
	2	0	0	3	0.017	15.148	748.8;
	2	0	0	3	0.019	16.904	748.8;
	2	0	0	3	0.013	13.976	748.8;
	2	0	0	3	0.015	15.157	748.8;
	2	0	0	3	0.013	15.141	748.8;
	2	0	0	3	0.018	18.018	748.8;
	2	0	0	3	0.017	14.598	717.75;
	2	0	0	3	0.019	18.624	717.75;
	2	0	0	3	0.012	14.767	605.25;
	2	0	0	3	0.014	16.287	605.25;
	2	0	0	3	0.012	18.014	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	12.505	690.75;
	2	0	0	3	0.027	26.231	237.79;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.024	16.51	907;
	2	0	0	3	0.025	17.866	907;
	2	0	0	3	0.024	15.068	907;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.009	14.809	672.95;
	2	0	0	3	0.016	14.84	672.95;
	2	0	0	3	0.012	15.056	672.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0.019	15.576	810;
	2	0	0	3	0.015	14.648	810;
	2	0	0	3	0.021	15.539	810;
	2	0	0	3	0.023	16.95	810;
	2	0	0	3	0.002	8	1122.5;
	2	0	0	3	0.002	8	1122.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	15.08	925.8;
	2	0	0	3	0.021	17.457	925.8;
	2	0	0	3	0.021	17.527	925.8;
	2	0	0	3	0.019	18.33	664.31;
	2	0	0	3	0.016	15.833	664.31;
	2	0	0	3	0.015	16.215	664.31;
	2	0	0	3	0.015	17.151	664.31;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.08	25.889	1334.18;
	2	0	0	3	0.075	26.736	1334.18;
	2	0	0	3	0.086	30.383	1334.18;
	2	0	0	3	0	0	236.52;
	2	0	0	3	0.023	17.042	936.75;
	2	0	0	3	0.024	15.4	936.75;
	2	0	0	3	0.024	16.769	936.75;
	2	0	0	3	0.025	15.88	936.75;
	2	0	0	3	0.011	13.147	636;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.035	28.883	237.26;
	2	0	0	3	0.048	30.89	637.52;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1138.63;
	2	0	0	3	0.002	8	1138.63;
	2	0	0	3	0.009	16.023	602.7;
	2	0	0	3	0.012	14.622	604;
	2	0	0	3	0.009	13.989	604;
	2	0	0	3	0.012	15.355	604;
	2	0	0	3	0.013	18.329	604;
	2	0	0	3	0.011	15.342	604;
	2	0	0	3	0.009	17.244	604;
	2	0	0	3	0.052	25.279	893.59;
	2	0	0	3	0.065	33.373	893.59;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.011	14.26	675.75;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	16.544	964;
	2	0	0	3	0.02	15.615	964;
	2	0	0	3	0.025	16.289	964;
	2	0	0	3	0.035	24.185	366.44;
	2	0	0	3	0.027	17.057	934.5;
	2	0	0	3	0.022	17.524	934.5;
	2	0	0	3	0.021	16.019	934.5;
	2	0	0	3	0.028	18.498	934.5;
	2	0	0	3	0.029	21.612	934.5;
	2	0	0	3	0.022	16.072	934.5;
	2	0	0	3	0.027	26.122	237.57;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.029	29.939	236.38;
	2	0	0	3	0.018	28.089	236.38;
	2	0	0	3	0.027	28.865	236.38;
	2	0	0	3	0.022	24.89	236.38;
	2	0	0	3	0.023	26.44	236.38;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	701.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	28.987	328.58;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0	0	237.72;
	2	0	0	3	0.009	14.637	602.4;
	2	0	0	3	0.01	17.531	605.7;
	2	0	0	3	0.016	17.423	744.45;
	2	0	0	3	0.014	15.463	744.45;
	2	0	0	3	0.01	14.38	613.05;
	2	0	0	3	0.013	14.236	613.05;
	2	0	0	3	0.012	17.033	613.05;
	2	0	0	3	0.01	15.399	613.05;
	2	0	0	3	0.012	16.247	613.05;
	2	0	0	3	0.011	16.357	613.05;
	2	0	0	3	0.02	16.596	925;
	2	0	0	3	0.022	16.112	925;
	2	0	0	3	0.021	16.857	925;
	2	0	0	3	0.021	13.239	925;
	2	0	0	3	0.023	15.799	925;
	2	0	0	3	0.025	16.401	925;
	2	0	0	3	0.034	26.275	237.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.618	633.45;
	2	0	0	3	0.009	13.38	633.45;
	2	0	0	3	0.011	14.154	633.45;
	2	0	0	3	0.011	16.984	633.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	25.287	401.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	346.61;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.072	25.257	1307.61;
	2	0	0	3	0.094	30.272	1307.61;
	2	0	0	3	0.071	24.828	1307.61;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.021	17.354	3859;
	2	0	0	3	0.022	19.864	3859;
	2	0	0	3	0.027	17.826	913.54;
	2	0	0	3	0.021	15.476	913.54;
	2	0	0	3	0.022	15.627	913.54;
	2	0	0	3	0.017	13.455	913.54;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.01	14.754	688.2;
	2	0	0	3	0.012	16.62	688.2;
	2	0	0	3	0.009	12.511	603.9;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.036	31.615	236.96;
	2	0	0	3	0.025	17.455	988.8;
	2	0	0	3	0.024	16.634	988.8;
	2	0	0	3	0.024	18.382	988.8;
	2	0	0	3	0.012	17.669	604.42;
	2	0	0	3	0.011	14.104	604.42;
	2	0	0	3	0.014	15.253	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	30.952	237.99;
	2	0	0	3	0.033	27.303	237.99;
	2	0	0	3	0.077	26.775	1330.82;
	2	0	0	3	0.015	15.184	688.35;
	2	0	0	3	0.013	16.563	688.35;
	2	0	0	3	0.014	15.532	688.35;
	2	0	0	3	0.013	14.468	688.35;
	2	0	0	3	0.012	15.711	688.35;
	2	0	0	3	0.045	30.474	393.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.052	28.606	760.21;
	2	0	0	3	0.045	28.089	760.21;
	2	0	0	3	0.049	27.292	760.21;
	2	0	0	3	0.046	28.52	760.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	27.532	236.12;
	2	0	0	3	0.022	29.081	236.05;
	2	0	0	3	0.024	28.558	236.05;
	2	0	0	3	0.016	29.295	236.08;
	2	0	0	3	0.019	28.652	236.08;
	2	0	0	3	0.031	32.016	236.12;
	2	0	0	3	0.023	24.929	236.12;
	2	0	0	3	0.026	26.33	236.12;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.04	29.727	371.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0.051	31.218	515.16;
	2	0	0	3	0.032	25.483	515.16;
	2	0	0	3	0.047	29.942	515.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.983	665.7;
	2	0	0	3	0.014	16.388	665.7;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0	0	236.68;
	2	0	0	3	0.02	16.259	878;
	2	0	0	3	0.021	14.75	878;
	2	0	0	3	0.026	17.765	878;
	2	0	0	3	0.076	26.223	1506.8;
	2	0	0	3	0.085	30.783	1506.8;
	2	0	0	3	0.027	22.554	528.68;
	2	0	0	3	0	0	0;
	2	0	0	3	0.082	28.994	1356.89;
	2	0	0	3	0.069	23.908	1495.62;
	2	0	0	3	0.078	26.502	1495.62;
	2	0	0	3	0.083	29.51	1495.62;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.016	16.45	665.7;
	2	0	0	3	0.014	17.97	665.7;
	2	0	0	3	0.009	13.61	665.7;
	2	0	0	3	0.012	17.586	665.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0.068	24.828	1506.8;
	2	0	0	3	0.085	29.671	1506.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.779	1373.77;
	2	0	0	3	0.091	30.409	1373.77;
	2	0	0	3	0.088	28.413	1373.77;
	2	0	0	3	0.027	19.906	922.05;
	2	0	0	3	0.021	16.093	922.05;
	2	0	0	3	0.021	14.765	922.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	19.286	603.6;
	2	0	0	3	0.013	15.493	603.6;
	2	0	0	3	0.006	13.314	603.6;
	2	0	0	3	0.013	15.284	609;
	2	0	0	3	0.011	14.962	609;
	2	0	0	3	0.012	16.85	609;
	2	0	0	3	0.008	16.194	609;
	2	0	0	3	0.009	14.921	610.5;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	26.265	237.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	18.158	727.46;
	2	0	0	3	0.014	17.543	727.46;
	2	0	0	3	0.018	15.792	727.46;
	2	0	0	3	0.015	15.366	727.46;
	2	0	0	3	0.021	15.18	858;
	2	0	0	3	0.023	17.662	858;
	2	0	0	3	0.019	15.552	858;
	2	0	0	3	0.023	17.075	858;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.59	606.75;
	2	0	0	3	0.01	13.831	606.75;
	2	0	0	3	0.008	16.215	606.75;
	2	0	0	3	0.011	16.023	606.75;
	2	0	0	3	0.011	16.508	606.75;
	2	0	0	3	0.011	14.104	606.75;
	2	0	0	3	0.011	16.002	604.65;
	2	0	0	3	0.009	15.307	603;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0.013	15.03	675.6;
	2	0	0	3	0.017	16.51	675.6;
	2	0	0	3	0.015	15.588	675.6;
	2	0	0	3	0.013	16.92	672;
	2	0	0	3	0.015	15.161	672;
	2	0	0	3	0.012	16.211	667.65;
	2	0	0	3	0.02	15.26	898.25;
	2	0	0	3	0.024	17.41	898.25;
	2	0	0	3	0.021	16.814	898.25;
	2	0	0	3	0.023	16.763	898.25;
	2	0	0	3	0.024	15.537	898.25;
	2	0	0	3	0.021	16.854	898.25;
	2	0	0	3	0.011	16.689	651;
	2	0	0	3	0.012	17.823	651;
	2	0	0	3	0.017	13.917	738;
	2	0	0	3	0.013	13.8	738;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.078	29.431	1260.88;
	2	0	0	3	0.013	17.591	675;
	2	0	0	3	0.026	17.05	948.9;
	2	0	0	3	0.023	15.1	948.9;
	2	0	0	3	0.025	16.27	948.9;
	2	0	0	3	0	0	341.43;
	2	0	0	3	0	0	341.43;
	2	0	0	3	0.022	16.601	844.5;
	2	0	0	3	0.023	17.053	844.5;
	2	0	0	3	0.028	20.348	888;
	2	0	0	3	0.017	15.691	782.25;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.049	29.234	861.77;
	2	0	0	3	0.046	26.947	861.77;
	2	0	0	3	0.009	16.284	608.55;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	14.45	755.25;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0.058	32.422	929.86;
	2	0	0	3	0.016	13.294	744.4;
	2	0	0	3	0.019	17.526	744.4;
	2	0	0	3	0.02	17.139	744.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	26.277	236.17;
	2	0	0	3	0.025	34.116	236.17;
	2	0	0	3	0.008	15.764	602.55;
	2	0	0	3	0.015	17.303	608.1;
	2	0	0	3	0.008	14.748	610;
	2	0	0	3	0.01	12.364	610;
	2	0	0	3	0.01	15.759	610;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.237	622.9;
	2	0	0	3	0.013	17.917	622.9;
	2	0	0	3	0.01	14.187	622.9;
	2	0	0	3	0.013	15.696	622.9;
	2	0	0	3	0.012	14.168	622.9;
	2	0	0	3	0.016	18.793	622.9;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0	0	237.32;
	2	0	0	3	0.019	15.365	889.72;
	2	0	0	3	0.018	14.476	889.72;
	2	0	0	3	0.019	14.531	889.72;
	2	0	0	3	0.022	17.234	889.72;
	2	0	0	3	0.019	14.108	799.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	897.92;
	2	0	0	3	0	0	897.92;
	2	0	0	3	0.083	30.336	1380.96;
	2	0	0	3	0.084	30.547	1380.96;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	29.431	852.64;
	2	0	0	3	0.053	27.513	852.64;
	2	0	0	3	0.055	27.644	852.64;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0.012	13.791	708.3;
	2	0	0	3	0.009	14.321	603.15;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.078	27.222	1220.02;
	2	0	0	3	0.072	28.669	1220.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.085	30.856	1351.38;
	2	0	0	3	0.092	29.355	1351.38;
	2	0	0	3	0.056	30.086	973.15;
	2	0	0	3	0.063	29.945	973.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	14.634	608.75;
	2	0	0	3	0.009	16.004	608.75;
	2	0	0	3	0.011	16.441	608.75;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	236.15;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0	0	1142.41;
	2	0	0	3	0.008	15.604	636;
	2	0	0	3	0.015	15.49	636;
	2	0	0	3	0.013	15.644	636;
	2	0	0	3	0.009	14.612	636;
	2	0	0	3	0.012	15.9	636;
	2	0	0	3	0.009	15.754	636;
	2	0	0	3	0.011	14.028	616.5;
	2	0	0	3	0.01	14.435	616.5;
	2	0	0	3	0.033	31.178	236.87;
	2	0	0	3	0.032	33.487	236.87;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	18.082	606.51;
	2	0	0	3	0.009	15.312	606.51;
	2	0	0	3	0.011	13.676	606.51;
	2	0	0	3	0.011	17.617	606.51;
	2	0	0	3	0.013	15.878	606.51;
	2	0	0	3	0.023	14.852	954.79;
	2	0	0	3	0.023	16.035	954.79;
	2	0	0	3	0.024	16.11	954.79;
	2	0	0	3	0.022	15.831	954.79;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	16.945	666;
	2	0	0	3	0.014	15.597	666;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	30.174	949.75;
	2	0	0	3	0.062	27.225	949.75;
	2	0	0	3	0.063	28.512	949.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.805	790.65;
	2	0	0	3	0.018	14.606	790.65;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.015	15.498	752.73;
	2	0	0	3	0.017	15.292	752.73;
	2	0	0	3	0.018	14.469	752.73;
	2	0	0	3	0.018	17.241	752.73;
	2	0	0	3	0.014	15.421	752.73;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	22.692	788.88;
	2	0	0	3	0.047	26.565	788.88;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	30.057	237.86;
	2	0	0	3	0.035	27.935	237.86;
	2	0	0	3	0.014	16.397	605.7;
	2	0	0	3	0.009	16.011	605.7;
	2	0	0	3	0.011	14.563	603.75;
	2	0	0	3	0.016	15.458	712.65;
	2	0	0	3	0.014	15.568	712.65;
	2	0	0	3	0.015	15.76	712.65;
	2	0	0	3	0.019	16.948	712.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.239	879.5;
	2	0	0	3	0.024	16.176	879.5;
	2	0	0	3	0.021	15.563	879.5;
	2	0	0	3	0.024	29.309	236.18;
	2	0	0	3	0.022	25.708	236.18;
	2	0	0	3	0.025	24.495	236.18;
	2	0	0	3	0.022	25.318	236.18;
	2	0	0	3	0.015	27.205	236.16;
	2	0	0	3	0.019	29.12	236.16;
	2	0	0	3	0.024	28.58	236.16;
	2	0	0	3	0.018	29.805	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.09	30.619	1372.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.104	33.533	1250.1;
	2	0	0	3	0.09	29.054	1250.1;
	2	0	0	3	0.015	14.795	685.5;
	2	0	0	3	0.012	15.71	685.5;
	2	0	0	3	0.015	15.185	685.5;
	2	0	0	3	0.012	13.179	685.5;
	2	0	0	3	0.016	15.443	685.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	29.276	236.59;
	2	0	0	3	0.023	24.537	236.59;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.359	1152.07;
	2	0	0	3	0.021	16.924	1152.07;
	2	0	0	3	0.026	16.8	1152.07;
	2	0	0	3	0.022	16.977	1152.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	18.434	880.5;
	2	0	0	3	0.029	30.428	237.53;
	2	0	0	3	0.034	31.254	237.53;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.013	12.099	788;
	2	0	0	3	0.024	19.043	788;
	2	0	0	3	0.017	17.367	788;
	2	0	0	3	0.019	16.014	788;
	2	0	0	3	0.022	16.903	788;
	2	0	0	3	0.018	17.543	788;
	2	0	0	3	0.072	28.995	1185.45;
	2	0	0	3	0.086	31.17	1185.45;
	2	0	0	3	0.087	31.885	1185.45;
	2	0	0	3	0.085	32.357	1185.45;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.016	17.592	767.47;
	2	0	0	3	0.023	18.09	767.47;
	2	0	0	3	0.019	16.898	767.47;
	2	0	0	3	0.022	17.681	767.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0	0	236.45;
	2	0	0	3	0.023	16.84	906.5;
	2	0	0	3	0.019	15.339	906.5;
	2	0	0	3	0.024	15.371	906.5;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.194	619.5;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	775.42;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0	0	236.55;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	17.451	867.75;
	2	0	0	3	0.025	16.743	867.75;
	2	0	0	3	0.027	17.584	867.75;
	2	0	0	3	0.021	17.134	867.75;
	2	0	0	3	0.024	16.015	867.75;
	2	0	0	3	0.017	17.283	765;
	2	0	0	3	0.021	17.2	765;
	2	0	0	3	0.016	15.448	765;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	237.79;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0.015	15.383	737.85;
	2	0	0	3	0.014	15.975	737.85;
	2	0	0	3	0.016	15.375	737.85;
	2	0	0	3	0.021	17.403	737.85;
	2	0	0	3	0.02	16.409	794.4;
	2	0	0	3	0.015	14.097	794.4;
	2	0	0	3	0.016	13.952	794.4;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.021	16.021	864.67;
	2	0	0	3	0.019	16.218	864.67;
	2	0	0	3	0.073	34.319	998.42;
	2	0	0	3	0.031	20.488	864.56;
	2	0	0	3	0.02	14.177	864.56;
	2	0	0	3	0.026	18.206	864.56;
	2	0	0	3	0.022	16.694	864.56;
	2	0	0	3	0.017	13.979	856.65;
	2	0	0	3	0.025	16.83	856.65;
	2	0	0	3	0.021	15.884	856.65;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.015	16.452	669.6;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0.046	30.116	832.75;
	2	0	0	3	0.054	26.939	832.75;
	2	0	0	3	0.047	27.513	773.96;
	2	0	0	3	0.041	27.644	773.96;
	2	0	0	3	0.045	25.318	773.96;
	2	0	0	3	0.053	34.506	773.96;
	2	0	0	3	0	0	1479.73;
	2	0	0	3	0.017	15.104	738.15;
	2	0	0	3	0.013	15.996	738.15;
	2	0	0	3	0.014	16.33	738.15;
	2	0	0	3	0.015	16.225	738.15;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.03	28.661	237.53;
	2	0	0	3	0.032	29.773	237.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.017	16.235	751.5;
	2	0	0	3	0.018	15.612	751.5;
	2	0	0	3	0.018	15.243	751.5;
	2	0	0	3	0.024	25.312	237.53;
	2	0	0	3	0.029	25.572	237.53;
	2	0	0	3	0.034	31.344	237.53;
	2	0	0	3	0.023	23.509	237.53;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.023	18.144	917.7;
	2	0	0	3	0.022	17.004	917.7;
	2	0	0	3	0.024	17.47	917.7;
	2	0	0	3	0.024	15.97	917.7;
	2	0	0	3	0.028	18.441	917.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	28.5	236.93;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.881	690;
	2	0	0	3	0.016	16.055	690;
	2	0	0	3	0.016	15.123	690;
	2	0	0	3	0.021	16.486	899.1;
	2	0	0	3	0.022	17.84	899.1;
	2	0	0	3	0.021	15.046	899.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1025.38;
	2	0	0	3	0.002	8	1025.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.083	28.617	1358.17;
	2	0	0	3	0.083	27.637	1358.17;
	2	0	0	3	0.08	28.361	1358.17;
	2	0	0	3	0.088	29.543	1358.17;
	2	0	0	3	0.017	15.941	685.95;
	2	0	0	3	0.015	17.279	685.95;
	2	0	0	3	0.013	15.24	685.95;
	2	0	0	3	0.017	18.243	685.95;
	2	0	0	3	0.012	17.265	685.95;
	2	0	0	3	0.016	15.441	685.95;
	2	0	0	3	0.01	14.774	622.5;
	2	0	0	3	0.01	13.701	622.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	26.989	237.53;
	2	0	0	3	0.038	30.748	237.53;
	2	0	0	3	0.077	28.29	1406.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	15.087	685.95;
	2	0	0	3	0.012	15.813	685.95;
	2	0	0	3	0.016	16.924	685.95;
	2	0	0	3	0.014	15.832	685.95;
	2	0	0	3	0.014	14.731	685.95;
	2	0	0	3	0.013	17.416	685.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	236.81;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.168	893.25;
	2	0	0	3	0.024	15.657	893.25;
	2	0	0	3	0.016	12.446	893.25;
	2	0	0	3	0.026	16.714	893.25;
	2	0	0	3	0.022	18.421	893.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	27.805	237.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.3	661.45;
	2	0	0	3	0.015	16.179	661.45;
	2	0	0	3	0.012	14.826	661.45;
	2	0	0	3	0.01	14.427	661.45;
	2	0	0	3	0.014	16.205	661.45;
	2	0	0	3	0.017	18.067	661.45;
	2	0	0	3	0.024	15.379	909.83;
	2	0	0	3	0.021	16.75	909.83;
	2	0	0	3	0.031	19.549	909.83;
	2	0	0	3	0.027	19.394	909.83;
	2	0	0	3	0.023	17.807	909.83;
	2	0	0	3	0.026	16.456	909.83;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	15.692	945.55;
	2	0	0	3	0.023	17.524	945.55;
	2	0	0	3	0.027	17.073	945.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0.078	25.058	1287.7;
	2	0	0	3	0.071	26.703	1287.7;
	2	0	0	3	0.071	26.635	1287.7;
	2	0	0	3	0.085	29.54	1287.7;
	2	0	0	3	0.089	28.801	1579.05;
	2	0	0	3	0.08	26.606	1579.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.063	33.328	820.58;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	21.733	965;
	2	0	0	3	0.02	16.162	965;
	2	0	0	3	0.021	16.938	965;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.011	15.098	643.2;
	2	0	0	3	0.016	16.246	643.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	15.08	945.55;
	2	0	0	3	0.024	17.318	945.55;
	2	0	0	3	0.022	16.503	945.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.531	626.25;
	2	0	0	3	0.014	18.171	626.25;
	2	0	0	3	0.011	15.827	626.25;
	2	0	0	3	0.024	17.78	912.75;
	2	0	0	3	0.023	17.223	912.75;
	2	0	0	3	0.03	19.155	912.75;
	2	0	0	3	0.024	17.236	912.75;
	2	0	0	3	0.025	16.345	912.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.975	236.93;
	2	0	0	3	0.024	16.468	945;
	2	0	0	3	0.022	18.069	945;
	2	0	0	3	0.022	16.854	945;
	2	0	0	3	0.022	15.748	945;
	2	0	0	3	0.027	18.317	896.9;
	2	0	0	3	0.017	13.618	896.9;
	2	0	0	3	0.021	14.525	896.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	32.967	236.23;
	2	0	0	3	0.03	27.796	236.23;
	2	0	0	3	0.024	31.652	236.23;
	2	0	0	3	0.02	31.482	236.23;
	2	0	0	3	0.031	28.453	236.23;
	2	0	0	3	0.027	28.841	236.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.051	27.958	877.91;
	2	0	0	3	0.062	31.969	877.91;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	29.577	934.54;
	2	0	0	3	0.058	28.586	934.54;
	2	0	0	3	0.052	28.576	934.54;
	2	0	0	3	0.053	30.062	934.54;
	2	0	0	3	0.059	27.043	934.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	16.296	1038.4;
	2	0	0	3	0.023	16.791	1038.4;
	2	0	0	3	0.022	17.033	1038.4;
	2	0	0	3	0.028	17.506	1038.4;
	2	0	0	3	0.023	16.08	1038.4;
	2	0	0	3	0.024	19.864	1038.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	16.519	917.63;
	2	0	0	3	0.025	16.803	917.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.891	876;
	2	0	0	3	0.025	17.7	876;
	2	0	0	3	0.024	15.354	876;
	2	0	0	3	0.025	16.968	876;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.405	641.66;
	2	0	0	3	0.011	16.065	641.66;
	2	0	0	3	0.01	14.439	641.66;
	2	0	0	3	0.01	13.917	641.66;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0.075	28.56	1231;
	2	0	0	3	0.065	23.907	1231;
	2	0	0	3	0.02	29.02	236.75;
	2	0	0	3	0.012	16.663	601.65;
	2	0	0	3	0.008	15.039	601.65;
	2	0	0	3	0.013	15.733	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	27.641	1337.1;
	2	0	0	3	0.076	25.952	1337.1;
	2	0	0	3	0.085	27.77	1337.1;
	2	0	0	3	0.086	28.051	1337.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.93	607.2;
	2	0	0	3	0.012	15.65	607.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.153	745.8;
	2	0	0	3	0.024	19.893	745.8;
	2	0	0	3	0.016	17.731	745.8;
	2	0	0	3	0.017	17.703	745.8;
	2	0	0	3	0.018	17.135	745.8;
	2	0	0	3	0.015	14.412	745.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0.037	30.364	401.59;
	2	0	0	3	0.027	18.199	862.5;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.539	774.6;
	2	0	0	3	0.021	18.791	774.6;
	2	0	0	3	0.021	17.545	774.6;
	2	0	0	3	0.018	14.946	774.6;
	2	0	0	3	0.019	19.252	774.6;
	2	0	0	3	0.011	14.56	627.75;
	2	0	0	3	0.015	16.548	627.75;
	2	0	0	3	0.007	14.299	627.75;
	2	0	0	3	0.009	14.26	627.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.079	29.743	1354.74;
	2	0	0	3	0.012	16.226	603.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	17.471	603;
	2	0	0	3	0.013	15.749	629.4;
	2	0	0	3	0.013	15.932	629.4;
	2	0	0	3	0.081	29.793	1246.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	14.097	799.8;
	2	0	0	3	0.015	15.071	799.8;
	2	0	0	3	0.022	16.562	799.8;
	2	0	0	3	0.023	16.865	799.8;
	2	0	0	3	0.019	14.529	799.8;
	2	0	0	3	0.023	17.037	799.8;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	29.447	236.27;
	2	0	0	3	0.017	27.292	236.27;
	2	0	0	3	0.027	27.784	236.27;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	18.377	895.5;
	2	0	0	3	0.028	17.356	895.5;
	2	0	0	3	0.024	15.93	895.5;
	2	0	0	3	0.028	18.594	895.5;
	2	0	0	3	0.025	15.954	895.5;
	2	0	0	3	0.016	18.151	750;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	237.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	28.52	1131.1;
	2	0	0	3	0.066	29.479	1131.1;
	2	0	0	3	0.067	26.633	1131.1;
	2	0	0	3	0.067	29.632	1131.1;
	2	0	0	3	0.014	16.225	681;
	2	0	0	3	0.014	13.964	681;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.024	16.695	860;
	2	0	0	3	0.019	15.208	860;
	2	0	0	3	0.018	15.239	860;
	2	0	0	3	0.054	34.887	723.37;
	2	0	0	3	0.041	24.364	723.37;
	2	0	0	3	0.019	17.399	675.9;
	2	0	0	3	0.013	15.765	675.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.002	8	1006.38;
	2	0	0	3	0.002	8	1006.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0	0	252.2;
	2	0	0	3	0.021	16.113	934.25;
	2	0	0	3	0.026	16.228	934.25;
	2	0	0	3	0.02	16.427	934.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.486	975.64;
	2	0	0	3	0.022	15.96	975.64;
	2	0	0	3	0.026	16.263	975.64;
	2	0	0	3	0.021	15.615	975.64;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	18.535	805.42;
	2	0	0	3	0.016	15.954	805.42;
	2	0	0	3	0.025	19.067	805.42;
	2	0	0	3	0.026	19.502	805.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.875	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.487	693;
	2	0	0	3	0.016	15.506	693;
	2	0	0	3	0.013	15.039	693;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	18.579	640.35;
	2	0	0	3	0.009	16.421	640.35;
	2	0	0	3	0.009	15.809	607.5;
	2	0	0	3	0.008	13.688	607.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.643	870;
	2	0	0	3	0.017	14.297	870;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.024	19.721	889.58;
	2	0	0	3	0.026	18.859	889.58;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.076	24.163	1476.04;
	2	0	0	3	0.077	28.271	1476.04;
	2	0	0	3	0.065	22.737	1476.04;
	2	0	0	3	0.066	24.59	1476.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.015	14.487	662.7;
	2	0	0	3	0.009	13.451	662.7;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.029	19.166	925.9;
	2	0	0	3	0.027	17.703	925.9;
	2	0	0	3	0.023	16.344	925.9;
	2	0	0	3	0.024	17.692	925.9;
	2	0	0	3	0.024	17.925	925.9;
	2	0	0	3	0.024	18.516	925.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.871	829.75;
	2	0	0	3	0.022	15.193	829.75;
	2	0	0	3	0.021	16.571	829.75;
	2	0	0	3	0.024	16.699	829.75;
	2	0	0	3	0.023	16.225	829.75;
	2	0	0	3	0.021	14.089	829.75;
	2	0	0	3	0	0	237.41;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.022	16.559	813.75;
	2	0	0	3	0.02	17.674	813.75;
	2	0	0	3	0.025	18.658	813.75;
	2	0	0	3	0.022	15.59	813.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.024	16.531	847.05;
	2	0	0	3	0.025	18.762	847.05;
	2	0	0	3	0.022	15.953	847.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.031	898;
	2	0	0	3	0.022	16.88	898;
	2	0	0	3	0.021	17.055	898;
	2	0	0	3	0.026	16.674	898;
	2	0	0	3	0.02	14.447	898;
	2	0	0	3	0.023	15.738	898;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.043	22.278	974.05;
	2	0	0	3	0.064	27.376	974.05;
	2	0	0	3	0.051	23.481	974.05;
	2	0	0	3	0.04	21.162	974.05;
	2	0	0	3	0.057	25.024	974.05;
	2	0	0	3	0.051	25.538	974.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	23.597	1514.82;
	2	0	0	3	0.052	18.303	1514.82;
	2	0	0	3	0.017	17.04	722.7;
	2	0	0	3	0.015	15.672	722.7;
	2	0	0	3	0.013	15.363	722.7;
	2	0	0	3	0.016	15.007	722.7;
	2	0	0	3	0.014	14.394	722.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	22.911	237.85;
	2	0	0	3	0.031	22.87	237.85;
	2	0	0	3	0.024	25.241	237.85;
	2	0	0	3	0.022	16.969	869.85;
	2	0	0	3	0.019	15.123	869.85;
	2	0	0	3	0.019	15.488	869.85;
	2	0	0	3	0.018	16.38	781.5;
	2	0	0	3	0.022	16.241	781.5;
	2	0	0	3	0.04	26.152	775.89;
	2	0	0	3	0.027	16.846	909.75;
	2	0	0	3	0.022	16.367	909.75;
	2	0	0	3	0.023	15.152	909.75;
	2	0	0	3	0.029	19.314	909.75;
	2	0	0	3	0.024	18.545	909.75;
	2	0	0	3	0.026	16.648	909.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	25.069	1484.24;
	2	0	0	3	0.061	21.483	1484.24;
	2	0	0	3	0.069	24.163	1484.24;
	2	0	0	3	0.088	28.271	1484.24;
	2	0	0	3	0.023	15.347	884;
	2	0	0	3	0.025	16.739	884;
	2	0	0	3	0.025	16.868	884;
	2	0	0	3	0	0	0;
	2	0	0	3	0.053	19.551	1269.35;
	2	0	0	3	0.078	28.79	1269.35;
	2	0	0	3	0.072	23.309	1269.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	30.204	236.33;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	17.921	789;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0	0	237.43;
	2	0	0	3	0.023	18.027	761.5;
	2	0	0	3	0.018	16.256	761.5;
	2	0	0	3	0.017	15.07	761.5;
	2	0	0	3	0.016	18.456	637.8;
	2	0	0	3	0.013	14.088	637.8;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.007	15.536	607.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.011	17.197	623.4;
	2	0	0	3	0	0	237.07;
	2	0	0	3	0	0	237.07;
	2	0	0	3	0.013	16.268	674.7;
	2	0	0	3	0.009	13.056	674.7;
	2	0	0	3	0.028	19.002	847.5;
	2	0	0	3	0.016	12.28	847.5;
	2	0	0	3	0.025	18.985	847.5;
	2	0	0	3	0.027	16.932	898.35;
	2	0	0	3	0.03	19.753	898.35;
	2	0	0	3	0.03	18.89	898.35;
	2	0	0	3	0.023	16.822	898.35;
	2	0	0	3	0.034	22.741	809.58;
	2	0	0	3	0.008	14.021	627.75;
	2	0	0	3	0.024	16.304	898.3;
	2	0	0	3	0.025	20.151	898.3;
	2	0	0	3	0.023	16.428	898.3;
	2	0	0	3	0.019	14.669	874.8;
	2	0	0	3	0.019	15.908	874.8;
	2	0	0	3	0.024	19.556	874.8;
	2	0	0	3	0.021	15.488	874.8;
	2	0	0	3	0.021	17.375	874.8;
	2	0	0	3	0.021	15.704	874.8;
	2	0	0	3	0.012	22.163	236.08;
	2	0	0	3	0.018	23.074	236.08;
	2	0	0	3	0.02	23.429	236.08;
	2	0	0	3	0.027	26.302	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	15.525	862.95;
	2	0	0	3	0.02	16.061	862.95;
	2	0	0	3	0.019	15.943	862.95;
	2	0	0	3	0.023	16.112	862.95;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.018	15.706	781.5;
	2	0	0	3	0.021	17.736	781.5;
	2	0	0	3	0.015	13.717	781.5;
	2	0	0	3	0.018	18.061	781.5;
	2	0	0	3	0.017	14.554	781.5;
	2	0	0	3	0.014	14.778	781.5;
	2	0	0	3	0.011	15.848	603;
	2	0	0	3	0.013	16.616	603;
	2	0	0	3	0.012	17.278	603;
	2	0	0	3	0.021	16.008	802.6;
	2	0	0	3	0.021	15.946	802.6;
	2	0	0	3	0.021	15.341	802.6;
	2	0	0	3	0.024	19.45	802.6;
	2	0	0	3	0.019	16.795	802.6;
	2	0	0	3	0.019	15.618	802.6;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	456.91;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	23.181	236.16;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	18.107	944.15;
	2	0	0	3	0.027	19.114	944.15;
	2	0	0	3	0.025	15.972	944.15;
	2	0	0	3	0.025	16.83	944.15;
	2	0	0	3	0.027	19.102	944.15;
	2	0	0	3	0.022	16.242	944.15;
	2	0	0	3	0.019	18.757	737.85;
	2	0	0	3	0.016	15.602	737.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	15.693	655.65;
	2	0	0	3	0.014	14.566	690.75;
	2	0	0	3	0.016	17.031	690.75;
	2	0	0	3	0.018	16.619	690.75;
	2	0	0	3	0.016	14.902	690.75;
	2	0	0	3	0.023	17.234	773;
	2	0	0	3	0.02	16.464	773;
	2	0	0	3	0.016	16.515	773;
	2	0	0	3	0.022	17.79	773;
	2	0	0	3	0.02	16.079	773;
	2	0	0	3	0.016	17.231	773;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.98	607.05;
	2	0	0	3	0.01	15.994	607.05;
	2	0	0	3	0.011	15.978	607.05;
	2	0	0	3	0.011	14.85	622.5;
	2	0	0	3	0.008	16.201	622.5;
	2	0	0	3	0	0	237.11;
	2	0	0	3	0.054	24.89	1058.03;
	2	0	0	3	0.072	31.753	1058.03;
	2	0	0	3	0.065	26.04	1058.03;
	2	0	0	3	0.06	29.107	1058.03;
	2	0	0	3	0.017	16.585	729;
	2	0	0	3	0.008	16.128	603.42;
	2	0	0	3	0.011	17.176	603.42;
	2	0	0	3	0.012	15.052	603.42;
	2	0	0	3	0.006	13.937	603.42;
	2	0	0	3	0.007	14.328	603.42;
	2	0	0	3	0.007	14.188	603.42;
	2	0	0	3	0.032	19.778	898.35;
	2	0	0	3	0.014	14.818	661.24;
	2	0	0	3	0.013	17.402	661.24;
	2	0	0	3	0.011	14.217	661.24;
	2	0	0	3	0.012	15.192	661.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.941	909.85;
	2	0	0	3	0.023	16.635	909.85;
	2	0	0	3	0.031	19.257	909.85;
	2	0	0	3	0.03	29.682	237.31;
	2	0	0	3	0.021	26.346	237.31;
	2	0	0	3	0.016	14.941	785.25;
	2	0	0	3	0.017	15.726	785.25;
	2	0	0	3	0.01	15.136	608;
	2	0	0	3	0.007	12.154	608;
	2	0	0	3	0.008	16.16	608;
	2	0	0	3	0.019	15.127	805.88;
	2	0	0	3	0.02	14.604	805.88;
	2	0	0	3	0.01	13.202	712.5;
	2	0	0	3	0.042	28.765	791.8;
	2	0	0	3	0.052	30.482	791.8;
	2	0	0	3	0	0	1090.15;
	2	0	0	3	0	0	1090.15;
	2	0	0	3	0.02	16.048	898.32;
	2	0	0	3	0.021	16.218	898.32;
	2	0	0	3	0.026	16.296	898.32;
	2	0	0	3	0.023	16.233	898.32;
	2	0	0	3	0.022	15.617	898.32;
	2	0	0	3	0.023	16.489	899.05;
	2	0	0	3	0.026	17.693	899.05;
	2	0	0	3	0.022	16.563	899.05;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	312.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	18.388	1085.63;
	2	0	0	3	0.024	16.546	1085.63;
	2	0	0	3	0.025	17.35	1085.63;
	2	0	0	3	0.027	19.85	1085.63;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.012	15.991	612.9;
	2	0	0	3	0.014	16.365	645;
	2	0	0	3	0.014	15.908	670.65;
	2	0	0	3	0.015	14.191	670.65;
	2	0	0	3	0.009	13.502	670.65;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.015	16.153	712.5;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	300.19;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0	0	237.66;
	2	0	0	3	0.027	16.664	944.15;
	2	0	0	3	0.024	17.872	944.15;
	2	0	0	3	0.023	18.167	944.15;
	2	0	0	3	0.022	16.134	801.25;
	2	0	0	3	0.019	16.441	801.25;
	2	0	0	3	0.019	16.301	801.25;
	2	0	0	3	0.024	18.838	801.25;
	2	0	0	3	0.012	12.174	801.25;
	2	0	0	3	0.019	18.821	801.25;
	2	0	0	3	0.072	34.27	1076.34;
	2	0	0	3	0.011	16.581	652.5;
	2	0	0	3	0.012	15.675	652.5;
	2	0	0	3	0.012	13.705	663;
	2	0	0	3	0.013	15.983	672.65;
	2	0	0	3	0.012	16.706	672.65;
	2	0	0	3	0.01	14.706	672.65;
	2	0	0	3	0.017	16.097	772.5;
	2	0	0	3	0.015	14.753	772.5;
	2	0	0	3	0.021	17.267	772.5;
	2	0	0	3	0.015	14.842	813.75;
	2	0	0	3	0.02	16.017	813.75;
	2	0	0	3	0.016	15.702	813.75;
	2	0	0	3	0.078	28.786	1270.41;
	2	0	0	3	0.075	25.064	1270.41;
	2	0	0	3	0.019	14.404	870.6;
	2	0	0	3	0.03	19.516	870.6;
	2	0	0	3	0.022	16.936	870.6;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0	0	237.21;
	2	0	0	3	0.084	30.619	1377.95;
	2	0	0	3	0.08	26.618	1377.95;
	2	0	0	3	0.014	18.218	606.15;
	2	0	0	3	0.011	16.439	667.1;
	2	0	0	3	0.013	16.8	667.1;
	2	0	0	3	0.013	15.757	667.1;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0.024	17.676	885.6;
	2	0	0	3	0.024	15.81	885.6;
	2	0	0	3	0.012	15.611	604.5;
	2	0	0	3	0.012	14.691	604.5;
	2	0	0	3	0.024	18.22	877.5;
	2	0	0	3	0.019	14.676	877.5;
	2	0	0	3	0.01	17.108	604.5;
	2	0	0	3	0.016	13.139	849.75;
	2	0	0	3	0.019	15.455	849.75;
	2	0	0	3	0.025	28.776	237.58;
	2	0	0	3	0.024	27.79	237.58;
	2	0	0	3	0.026	16.737	1194.45;
	2	0	0	3	0.022	16.815	1194.45;
	2	0	0	3	0.025	16.524	1194.45;
	2	0	0	3	0.024	16.797	1194.45;
	2	0	0	3	0.025	16.574	1194.45;
	2	0	0	3	0.019	15.681	1194.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	14.104	691.8;
	2	0	0	3	0.012	16.263	691.8;
	2	0	0	3	0.011	16.869	606.15;
	2	0	0	3	0.013	15.815	664.5;
	2	0	0	3	0.023	19.38	783.6;
	2	0	0	3	0.017	14.642	877.5;
	2	0	0	3	0.02	16.408	3267.49;
	2	0	0	3	0.014	15.967	614.55;
	2	0	0	3	0.017	15.161	709.58;
	2	0	0	3	0.016	16.322	709.58;
	2	0	0	3	0.015	19.197	728.55;
	2	0	0	3	0.017	15.157	728.55;
	2	0	0	3	0.02	17.358	728.55;
	2	0	0	3	0.014	15.898	728.55;
	2	0	0	3	0.063	27.512	980.64;
	2	0	0	3	0.026	17.018	904.5;
	2	0	0	3	0.027	18.188	904.5;
	2	0	0	3	0.021	13.632	904.5;
	2	0	0	3	0.077	29.054	1343.69;
	2	0	0	3	0.075	27.069	1343.69;
	2	0	0	3	0.083	27.74	1343.69;
	2	0	0	3	0.102	34.116	1343.69;
	2	0	0	3	0.013	13.766	673.5;
	2	0	0	3	0.014	17.727	673.5;
	2	0	0	3	0.013	19.005	673.5;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0	0	236.56;
	2	0	0	3	0.021	13.888	967.38;
	2	0	0	3	0.019	14.242	967.38;
	2	0	0	3	0.021	16.723	967.38;
	2	0	0	3	0.026	16.316	967.38;
	2	0	0	3	0.023	17.778	967.38;
	2	0	0	3	0.023	17.628	795.15;
	2	0	0	3	0.012	14.393	643.42;
	2	0	0	3	0.01	14.415	643.42;
	2	0	0	3	0.02	13.69	3145.28;
	2	0	0	3	0.024	18.385	3145.28;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	569.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.121	670.2;
	2	0	0	3	0.021	14.27	863.7;
	2	0	0	3	0.017	14.639	863.7;
	2	0	0	3	0.028	19.701	863.7;
	2	0	0	3	0.021	14.57	863.7;
	2	0	0	3	0.024	17.874	1030.38;
	2	0	0	3	0.024	18.584	1030.38;
	2	0	0	3	0.027	19.234	1030.38;
	2	0	0	3	0.021	17.108	1030.38;
	2	0	0	3	0.022	16.534	1030.38;
	2	0	0	3	0.02	16.769	1030.38;
	2	0	0	3	0.013	16.412	608.03;
	2	0	0	3	0.014	16.336	608.03;
	2	0	0	3	0.025	15.731	899.1;
	2	0	0	3	0.024	19.362	899.1;
	2	0	0	3	0.016	15.464	805.2;
	2	0	0	3	0.019	15.758	805.2;
	2	0	0	3	0.021	15.13	805.2;
	2	0	0	3	0.018	17.241	805.2;
	2	0	0	3	0.016	16.296	805.2;
	2	0	0	3	0.02	15.876	805.2;
	2	0	0	3	0.012	16.156	604.35;
	2	0	0	3	0.01	15.585	604.35;
	2	0	0	3	0.099	31.9	1235.76;
	2	0	0	3	0.022	16.344	975.9;
	2	0	0	3	0.026	17.083	975.9;
	2	0	0	3	0.024	15.514	975.9;
	2	0	0	3	0.021	15.915	975.9;
	2	0	0	3	0.029	18.122	975.9;
	2	0	0	3	0.02	16.261	1085.63;
	2	0	0	3	0.021	14.95	1085.63;
	2	0	0	3	0.02	15.724	1085.63;
	2	0	0	3	0.024	17.201	1085.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	14.422	967.2;
	2	0	0	3	0.027	17.674	967.2;
	2	0	0	3	0.017	13.982	967.2;
	2	0	0	3	0.023	16.389	967.2;
	2	0	0	3	0.024	15.871	967.2;
	2	0	0	3	0.008	16.42	602.55;
	2	0	0	3	0.068	25.755	1219.92;
	2	0	0	3	0.014	15.277	623.55;
	2	0	0	3	0.014	17.179	623.55;
	2	0	0	3	0	0	1506.05;
	2	0	0	3	0	0	1506.05;
	2	0	0	3	0.025	16.899	731.72;
	2	0	0	3	0.023	15.213	731.72;
	2	0	0	3	0.024	18.192	731.72;
	2	0	0	3	0.023	19.484	731.72;
	2	0	0	3	0.02	15.72	731.72;
	2	0	0	3	0.025	17.446	731.72;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0.015	16.184	729;
	2	0	0	3	0.012	14.013	729;
	2	0	0	3	0.015	15.415	729;
	2	0	0	3	0	0	1239.07;
	2	0	0	3	0	0	1239.07;
	2	0	0	3	0.017	14.716	860.6;
	2	0	0	3	0.026	19.566	860.6;
	2	0	0	3	0.016	14.094	860.6;
	2	0	0	3	0.032	21.548	860.6;
	2	0	0	3	0.025	16.854	860.6;
	2	0	0	3	0.02	16.375	860.6;
	2	0	0	3	0.026	16.861	922.1;
	2	0	0	3	0.019	15.663	922.1;
	2	0	0	3	0.021	16.858	922.1;
	2	0	0	3	0	0	237.49;
	2	0	0	3	0	0	237.49;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.015	16.652	772.13;
	2	0	0	3	0.018	14.149	772.13;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.033	20.553	908.55;
	2	0	0	3	0.026	18.265	908.55;
	2	0	0	3	0.013	16.846	704.85;
	2	0	0	3	0.014	16.939	704.85;
	2	0	0	3	0.015	16.258	704.85;
	2	0	0	3	0.014	14.016	704.85;
	2	0	0	3	0.017	18.292	650.63;
	2	0	0	3	0.013	19.136	650.63;
	2	0	0	3	0.077	27.63	1265.96;
	2	0	0	3	0.085	32.383	1265.96;
	2	0	0	3	0.09	28.616	1265.96;
	2	0	0	3	0.085	28.012	1265.96;
	2	0	0	3	0.048	28.115	775.77;
	2	0	0	3	0.045	28.387	775.77;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0.011	15.133	657.45;
	2	0	0	3	0.015	15.758	657.45;
	2	0	0	3	0.01	17.171	657.45;
	2	0	0	3	0.016	15.618	657.45;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.019	19.097	693;
	2	0	0	3	0.014	14.942	693;
	2	0	0	3	0.013	18.442	693;
	2	0	0	3	0.013	15.978	693;
	2	0	0	3	0.009	13.38	693;
	2	0	0	3	0.027	17.3	876.75;
	2	0	0	3	0.02	14.236	876.75;
	2	0	0	3	0.011	13.895	668.3;
	2	0	0	3	0.015	15.944	668.3;
	2	0	0	3	0.013	15.185	668.3;
	2	0	0	3	0.016	17.326	693.97;
	2	0	0	3	0.018	17.517	693.97;
	2	0	0	3	0.008	13.363	639.9;
	2	0	0	3	0.007	13.232	616.8;
	2	0	0	3	0.01	14.474	616.8;
	2	0	0	3	0.017	14.505	730.5;
	2	0	0	3	0.013	15.15	730.5;
	2	0	0	3	0.017	15.844	808.58;
	2	0	0	3	0.02	15.169	808.58;
	2	0	0	3	0.014	14.755	650.55;
	2	0	0	3	0.024	16.212	1103.6;
	2	0	0	3	0.021	15.242	1103.6;
	2	0	0	3	0.02	16.272	1103.6;
	2	0	0	3	0.023	16.23	1103.6;
	2	0	0	3	0.024	18.049	1103.6;
	2	0	0	3	0.024	17.471	1103.6;
	2	0	0	3	0.022	16.422	873;
	2	0	0	3	0.025	16.888	873;
	2	0	0	3	0.021	17.733	873;
	2	0	0	3	0.02	16.978	873;
	2	0	0	3	0.024	16.75	1165.63;
	2	0	0	3	0.021	17.602	1165.63;
	2	0	0	3	0.025	18.21	1165.63;
	2	0	0	3	0.02	16.407	1165.63;
	2	0	0	3	0.025	18.306	1165.63;
	2	0	0	3	0.027	18.091	1165.63;
	2	0	0	3	0.024	16.365	871.5;
	2	0	0	3	0.02	14.559	871.5;
	2	0	0	3	0	0	236.9;
	2	0	0	3	0.015	17.596	702.6;
	2	0	0	3	0.014	15.627	702.6;
	2	0	0	3	0.015	15.41	702.6;
	2	0	0	3	0.01	13.339	702.6;
	2	0	0	3	0.012	17.158	702.6;
	2	0	0	3	0.016	15.015	702.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0.013	15.469	608.9;
	2	0	0	3	0.012	14.311	608.9;
	2	0	0	3	0.008	17.079	608.9;
	2	0	0	3	0.008	17.007	608.9;
	2	0	0	3	0.009	15.871	608.9;
	2	0	0	3	0.009	16.739	608.9;
	2	0	0	3	0.007	13.397	606.15;
	2	0	0	3	0.011	17.192	606.15;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.013	13.471	693;
	2	0	0	3	0.027	18.998	3859;
	2	0	0	3	0.024	19.093	3859;
	2	0	0	3	0.024	20.325	3859;
	2	0	0	3	0.025	18.064	3859;
	2	0	0	3	0.023	17.806	3859;
	2	0	0	3	0.024	18.927	3859;
	2	0	0	3	0.013	15.188	729.3;
	2	0	0	3	0.012	14.958	639.75;
	2	0	0	3	0	0	1470.35;
	2	0	0	3	0	0	1470.35;
	2	0	0	3	0.025	18.421	893.5;
	2	0	0	3	0.026	19.658	893.5;
	2	0	0	3	0.024	16.929	893.5;
	2	0	0	3	0.01	14.409	683.55;
	2	0	0	3	0.017	15.932	683.55;
	2	0	0	3	0.024	17.37	900;
	2	0	0	3	0.021	15.943	900;
	2	0	0	3	0.024	18.609	900;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.379	947.66;
	2	0	0	3	0.023	18.775	947.66;
	2	0	0	3	0.019	14.196	947.66;
	2	0	0	3	0.02	13.751	947.66;
	2	0	0	3	0.039	26.073	813.64;
	2	0	0	3	0.05	30.641	813.64;
	2	0	0	3	0.045	30.614	813.64;
	2	0	0	3	0.009	13.216	641.4;
	2	0	0	3	0.012	16.916	641.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.021	17.955	812.25;
	2	0	0	3	0.019	17.927	812.25;
	2	0	0	3	0.019	17.352	812.25;
	2	0	0	3	0.019	14.594	812.25;
	2	0	0	3	0.074	29.447	1215.08;
	2	0	0	3	0.082	30.195	1215.08;
	2	0	0	3	0.069	27.784	1215.08;
	2	0	0	3	0.076	27.022	1215.08;
	2	0	0	3	0.063	25.174	1215.08;
	2	0	0	3	0.009	17.587	604.5;
	2	0	0	3	0.012	16.796	604.5;
	2	0	0	3	0.012	14.396	604.5;
	2	0	0	3	0.014	17.143	604.5;
	2	0	0	3	0.026	17.113	1011.4;
	2	0	0	3	0.024	18.088	1011.4;
	2	0	0	3	0.026	18.502	1011.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.453	673.95;
	2	0	0	3	0.013	16.432	673.95;
	2	0	0	3	0.01	15.82	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.061	24.612	1059.03;
	2	0	0	3	0.062	28.23	1059.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	16.4	952.28;
	2	0	0	3	0.022	16.183	952.28;
	2	0	0	3	0.025	17.706	952.28;
	2	0	0	3	0.021	12.929	952.28;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.076	24.407	1239.35;
	2	0	0	3	0.066	23.447	1239.35;
	2	0	0	3	0.066	24.026	1239.35;
	2	0	0	3	0.086	28.086	1239.35;
	2	0	0	3	0.073	27.42	1239.35;
	2	0	0	3	0.082	29.811	1391.24;
	2	0	0	3	0.096	31.9	1391.24;
	2	0	0	3	0.086	28.064	1391.24;
	2	0	0	3	0.077	28.839	1391.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.006	12.379	605.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	22.527	237.84;
	2	0	0	3	0.037	30.512	237.84;
	2	0	0	3	0.027	18.044	937.5;
	2	0	0	3	0.021	16.831	937.5;
	2	0	0	3	0.023	15.726	937.5;
	2	0	0	3	0.027	16.994	937.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.025	17.907	926;
	2	0	0	3	0.024	17.145	926;
	2	0	0	3	0.025	18.062	926;
	2	0	0	3	0.02	15.876	926;
	2	0	0	3	0.025	17.605	926;
	2	0	0	3	0.021	16.395	926;
	2	0	0	3	0.02	16.829	763.5;
	2	0	0	3	0.014	15.728	763.5;
	2	0	0	3	0.015	14.966	763.5;
	2	0	0	3	0.015	14.307	763.5;
	2	0	0	3	0.019	15.719	763.5;
	2	0	0	3	0.022	18.023	763.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.982	765;
	2	0	0	3	0.015	16.393	636.75;
	2	0	0	3	0.014	16.399	636.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	15.326	780;
	2	0	0	3	0.019	18.09	780;
	2	0	0	3	0.017	16.313	780;
	2	0	0	3	0.02	15.123	780;
	2	0	0	3	0.023	17.091	780;
	2	0	0	3	0.017	16.99	780;
	2	0	0	3	0.023	14.996	1098.93;
	2	0	0	3	0.027	17.739	1098.93;
	2	0	0	3	0.025	15.718	1098.93;
	2	0	0	3	0.028	18.272	1098.93;
	2	0	0	3	0.027	18.642	1098.93;
	2	0	0	3	0.019	14.976	1098.93;
	2	0	0	3	0.089	28.679	1319.54;
	2	0	0	3	0.078	25.516	1319.54;
	2	0	0	3	0.011	13.985	677.25;
	2	0	0	3	0.014	14.919	677.25;
	2	0	0	3	0.021	14.644	810;
	2	0	0	3	0.017	16.527	810;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.022	719;
	2	0	0	3	0.021	18.791	719;
	2	0	0	3	0.012	15.759	719;
	2	0	0	3	0.015	15.544	719;
	2	0	0	3	0.016	14.693	719;
	2	0	0	3	0.016	14.473	719;
	2	0	0	3	0.009	14.757	637.5;
	2	0	0	3	0.021	19.301	838.05;
	2	0	0	3	0.018	17.05	838.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.02	16.89	880.5;
	2	0	0	3	0.026	20.462	880.5;
	2	0	0	3	0.025	16.422	880.5;
	2	0	0	3	0.019	15.96	880.5;
	2	0	0	3	0.017	16.887	691.88;
	2	0	0	3	0.013	15.255	691.88;
	2	0	0	3	0.027	17.509	867.7;
	2	0	0	3	0.019	15.016	867.7;
	2	0	0	3	0.029	19.157	867.7;
	2	0	0	3	0.024	17.453	867.7;
	2	0	0	3	0.024	17.632	867.7;
	2	0	0	3	0.023	17.08	867.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.056	25.956	1057.02;
	2	0	0	3	0.072	29.456	1057.02;
	2	0	0	3	0.071	28.949	1057.02;
	2	0	0	3	0.068	27.236	1057.02;
	2	0	0	3	0.064	30.243	1057.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.011	13.793	618.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	28.659	1025.8;
	2	0	0	3	0.064	27.611	1025.8;
	2	0	0	3	0.067	29.077	1025.8;
	2	0	0	3	0.051	26.012	1025.8;
	2	0	0	3	0.068	28.806	1025.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.011	15.001	672.75;
	2	0	0	3	0.014	16.503	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.872	938.4;
	2	0	0	3	0.019	12.454	938.4;
	2	0	0	3	0.028	17.78	938.4;
	2	0	0	3	0.026	20.621	938.4;
	2	0	0	3	0.088	32.935	1257.42;
	2	0	0	3	0.088	30.101	1257.42;
	2	0	0	3	0.027	17.5	883.1;
	2	0	0	3	0.021	14.263	883.1;
	2	0	0	3	0.024	16.535	883.1;
	2	0	0	3	0.021	17.302	883.1;
	2	0	0	3	0.017	14.143	883.1;
	2	0	0	3	0.02	13.691	883.1;
	2	0	0	3	0.02	15.717	822.75;
	2	0	0	3	0.02	16.478	822.75;
	2	0	0	3	0.017	15.666	822.75;
	2	0	0	3	0.022	15.776	822.75;
	2	0	0	3	0.02	16.253	822.75;
	2	0	0	3	0.019	16.717	822.75;
	2	0	0	3	0.022	18.464	800.25;
	2	0	0	3	0.018	18.744	800.25;
	2	0	0	3	0.024	19.906	800.25;
	2	0	0	3	0.017	17.701	800.25;
	2	0	0	3	0.02	18.203	800.25;
	2	0	0	3	0.017	17.003	800.25;
	2	0	0	3	0.01	12.705	607.2;
	2	0	0	3	0.026	18.55	3859;
	2	0	0	3	0.022	16.107	3859;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	16.145	688.5;
	2	0	0	3	0.009	13.625	620.25;
	2	0	0	3	0.008	17.482	601.95;
	2	0	0	3	0.013	18.743	601.95;
	2	0	0	3	0.01	14.615	601.95;
	2	0	0	3	0.009	16.032	624.45;
	2	0	0	3	0.014	17.307	624.45;
	2	0	0	3	0.024	17.87	3859;
	2	0	0	3	0.017	16.02	748.2;
	2	0	0	3	0.017	16.448	748.2;
	2	0	0	3	0.014	14.518	748.2;
	2	0	0	3	0.025	18.7	825.97;
	2	0	0	3	0.022	15.626	825.97;
	2	0	0	3	0.019	16.466	825.97;
	2	0	0	3	0.025	18.688	825.97;
	2	0	0	3	0.018	15.891	825.97;
	2	0	0	3	0.018	16.859	825.97;
	2	0	0	3	0.027	17.625	850.88;
	2	0	0	3	0.023	18.111	850.88;
	2	0	0	3	0.018	13.994	850.88;
	2	0	0	3	0.027	18.832	850.88;
	2	0	0	3	0.021	17.012	850.88;
	2	0	0	3	0.019	16.154	850.88;
	2	0	0	3	0.02	18.258	714.9;
	2	0	0	3	0.016	16.039	714.9;
	2	0	0	3	0.015	18.009	714.9;
	2	0	0	3	0.015	17.284	714.9;
	2	0	0	3	0.016	17.95	637.5;
	2	0	0	3	0	0	236.27;
	2	0	0	3	0.017	17.357	671.25;
	2	0	0	3	0.015	18.576	671.25;
	2	0	0	3	0.053	28.599	862;
	2	0	0	3	0.064	30.476	862;
	2	0	0	3	0.022	16.278	875.65;
	2	0	0	3	0.025	17.182	875.65;
	2	0	0	3	0.027	17.833	875.65;
	2	0	0	3	0.083	28.535	1312.42;
	2	0	0	3	0.082	28.749	1312.42;
	2	0	0	3	0.029	18.526	1020;
	2	0	0	3	0.023	14.876	1020;
	2	0	0	3	0.024	16.933	1020;
	2	0	0	3	0.013	14.781	725.25;
	2	0	0	3	0.015	16.247	725.25;
	2	0	0	3	0.012	13.458	725.25;
	2	0	0	3	0.002	8	1300;
	2	0	0	3	0.011	16.563	623.85;
	2	0	0	3	0.012	15.6	623.85;
	2	0	0	3	0.012	15.186	623.85;
	2	0	0	3	0	0	236.53;
	2	0	0	3	0.074	25.623	1295.07;
	2	0	0	3	0.017	15.756	706.8;
	2	0	0	3	0.019	18.313	706.8;
	2	0	0	3	0.014	17.362	706.8;
	2	0	0	3	0.012	12.839	706.8;
	2	0	0	3	0.015	15.723	706.8;
	2	0	0	3	0.014	15.51	706.8;
	2	0	0	3	0.02	15.789	864.9;
	2	0	0	3	0.022	18.252	864.9;
	2	0	0	3	0.009	16.336	617.05;
	2	0	0	3	0.007	14.001	617.05;
	2	0	0	3	0.013	19.381	617.05;
	2	0	0	3	0.013	15.226	611.25;
	2	0	0	3	0.017	16.872	662.85;
	2	0	0	3	0.015	18.684	624.3;
	2	0	0	3	0.011	12.704	662.85;
	2	0	0	3	0.013	17.569	706.88;
	2	0	0	3	0.015	14.446	706.88;
	2	0	0	3	0.019	18.646	706.88;
	2	0	0	3	0.016	18.542	706.88;
	2	0	0	3	0.024	16.523	1025.25;
	2	0	0	3	0.024	15.909	1025.25;
	2	0	0	3	0.019	12.64	1025.25;
	2	0	0	3	0.016	15.082	724.88;
	2	0	0	3	0.013	16.436	724.88;
	2	0	0	3	0.015	14.074	739.5;
	2	0	0	3	0.017	14.127	739.5;
	2	0	0	3	0.017	16.755	739.5;
	2	0	0	3	0.013	16.276	739.5;
	2	0	0	3	0.022	15.344	828.53;
	2	0	0	3	0.022	17.73	828.53;
	2	0	0	3	0.014	17.871	606.3;
	2	0	0	3	0.026	17.865	937.13;
	2	0	0	3	0.021	15.934	937.13;
	2	0	0	3	0.024	17.184	937.13;
	2	0	0	3	0.025	18.505	937.13;
	2	0	0	3	0.009	13.754	670.5;
	2	0	0	3	0.01	13.38	670.5;
	2	0	0	3	0.01	14.794	670.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	17.355	902.2;
	2	0	0	3	0.021	16.817	902.2;
	2	0	0	3	0.021	15.564	902.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	12.44	606.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.239	607.5;
	2	0	0	3	0.02	15.65	855.2;
	2	0	0	3	0.021	16.085	855.2;
	2	0	0	3	0.027	18.254	855.2;
	2	0	0	3	0.022	15.709	855.2;
	2	0	0	3	0.023	16.891	855.2;
	2	0	0	3	0.022	15.468	855.2;
	2	0	0	3	0.062	25.81	1166.2;
	2	0	0	3	0.066	25.384	1166.2;
	2	0	0	3	0.066	29.053	1166.2;
	2	0	0	3	0.027	20.73	883.9;
	2	0	0	3	0.021	15.095	883.9;
	2	0	0	3	0.022	15.007	883.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	32.269	1689.3;
	2	0	0	3	0.075	27.988	1689.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.144	973.84;
	2	0	0	3	0.025	16.091	973.84;
	2	0	0	3	0.024	16.649	973.84;
	2	0	0	3	0.03	18.818	973.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1087.38;
	2	0	0	3	0.008	13.912	607.8;
	2	0	0	3	0.009	16.147	607.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.071	29.371	1057;
	2	0	0	3	0.061	28.308	1057;
	2	0	0	3	0.063	25.41	1057;
	2	0	0	3	0.081	33.993	1057;
	2	0	0	3	0.054	23.677	1057;
	2	0	0	3	0.062	28.15	1057;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.067	29.205	1128.29;
	2	0	0	3	0.066	27.704	1128.29;
	2	0	0	3	0.065	27.869	1128.29;
	2	0	0	3	0.062	25.181	1128.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.934	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.033	29.6	236.78;
	2	0	0	3	0.026	31.541	236.78;
	2	0	0	3	0.028	26.524	236.78;
	2	0	0	3	0.029	27.079	236.78;
	2	0	0	3	0.023	27.241	236.78;
	2	0	0	3	0.036	30.019	236.78;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.279	755.2;
	2	0	0	3	0.014	15.09	755.2;
	2	0	0	3	0.019	15.608	755.2;
	2	0	0	3	0.014	16.104	755.2;
	2	0	0	3	0.02	15.386	755.2;
	2	0	0	3	0.014	13.621	755.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.081	27.41	1513.82;
	2	0	0	3	0.014	15.464	765.8;
	2	0	0	3	0.019	16.06	765.8;
	2	0	0	3	0.015	15.457	765.8;
	2	0	0	3	0.016	17.495	765.8;
	2	0	0	3	0.015	15.025	765.8;
	2	0	0	3	0.016	17.427	765.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	17.738	772.5;
	2	0	0	3	0.018	14.346	772.5;
	2	0	0	3	0.02	16.772	772.5;
	2	0	0	3	0.022	16.863	772.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	14.943	956.5;
	2	0	0	3	0.021	15.391	956.5;
	2	0	0	3	0.021	13.966	956.5;
	2	0	0	3	0.021	13.702	956.5;
	2	0	0	3	0.031	21.016	956.5;
	2	0	0	3	0.023	17.571	956.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1025.63;
	2	0	0	3	0.002	8	1025.63;
	2	0	0	3	0.025	31.457	236.67;
	2	0	0	3	0.052	27.882	973.23;
	2	0	0	3	0.051	27.779	973.23;
	2	0	0	3	0.061	28.067	973.23;
	2	0	0	3	0.059	25.108	973.23;
	2	0	0	3	0.057	27.529	973.23;
	2	0	0	3	0.069	32.168	973.23;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	28.003	1079.62;
	2	0	0	3	0.066	26.978	1079.62;
	2	0	0	3	0.012	16.117	690;
	2	0	0	3	0.015	15.375	690;
	2	0	0	3	0.091	29.7	1292.92;
	2	0	0	3	0.024	16.741	898.5;
	2	0	0	3	0.027	18.663	898.5;
	2	0	0	3	0.021	15.863	898.5;
	2	0	0	3	0.02	15.295	898.5;
	2	0	0	3	0.028	17.795	898.5;
	2	0	0	3	0.024	15.669	898.5;
	2	0	0	3	0.02	16.223	863.75;
	2	0	0	3	0.024	16.396	863.75;
	2	0	0	3	0.019	14.622	863.75;
	2	0	0	3	0.02	16.073	863.75;
	2	0	0	3	0.027	18.855	863.75;
	2	0	0	3	0.021	17.078	863.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.745	845.15;
	2	0	0	3	0.024	16.895	845.15;
	2	0	0	3	0.02	17.925	845.15;
	2	0	0	3	0.021	17.256	845.15;
	2	0	0	3	0.022	17.404	845.15;
	2	0	0	3	0.023	18.517	845.15;
	2	0	0	3	0.012	15.522	627;
	2	0	0	3	0.03	27.006	368.47;
	2	0	0	3	0.034	26.782	368.47;
	2	0	0	3	0.055	25.483	896.79;
	2	0	0	3	0.058	29.942	896.79;
	2	0	0	3	0.056	25.657	896.79;
	2	0	0	3	0.087	27.704	1239.13;
	2	0	0	3	0.084	27.869	1239.13;
	2	0	0	3	0.075	25.181	1239.13;
	2	0	0	3	0.087	29.12	1239.13;
	2	0	0	3	0.052	26.865	1008.25;
	2	0	0	3	0.056	27.592	1008.25;
	2	0	0	3	0.066	31.215	1008.25;
	2	0	0	3	0.054	26.964	1008.25;
	2	0	0	3	0.062	28.938	1008.25;
	2	0	0	3	0.058	26.56	1008.25;
	2	0	0	3	0.024	17.352	945;
	2	0	0	3	0.022	17.208	945;
	2	0	0	3	0.023	15.521	945;
	2	0	0	3	0.029	18.296	945;
	2	0	0	3	0.026	18.561	945;
	2	0	0	3	0.021	16.258	772;
	2	0	0	3	0.016	14.551	772;
	2	0	0	3	0.024	19.609	772;
	2	0	0	3	0.017	13.529	772;
	2	0	0	3	0.021	16.165	772;
	2	0	0	3	0.017	15.483	772;
	2	0	0	3	0.054	26.867	863.56;
	2	0	0	3	0.048	27.63	863.56;
	2	0	0	3	0.053	32.383	863.56;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.063	30.934	984.54;
	2	0	0	3	0.048	23.894	984.54;
	2	0	0	3	0.062	29.017	984.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.039	30.922	379.96;
	2	0	0	3	0.083	28.77	1373.09;
	2	0	0	3	0.01	13.627	640.05;
	2	0	0	3	0.069	24.499	1388.5;
	2	0	0	3	0.073	24.93	1388.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.257	713.3;
	2	0	0	3	0.014	15.905	713.3;
	2	0	0	3	0.012	14.313	713.3;
	2	0	0	3	0.008	13.369	631.05;
	2	0	0	3	0.009	15.641	631.05;
	2	0	0	3	0.03	27.37	237.44;
	2	0	0	3	0.042	33.852	237.44;
	2	0	0	3	0.028	30.149	237.44;
	2	0	0	3	0.039	30.703	237.44;
	2	0	0	3	0.049	28.833	796.48;
	2	0	0	3	0.044	23.885	796.48;
	2	0	0	3	0.059	29.677	867.85;
	2	0	0	3	0.052	28.196	867.85;
	2	0	0	3	0.013	14.034	624.45;
	2	0	0	3	0.086	28.953	1312.47;
	2	0	0	3	0.075	25.968	1312.47;
	2	0	0	3	0.108	35.167	1252.76;
	2	0	0	3	0.078	25.803	1252.76;
	2	0	0	3	0.076	25.657	1252.76;
	2	0	0	3	0.088	29.371	1252.76;
	2	0	0	3	0.084	30.442	1316.52;
	2	0	0	3	0.077	26.245	1316.52;
	2	0	0	3	0.089	30.326	1316.52;
	2	0	0	3	0.076	27.882	1316.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.091	32.113	1465.06;
	2	0	0	3	0.079	27.097	1465.06;
	2	0	0	3	0.073	25.686	1465.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.02	16.621	748.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	16.158	912;
	2	0	0	3	0.022	15.671	912;
	2	0	0	3	0.022	14.432	912;
	2	0	0	3	0.052	27.727	915;
	2	0	0	3	0.058	27.987	915;
	2	0	0	3	0.014	23.287	236.17;
	2	0	0	3	0.029	27.998	236.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0.02	26.05	236.82;
	2	0	0	3	0.031	26.819	236.82;
	2	0	0	3	0.021	29.743	236.82;
	2	0	0	3	0.03	30.828	236.82;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.073	24.407	1527.63;
	2	0	0	3	0.067	23.447	1527.63;
	2	0	0	3	0.071	24.026	1527.63;
	2	0	0	3	0.037	27.621	750.85;
	2	0	0	3	0.054	32.871	750.85;
	2	0	0	3	0.057	33.604	750.85;
	2	0	0	3	0.05	28.586	750.85;
	2	0	0	3	0.086	28.839	1442.38;
	2	0	0	3	0.028	25.898	237.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.082	28.828	1380.46;
	2	0	0	3	0.082	27.249	1380.46;
	2	0	0	3	0.077	28.626	1380.46;
	2	0	0	3	0.092	30.027	1380.46;
	2	0	0	3	0.087	29.276	1380.46;
	2	0	0	3	0.053	30.246	907.86;
	2	0	0	3	0.049	28.989	907.86;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.079	27.412	1315.35;
	2	0	0	3	0.091	29.288	1315.35;
	2	0	0	3	0.089	29.009	1315.35;
	2	0	0	3	0.097	31.9	1446.79;
	2	0	0	3	0.082	28.064	1446.79;
	2	0	0	3	0.083	27.765	1326.31;
	2	0	0	3	0.089	29.805	1326.31;
	2	0	0	3	0.03	26.82	377.93;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.902	729.75;
	2	0	0	3	0.017	16.704	729.75;
	2	0	0	3	0.012	15.245	729.75;
	2	0	0	3	0.016	15.535	729.75;
	2	0	0	3	0.017	14.916	729.75;
	2	0	0	3	0.018	16.997	729.75;
	2	0	0	3	0.02	15.202	858;
	2	0	0	3	0.021	15.233	858;
	2	0	0	3	0.075	27.437	1689.3;
	2	0	0	3	0.062	28.086	949.75;
	2	0	0	3	0.061	27.42	949.75;
	2	0	0	3	0.068	29.811	949.75;
	2	0	0	3	0.01	13.901	685.5;
	2	0	0	3	0.016	17.058	685.5;
	2	0	0	3	0.013	16.053	685.5;
	2	0	0	3	0.01	14.164	685.5;
	2	0	0	3	0.012	15.515	685.5;
	2	0	0	3	0.013	14.509	685.5;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0.094	30.291	1242.71;
	2	0	0	3	0.101	32.55	1242.71;
	2	0	0	3	0.082	30.573	1242.71;
	2	0	0	3	0.09	32.545	1242.71;
	2	0	0	3	0.082	30.777	1242.71;
	2	0	0	3	0.079	28.677	1242.71;
	2	0	0	3	0.023	24.892	629.25;
	2	0	0	3	0.03	25.128	722.4;
	2	0	0	3	0.027	24.997	722.4;
	2	0	0	3	0.023	23.857	722.4;
	2	0	0	3	0.021	23.939	722.4;
	2	0	0	3	0.019	24.076	722.4;
	2	0	0	3	0.029	27.969	722.4;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.038	23.926	957.45;
	2	0	0	3	0.047	31.24	957.45;
	2	0	0	3	0.044	27.795	957.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.086	27.517	1368.73;
	2	0	0	3	0.079	29.916	1343.46;
	2	0	0	3	0.098	32.283	1343.46;
	2	0	0	3	0.087	32.124	1343.46;
	2	0	0	3	0.1	32.395	1343.46;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.081	28.141	1689.3;
	2	0	0	3	0.099	32.46	1689.3;
	2	0	0	3	0.04	28.103	945.6;
	2	0	0	3	0.032	25.734	945.6;
	2	0	0	3	0.036	27.768	945.6;
	2	0	0	3	0.042	26.91	945.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.034	27.68	922.05;
	2	0	0	3	0.045	28.376	922.05;
	2	0	0	3	0.043	29.014	922.05;
	2	0	0	3	0.042	26.928	922.05;
	2	0	0	3	0.038	26.366	922.05;
	2	0	0	3	0.035	26.596	922.05;
	2	0	0	3	0.022	28.097	624.45;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	27.627	648.9;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.038	25.483	939.15;
	2	0	0	3	0.036	26.054	939.15;
	2	0	0	3	0.035	25.873	939.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.117	38.726	1326.53;
	2	0	0	3	0.097	34.941	1326.53;
	2	0	0	3	0.094	31.433	1326.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	25.945	236.33;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.37;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0.032	25.203	746.9;
	2	0	0	3	0.03	25.901	746.9;
	2	0	0	3	0.028	26.011	746.9;
	2	0	0	3	0.027	37.773	236.73;
	2	0	0	3	0.018	27.665	236.2;
	2	0	0	3	0.048	32.203	448.91;
	2	0	0	3	0.024	24.772	741;
	2	0	0	3	0.03	24.742	741;
	2	0	0	3	0.023	25.687	741;
	2	0	0	3	0.029	24.461	741;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.02	30.998	236.03;
	2	0	0	3	0.027	33.971	236.03;
	2	0	0	3	0.014	24.171	631.38;
	2	0	0	3	0.018	25.338	631.38;
	2	0	0	3	0.018	23.935	631.38;
	2	0	0	3	0.018	24.65	631.38;
	2	0	0	3	0.021	29.212	631.38;
	2	0	0	3	0.025	26.927	631.38;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.043	28.024	893.25;
	2	0	0	3	0.032	23.97	893.25;
	2	0	0	3	0.035	24.926	893.25;
	2	0	0	3	0.034	25.082	893.25;
	2	0	0	3	0.037	28.562	893.25;
	2	0	0	3	0.069	32.305	902.48;
	2	0	0	3	0.055	32.443	902.48;
	2	0	0	3	0.064	34.232	902.48;
	2	0	0	3	0.062	30.95	902.48;
	2	0	0	3	0.056	30.575	902.48;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.014	26.192	616.5;
	2	0	0	3	0.029	27.139	770.8;
	2	0	0	3	0.032	26.378	770.8;
	2	0	0	3	0.025	25.859	770.8;
	2	0	0	3	0.029	26.847	770.8;
	2	0	0	3	0.033	26.521	770.8;
	2	0	0	3	0.03	24.018	770.8;
	2	0	0	3	0.027	27.534	688.5;
	2	0	0	3	0.022	23.798	688.5;
	2	0	0	3	0.027	26.791	688.5;
	2	0	0	3	0.017	23.818	688.5;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.041	30.081	237.84;
	2	0	0	3	0.037	34.649	237.84;
	2	0	0	3	0.041	34.622	237.84;
	2	0	0	3	0.037	33.455	237.84;
	2	0	0	3	0.034	34.204	237.84;
	2	0	0	3	0.099	33.47	1351.78;
	2	0	0	3	0.091	32.58	1351.78;
	2	0	0	3	0.093	30.503	1351.78;
	2	0	0	3	0.017	25.361	641.47;
	2	0	0	3	0.023	24.052	641.47;
	2	0	0	3	0.023	26.273	641.47;
	2	0	0	3	0.018	25.333	641.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.031	25.673	741;
	2	0	0	3	0.03	25.226	741;
	2	0	0	3	0.028	24.144	741;
	2	0	0	3	0.026	26.914	741;
	2	0	0	3	0.028	24.48	741;
	2	0	0	3	0.028	28.523	741;
	2	0	0	3	0.022	33.335	236.37;
	2	0	0	3	0.021	33.479	236.37;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	24.873	648;
	2	0	0	3	0.018	23.757	687.38;
	2	0	0	3	0.024	24.107	687.38;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.085	32.641	1109.76;
	2	0	0	3	0.073	30.076	1109.76;
	2	0	0	3	0.072	30.731	1109.76;
	2	0	0	3	0.079	34.338	1109.76;
	2	0	0	3	0.076	31.429	1109.76;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0.025	26.308	637.13;
	2	0	0	3	0.014	26.195	637.13;
	2	0	0	3	0.019	26.562	624;
	2	0	0	3	0.019	27.792	624;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.021	26.399	727.5;
	2	0	0	3	0.03	27.098	727.5;
	2	0	0	3	0.031	26.105	727.5;
	2	0	0	3	0.02	25.257	727.5;
	2	0	0	3	0.025	23.981	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	31.653	1229.55;
	2	0	0	3	0.077	29.327	1229.55;
	2	0	0	3	0.018	24.555	637.13;
	2	0	0	3	0.018	25.772	637.13;
	2	0	0	3	0.019	25.972	601.76;
	2	0	0	3	0.02	24.114	601.76;
	2	0	0	3	0.013	25.315	601.76;
	2	0	0	3	0.022	25.554	601.76;
	2	0	0	3	0.037	28.102	897;
	2	0	0	3	0.038	27.428	897;
	2	0	0	3	0.041	26.271	897;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.85;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	25.2	618.4;
	2	0	0	3	0.015	26.073	618.4;
	2	0	0	3	0.023	26.595	618.4;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.031	26.638	858;
	2	0	0	3	0.028	24.803	858;
	2	0	0	3	0.039	29.122	858;
	2	0	0	3	0.039	27.857	858;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.019	24.469	609.9;
	2	0	0	3	0.013	25.544	609.9;
	2	0	0	3	0.018	25.646	624;
	2	0	0	3	0.022	25.869	637.13;
	2	0	0	3	0.022	27.572	637.13;
	2	0	0	3	0.082	34.836	993.04;
	2	0	0	3	0.022	26.871	606.53;
	2	0	0	3	0.016	23.331	606.53;
	2	0	0	3	0.02	23.312	606.53;
	2	0	0	3	0.016	25.014	606.53;
	2	0	0	3	0.022	27.441	606.53;
	2	0	0	3	0.012	25.154	606.53;
	2	0	0	3	0.011	23.385	603;
	2	0	0	3	0.02	25.267	603;
	2	0	0	3	0.014	22.497	603;
	2	0	0	3	0.018	24.438	603;
	2	0	0	3	0.021	24.296	603;
	2	0	0	3	0.03	35.09	236.36;
	2	0	0	3	0.032	36.762	236.36;
	2	0	0	3	0.019	27.915	236.36;
	2	0	0	3	0.021	29.392	236.36;
	2	0	0	3	0.044	30.234	562.48;
	2	0	0	3	0.048	28.758	562.48;
	2	0	0	3	0.034	28.849	562.48;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	237.74;
	2	0	0	3	0	0	237.74;
	2	0	0	3	0	0	236.4;
	2	0	0	3	0.002	8	1139.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.036	24.913	969.75;
	2	0	0	3	0.047	30.119	969.75;
	2	0	0	3	0.043	27.491	969.75;
	2	0	0	3	0	0	746.17;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.056	27.296	993.04;
	2	0	0	3	0.027	29.842	236.04;
	2	0	0	3	0.023	30.982	236.45;
	2	0	0	3	0.023	32.698	236.45;
	2	0	0	3	0.025	29.637	236.45;
	2	0	0	3	0.034	34.818	236.45;
	2	0	0	3	0.026	34.959	236.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	23.861	730.5;
	2	0	0	3	0.022	26.301	730.5;
	2	0	0	3	0.029	25.043	730.5;
	2	0	0	3	0.028	26.077	730.5;
	2	0	0	3	0.03	25.927	730.5;
	2	0	0	3	0	0	236.72;
	2	0	0	3	0.019	24.66	602.76;
	2	0	0	3	0.019	24.069	602.76;
	2	0	0	3	0.016	25.816	602.76;
	2	0	0	3	0.018	24.8	602.76;
	2	0	0	3	0.015	23.607	602.76;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	21.941	648;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.24;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	25.888	703.5;
	2	0	0	3	0.02	27.367	703.5;
	2	0	0	3	0.024	25.574	703.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	26.025	614.63;
	2	0	0	3	0.016	22.675	614.63;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.019	27.172	630;
	2	0	0	3	0.018	26.283	630;
	2	0	0	3	0.018	23.911	630;
	2	0	0	3	0	0	236.6;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.25;
	2	0	0	3	0	0	236.6;
	2	0	0	3	0.023	29.332	236.17;
	2	0	0	3	0.022	27.7	635.1;
	2	0	0	3	0.017	23.216	635.1;
	2	0	0	3	0.021	25.363	635.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	24.875	609.45;
	2	0	0	3	0.015	21.263	609.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.05	35.684	650.36;
	2	0	0	3	0.038	30.203	650.36;
	2	0	0	3	0.042	29.798	650.36;
	2	0	0	3	0.054	33.469	650.36;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	31.058	236.69;
	2	0	0	3	0.028	31.881	236.69;
	2	0	0	3	0.022	28.545	236.69;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	24.278	601.8;
	2	0	0	3	0.021	24.727	601.8;
	2	0	0	3	0.012	24.963	602.25;
	2	0	0	3	0.02	25.425	601.8;
	2	0	0	3	0.011	25.38	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	24.169	624;
	2	0	0	3	0.014	28.005	624;
	2	0	0	3	0.014	23.142	624;
	2	0	0	3	0.06	32.66	759.74;
	2	0	0	3	0.047	32.747	759.74;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.049	32.641	339.4;
	2	0	0	3	0.035	30.076	339.4;
	2	0	0	3	0.041	30.731	339.4;
	2	0	0	3	0.051	34.338	339.4;
	2	0	0	3	0.033	31.429	339.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.271	627.9;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.013	24.318	601.53;
	2	0	0	3	0.019	26.483	601.53;
	2	0	0	3	0.014	24.882	601.53;
	2	0	0	3	0.012	26.513	601.53;
	2	0	0	3	0.019	24.524	601.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.014	27.027	602.1;
	2	0	0	3	0.022	26.666	703.58;
	2	0	0	3	0.023	25.297	703.58;
	2	0	0	3	0.029	32.779	236.31;
	2	0	0	3	0.026	30.828	236.31;
	2	0	0	3	0.023	25.766	635.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	22.76	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.04	29.933	3859;
	2	0	0	3	0.034	30.024	3859;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	24.408	663.79;
	2	0	0	3	0.021	25.592	663.79;
	2	0	0	3	0.023	23.573	663.79;
	2	0	0	3	0.023	26.119	663.79;
	2	0	0	3	0.054	32.45	759.74;
	2	0	0	3	0.045	29.387	759.74;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	32.683	236.03;
	2	0	0	3	0.025	32.473	236.03;
	2	0	0	3	0.029	38.327	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.035	36.177	237.87;
	2	0	0	3	0.036	26.721	1062.15;
	2	0	0	3	0.039	26.892	1062.15;
	2	0	0	3	0.039	27.791	1062.15;
	2	0	0	3	0.038	28.827	1062.15;
	2	0	0	3	0.043	28.959	1062.15;
	2	0	0	3	0.037	28.265	1062.15;
	2	0	0	3	0.019	26.399	603.15;
	2	0	0	3	0.016	25.288	637.5;
	2	0	0	3	0.019	25.123	637.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	24.824	630;
	2	0	0	3	0.016	25.894	661.2;
	2	0	0	3	0.022	27.823	661.2;
	2	0	0	3	0.02	27.796	661.2;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	31.003	236.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	23.543	611.55;
	2	0	0	3	0.013	25.868	611.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.025	31.478	236.31;
	2	0	0	3	0.034	26.132	855;
	2	0	0	3	0.038	29.275	855;
	2	0	0	3	0.037	29.713	855;
	2	0	0	3	0.034	26.71	855;
	2	0	0	3	0.085	30.164	1448.59;
	2	0	0	3	0.079	29.045	1448.59;
	2	0	0	3	0.097	31.445	1448.59;
	2	0	0	3	0.097	35.36	1448.59;
	2	0	0	3	0.017	23.654	649;
	2	0	0	3	0.021	23.645	649;
	2	0	0	3	0.019	24.562	649;
	2	0	0	3	0.017	22.08	603.97;
	2	0	0	3	0.015	25.11	603.97;
	2	0	0	3	0.012	24.774	603.97;
	2	0	0	3	0.013	26.591	603.97;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	236.21;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	23.053	727.95;
	2	0	0	3	0.029	24.587	727.95;
	2	0	0	3	0.024	26.545	727.95;
	2	0	0	3	0.021	24.45	630.75;
	2	0	0	3	0.024	27.436	630.75;
	2	0	0	3	0.021	27.539	630.75;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	26.028	894;
	2	0	0	3	0.046	28.691	894;
	2	0	0	3	0.041	26.052	894;
	2	0	0	3	0.034	26.863	894;
	2	0	0	3	0.041	27.442	894;
	2	0	0	3	0.041	25.726	894;
	2	0	0	3	0.015	24.503	637.2;
	2	0	0	3	0.033	33.285	271.8;
	2	0	0	3	0.033	26.497	855;
	2	0	0	3	0.031	27.151	855;
	2	0	0	3	0.036	26.03	855;
	2	0	0	3	0.02	25.176	603;
	2	0	0	3	0.021	23.68	650.4;
	2	0	0	3	0.021	26.591	650.4;
	2	0	0	3	0.02	23.521	650.4;
	2	0	0	3	0.023	27.173	650.4;
	2	0	0	3	0.03	28.841	236.56;
	2	0	0	3	0.02	28.649	236.56;
	2	0	0	3	0.023	33.654	236.56;
	2	0	0	3	0.014	23.27	605.55;
	2	0	0	3	0.026	24.798	734.1;
	2	0	0	3	0.025	25.507	734.1;
	2	0	0	3	0.027	25.654	734.1;
	2	0	0	3	0.026	24.764	734.1;
	2	0	0	3	0.014	26.81	603;
	2	0	0	3	0.035	27.78	975;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.073	36.395	998.89;
	2	0	0	3	0.085	35.199	998.89;
	2	0	0	3	0.067	33.507	998.89;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.002	8	1021.25;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.017	29.014	613.35;
	2	0	0	3	0.021	23.493	613.35;
	2	0	0	3	0.015	24.844	613.35;
	2	0	0	3	0.015	25.934	613.35;
	2	0	0	3	0.021	24.069	613.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	25.355	883.05;
	2	0	0	3	0.034	25.386	883.05;
	2	0	0	3	0.036	24.897	895.4;
	2	0	0	3	0.034	25.243	895.4;
	2	0	0	3	0.041	27.806	895.4;
	2	0	0	3	0.029	31.645	236.05;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.58;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.014	26.538	609;
	2	0	0	3	0.016	24.515	603;
	2	0	0	3	0.021	25.41	603;
	2	0	0	3	0.016	25.774	603;
	2	0	0	3	0.019	25.775	603;
	2	0	0	3	0.013	24.113	603;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	25.548	706.65;
	2	0	0	3	0.03	26.889	706.65;
	2	0	0	3	0.018	23.009	615.9;
	2	0	0	3	0.017	24.761	615.9;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.027	30.018	237.77;
	2	0	0	3	0.051	36.928	237.77;
	2	0	0	3	0.03	33.054	237.77;
	2	0	0	3	0.031	33.501	237.77;
	2	0	0	3	0.032	28.778	237.77;
	2	0	0	3	0.015	25.47	601.2;
	2	0	0	3	0.018	23.647	607.5;
	2	0	0	3	0.013	25.884	607.5;
	2	0	0	3	0.02	25.15	603;
	2	0	0	3	0.016	25.813	603;
	2	0	0	3	0.02	26.547	621.45;
	2	0	0	3	0.026	28.843	680.85;
	2	0	0	3	0.018	23.727	680.85;
	2	0	0	3	0.023	24.077	680.85;
	2	0	0	3	0.018	23.843	634.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	24.968	607.2;
	2	0	0	3	0.021	24.982	607.2;
	2	0	0	3	0.02	25.517	607.2;
	2	0	0	3	0.016	25.158	607.2;
	2	0	0	3	0.013	26.657	607.28;
	2	0	0	3	0.02	23.905	607.28;
	2	0	0	3	0.097	32.813	1298.37;
	2	0	0	3	0.117	38.752	1298.37;
	2	0	0	3	0.096	32.034	1298.37;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0.013	25.433	624;
	2	0	0	3	0.017	26.156	624;
	2	0	0	3	0.022	24.364	624;
	2	0	0	3	0.015	24.816	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.041	29.252	1023.9;
	2	0	0	3	0.031	34.191	236.13;
	2	0	0	3	0.034	34.089	237.47;
	2	0	0	3	0.029	33.65	236.56;
	2	0	0	3	0.016	25.886	604.2;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.018	24.924	605.58;
	2	0	0	3	0.017	26.016	605.58;
	2	0	0	3	0.015	25.487	605.58;
	2	0	0	3	0.012	25.562	605.58;
	2	0	0	3	0.011	23.582	605.58;
	2	0	0	3	0.012	27.395	605.58;
	2	0	0	3	0.027	25.663	727.95;
	2	0	0	3	0.026	27.736	727.95;
	2	0	0	3	0.026	23.879	727.95;
	2	0	0	3	0.025	25.24	709.65;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	24.088	727.5;
	2	0	0	3	0.022	24.859	727.5;
	2	0	0	3	0.02	25.039	727.5;
	2	0	0	3	0.03	25.045	727.5;
	2	0	0	3	0.067	29.32	1155.2;
	2	0	0	3	0.081	29.58	1155.2;
	2	0	0	3	0.012	25.178	604.5;
	2	0	0	3	0.015	24.778	601.5;
	2	0	0	3	0.014	24.401	601.5;
	2	0	0	3	0.048	31.266	509.3;
	2	0	0	3	0.039	28.693	509.3;
	2	0	0	3	0.053	33.077	509.3;
	2	0	0	3	0.015	24.678	640.05;
	2	0	0	3	0.021	24.479	640.05;
	2	0	0	3	0.017	24.443	640.05;
	2	0	0	3	0.016	24.596	640.05;
	2	0	0	3	0.022	25.747	640.05;
	2	0	0	3	0.026	26.574	640.05;
	2	0	0	3	0.014	25.757	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0.069	30.41	997.33;
	2	0	0	3	0.07	33.038	997.33;
	2	0	0	3	0.074	31.276	997.33;
	2	0	0	3	0.062	30.729	997.33;
	2	0	0	3	0.062	30.538	997.33;
	2	0	0	3	0.062	32.357	997.33;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.014	23.068	606;
	2	0	0	3	0.094	34.13	1387.23;
	2	0	0	3	0.069	25.217	1387.23;
	2	0	0	3	0.062	38.916	756;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	24.23	605.7;
	2	0	0	3	0.013	25.005	601.5;
	2	0	0	3	0.018	26.644	608.85;
	2	0	0	3	0.019	26.659	608.85;
	2	0	0	3	0.039	28.089	3859;
	2	0	0	3	0.024	27.063	762.25;
	2	0	0	3	0.033	29.812	762.25;
	2	0	0	3	0.026	27.643	762.25;
	2	0	0	3	0.031	27.615	762.25;
	2	0	0	3	0.026	27.046	762.25;
	2	0	0	3	0.025	24.314	762.25;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	24.802	624;
	2	0	0	3	0.02	27.93	624;
	2	0	0	3	0.022	26.426	624;
	2	0	0	3	0.02	24.529	624;
	2	0	0	3	0.022	24.605	616.65;
	2	0	0	3	0.016	25.748	616.65;
	2	0	0	3	0.035	34.128	236.57;
	2	0	0	3	0.033	33.151	236.57;
	2	0	0	3	0.012	24.784	608.78;
	2	0	0	3	0.024	27.206	608.78;
	2	0	0	3	0.012	23.736	608.78;
	2	0	0	3	0.018	22.785	608.78;
	2	0	0	3	0.058	32.743	902.48;
	2	0	0	3	0.055	28.838	902.48;
	2	0	0	3	0.052	28.721	902.48;
	2	0	0	3	0.059	28.941	902.48;
	2	0	0	3	0.061	29.935	902.48;
	2	0	0	3	0.053	31.161	902.48;
	2	0	0	3	0.025	24.159	727.5;
	2	0	0	3	0.031	26.069	727.5;
	2	0	0	3	0.029	26.698	727.5;
	2	0	0	3	0.027	24.168	727.5;
	2	0	0	3	0.02	25.972	610.05;
	2	0	0	3	0.013	24.057	610.05;
	2	0	0	3	0.024	23.284	706.42;
	2	0	0	3	0.023	25.798	706.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.045	34.489	519.22;
	2	0	0	3	0.04	33.707	519.22;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	236.49;
	2	0	0	3	0	0	0;
	2	0	0	3	0.093	33.513	1372.39;
	2	0	0	3	0.104	33.629	1372.39;
	2	0	0	3	0.089	32.772	1372.39;
	2	0	0	3	0.095	30.07	1372.39;
	2	0	0	3	0.097	32.324	1372.39;
	2	0	0	3	0.027	28.077	732.3;
	2	0	0	3	0.027	24.471	732.3;
	2	0	0	3	0.026	25.318	698.4;
	2	0	0	3	0.025	27.239	698.4;
	2	0	0	3	0.023	24.129	698.4;
	2	0	0	3	0.019	24.059	698.4;
	2	0	0	3	0.019	23.974	698.4;
	2	0	0	3	0.102	34.745	1303.75;
	2	0	0	3	0.096	33.277	1303.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.042	26.965	825.61;
	2	0	0	3	0.065	33.498	825.61;
	2	0	0	3	0.019	25.591	688.5;
	2	0	0	3	0.028	26.012	688.5;
	2	0	0	3	0.028	26.79	688.5;
	2	0	0	3	0.023	25.923	688.5;
	2	0	0	3	0.012	22.791	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.052	31.817	875.34;
	2	0	0	3	0.062	30.296	875.34;
	2	0	0	3	0.054	31.401	875.34;
	2	0	0	3	0.056	29.594	875.34;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.038	24.901	888.4;
	2	0	0	3	0.04	28.208	888.4;
	2	0	0	3	0.035	29.048	888.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.046	28.195	745;
	2	0	0	3	0.058	31.761	745;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.026	34.704	236.46;
	2	0	0	3	0.035	32.158	236.46;
	2	0	0	3	0.106	33.851	1281.11;
	2	0	0	3	0.092	34.683	1281.11;
	2	0	0	3	0.097	33.876	1281.11;
	2	0	0	3	0.091	31.191	1281.11;
	2	0	0	3	0.019	27.061	656.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.052	28.329	796.57;
	2	0	0	3	0.059	33.651	796.57;
	2	0	0	3	0.047	27.611	796.57;
	2	0	0	3	0.048	31.549	796.57;
	2	0	0	3	0.046	30.7	796.57;
	2	0	0	3	0.095	30.861	1308.26;
	2	0	0	3	0.096	34.188	1308.26;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	750.27;
	2	0	0	3	0	0	750.27;
	2	0	0	3	0.02	32.634	236.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	24.672	631.05;
	2	0	0	3	0.013	25.108	631.05;
	2	0	0	3	0.022	26.343	700.5;
	2	0	0	3	0.023	24.255	700.5;
	2	0	0	3	0.021	26.03	700.5;
	2	0	0	3	0.026	24.81	700.5;
	2	0	0	3	0.027	26.475	700.5;
	2	0	0	3	0.023	26.456	700.5;
	2	0	0	3	0.032	27.08	781.5;
	2	0	0	3	0.074	25.374	1306.59;
	2	0	0	3	0.101	32.454	1306.59;
	2	0	0	3	0.109	35.285	1306.59;
	2	0	0	3	0.108	37.337	1306.59;
	2	0	0	3	0.058	28.385	911.14;
	2	0	0	3	0.067	30.976	911.14;
	2	0	0	3	0.06	29.05	911.14;
	2	0	0	3	0.02	24.191	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	25.553	645.75;
	2	0	0	3	0.016	26.645	645.75;
	2	0	0	3	0.035	26.694	802.5;
	2	0	0	3	0.033	27.683	802.5;
	2	0	0	3	0.025	25.382	802.5;
	2	0	0	3	0.034	25.494	802.5;
	2	0	0	3	0.028	28.736	667.5;
	2	0	0	3	0.022	24.856	667.5;
	2	0	0	3	0.025	24.928	667.5;
	2	0	0	3	0.012	25.43	603.25;
	2	0	0	3	0.012	26.228	603.25;
	2	0	0	3	0.019	25.584	603.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.46;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.024	25.036	690.75;
	2	0	0	3	0.023	26.4	690.75;
	2	0	0	3	0.024	23.973	690.75;
	2	0	0	3	0.02	25.001	690.75;
	2	0	0	3	0.033	25.771	793.5;
	2	0	0	3	0.031	26.332	793.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	26.309	909.7;
	2	0	0	3	0.036	24.427	909.7;
	2	0	0	3	0.037	27.564	909.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.078	32.671	1100.09;
	2	0	0	3	0.063	28.818	1100.09;
	2	0	0	3	0.023	24.919	763.5;
	2	0	0	3	0.026	25.489	763.5;
	2	0	0	3	0.024	26.101	763.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	26.324	770.8;
	2	0	0	3	0.027	25.231	770.8;
	2	0	0	3	0.029	28.776	770.8;
	2	0	0	3	0.025	25.931	770.8;
	2	0	0	3	0.027	24.16	770.8;
	2	0	0	3	0.034	26.931	770.8;
	2	0	0	3	0.035	25.424	908;
	2	0	0	3	0.042	27.358	908;
	2	0	0	3	0.04	26.124	908;
	2	0	0	3	0.043	28.486	908;
	2	0	0	3	0.033	25.526	908;
	2	0	0	3	0.035	26.205	908;
	2	0	0	3	0.027	29.392	236.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	31.795	1021.51;
	2	0	0	3	0.071	35.352	1021.51;
	2	0	0	3	0.074	33.65	1021.51;
	2	0	0	3	0.092	33.304	1308.26;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.018	27.449	684.35;
	2	0	0	3	0.019	25.024	684.35;
	2	0	0	3	0.02	24.496	684.35;
	2	0	0	3	0.022	31.519	236.11;
	2	0	0	3	0.024	25.221	236.11;
	2	0	0	3	0.028	34.306	236.11;
	2	0	0	3	0.027	32.486	236.11;
	2	0	0	3	0.022	33.645	236.11;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.065	30.305	1014.57;
	2	0	0	3	0.063	30.554	1014.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.039	34.873	236.32;
	2	0	0	3	0.019	30.575	236.32;
	2	0	0	3	0.09	30.618	1689.3;
	2	0	0	3	0.102	33.083	1689.3;
	2	0	0	3	0.063	31.447	1037.56;
	2	0	0	3	0.062	27.745	1037.56;
	2	0	0	3	0.076	31.61	1037.56;
	2	0	0	3	0.07	33.405	1037.56;
	2	0	0	3	0.016	23.755	662.1;
	2	0	0	3	0.025	28.871	662.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	29.405	240.7;
	2	0	0	3	0.033	25.837	240.7;
	2	0	0	3	0.031	30.006	240.7;
	2	0	0	3	0.032	25.28	240.7;
	2	0	0	3	0.012	17.824	603.53;
	2	0	0	3	0.009	16.362	603.53;
	2	0	0	3	0.008	14.467	605.55;
	2	0	0	3	0.01	14.376	605.55;
	2	0	0	3	0.007	15.444	600.67;
	2	0	0	3	0.006	12.369	600.67;
	2	0	0	3	0.009	17.102	600.67;
	2	0	0	3	0.008	16.414	600.67;
	2	0	0	3	0.014	15.455	607.5;
	2	0	0	3	0.008	13.751	601.65;
	2	0	0	3	0.009	13.831	601.65;
	2	0	0	3	0.009	16.774	601.65;
	2	0	0	3	0.009	16.709	601.65;
	2	0	0	3	0.027	20.557	837;
	2	0	0	3	0.024	17.188	837;
	2	0	0	3	0.028	31.612	236.05;
	2	0	0	3	0.017	27.315	236.05;
	2	0	0	3	0.013	16.023	601.05;
	2	0	0	3	0.01	14.968	601.05;
	2	0	0	3	0.086	28.571	1368.42;
	2	0	0	3	0.081	26.495	1368.42;
	2	0	0	3	0.022	17.499	802.5;
	2	0	0	3	0.019	16.572	802.5;
	2	0	0	3	0.017	14.697	802.5;
	2	0	0	3	0.015	14.161	802.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.008	14.403	601.09;
	2	0	0	3	0.01	15.039	601.09;
	2	0	0	3	0.009	13.296	601.09;
	2	0	0	3	0.012	18.515	601.09;
	2	0	0	3	0.083	29.461	1218.21;
	2	0	0	3	0.01	17.224	601.2;
	2	0	0	3	0.009	14.302	601.2;
	2	0	0	3	0.008	15.076	601.2;
	2	0	0	3	0.014	15.929	601.2;
	2	0	0	3	0.013	16.652	602.25;
	2	0	0	3	0.023	16.349	803.6;
	2	0	0	3	0.022	16.431	803.6;
	2	0	0	3	0.021	17.491	803.6;
	2	0	0	3	0.02	15.545	803.6;
	2	0	0	3	0.016	15.323	803.6;
	2	0	0	3	0.018	16.288	803.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.014	16.882	685.5;
	2	0	0	3	0.017	17.365	685.5;
	2	0	0	3	0.013	16.896	685.5;
	2	0	0	3	0.012	15.34	685.5;
	2	0	0	3	0.013	15.488	685.5;
	2	0	0	3	0.012	13.342	685.5;
	2	0	0	3	0.009	14.09	601.65;
	2	0	0	3	0.009	13.695	601.65;
	2	0	0	3	0.007	15.097	601.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.069	23.952	1337.54;
	2	0	0	3	0.028	17.816	898.35;
	2	0	0	3	0.027	17.058	898.35;
	2	0	0	3	0.027	17.97	898.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	14.082	905.6;
	2	0	0	3	0.022	16.535	905.6;
	2	0	0	3	0.022	16.132	905.6;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.011	16.038	603.75;
	2	0	0	3	0.013	16.252	603.75;
	2	0	0	3	0.007	14.185	601.65;
	2	0	0	3	0.01	14.186	601.65;
	2	0	0	3	0.012	16.457	607.95;
	2	0	0	3	0.01	16.516	607.95;
	2	0	0	3	0.013	16.154	601.2;
	2	0	0	3	0.013	17.454	601.2;
	2	0	0	3	0.009	16.805	602.55;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.007	14.491	601.05;
	2	0	0	3	0.007	16.407	601.05;
	2	0	0	3	0.009	12.385	627;
	2	0	0	3	0.01	14.033	627;
	2	0	0	3	0.011	14.514	627;
	2	0	0	3	0.013	15.16	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0	0	236.75;
	2	0	0	3	0.01	13.409	667.13;
	2	0	0	3	0.011	13.04	667.13;
	2	0	0	3	0.016	18.216	667.13;
	2	0	0	3	0.013	15.284	667.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.01	18.087	601.15;
	2	0	0	3	0.009	16.567	601.15;
	2	0	0	3	0.01	16	601.15;
	2	0	0	3	0.007	15.057	601.15;
	2	0	0	3	0.013	15.939	601.15;
	2	0	0	3	0.013	15.524	601.15;
	2	0	0	3	0.013	16.593	733.5;
	2	0	0	3	0.018	17.401	733.5;
	2	0	0	3	0.015	15.335	733.5;
	2	0	0	3	0.015	16.508	733.5;
	2	0	0	3	0.015	17.589	608.25;
	2	0	0	3	0.008	14.877	608.25;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.012	15.452	601.2;
	2	0	0	3	0.01	15.432	601.2;
	2	0	0	3	0.009	17.032	601.2;
	2	0	0	3	0.008	17.131	601.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.211	601.8;
	2	0	0	3	0.01	16.212	601.8;
	2	0	0	3	0.011	14.551	601.8;
	2	0	0	3	0.008	14.136	601.8;
	2	0	0	3	0.009	14.084	601.8;
	2	0	0	3	0.01	14.447	601.8;
	2	0	0	3	0.017	15.624	834.6;
	2	0	0	3	0.019	14.286	834.6;
	2	0	0	3	0.012	14.067	601.6;
	2	0	0	3	0.009	16.879	601.6;
	2	0	0	3	0.007	15.119	601.6;
	2	0	0	3	0.013	16.396	601.6;
	2	0	0	3	0.007	15.416	601.6;
	2	0	0	3	0.013	15.345	601.6;
	2	0	0	3	0.009	13.843	606.15;
	2	0	0	3	0.012	15.647	606.15;
	2	0	0	3	0.009	16.711	606.15;
	2	0	0	3	0.007	13.665	606.15;
	2	0	0	3	0.011	16.161	606.15;
	2	0	0	3	0.011	12.886	606.15;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0	0	237.28;
	2	0	0	3	0.018	21.271	236.6;
	2	0	0	3	0.032	28.244	236.6;
	2	0	0	3	0.008	14.723	606.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	17.092	755.81;
	2	0	0	3	0.023	18.319	755.81;
	2	0	0	3	0.015	16.065	755.81;
	2	0	0	3	0.016	16.521	755.81;
	2	0	0	3	0.028	17.734	914;
	2	0	0	3	0.024	16.952	914;
	2	0	0	3	0.022	16.419	914;
	2	0	0	3	0.026	17.434	914;
	2	0	0	3	0.028	17.099	914;
	2	0	0	3	0.024	14.529	914;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	20.339	852;
	2	0	0	3	0.014	15.908	614.1;
	2	0	0	3	0.01	16.019	614.1;
	2	0	0	3	0.008	15.617	614.1;
	2	0	0	3	0.009	15.199	600.75;
	2	0	0	3	0.009	14.892	600.75;
	2	0	0	3	0.011	17.564	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	13.553	605.25;
	2	0	0	3	0.008	14.62	601.2;
	2	0	0	3	0.008	16.069	601.2;
	2	0	0	3	0.008	15.542	601.2;
	2	0	0	3	0.015	14.441	735;
	2	0	0	3	0.017	15.32	735;
	2	0	0	3	0.02	16.711	735;
	2	0	0	3	0.015	15.671	735;
	2	0	0	3	0.013	14.598	735;
	2	0	0	3	0.014	15.851	735;
	2	0	0	3	0.02	16.215	773;
	2	0	0	3	0.021	16.86	773;
	2	0	0	3	0.016	15.756	773;
	2	0	0	3	0.019	14.992	773;
	2	0	0	3	0.014	14.333	773;
	2	0	0	3	0.015	15.747	773;
	2	0	0	3	0.009	15.172	601.5;
	2	0	0	3	0.009	15.267	601.5;
	2	0	0	3	0.008	14.93	601.5;
	2	0	0	3	0.013	16.042	601.5;
	2	0	0	3	0.012	17.488	601.5;
	2	0	0	3	0.007	13.931	601.5;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.073	28.537	1191.59;
	2	0	0	3	0.066	26.768	1191.59;
	2	0	0	3	0.008	15.63	608.85;
	2	0	0	3	0.009	15.694	608.85;
	2	0	0	3	0.008	16.113	608.85;
	2	0	0	3	0.015	17.365	608.85;
	2	0	0	3	0.013	14.303	608.85;
	2	0	0	3	0.013	13.402	701.8;
	2	0	0	3	0.012	17.421	701.8;
	2	0	0	3	0.013	14.62	701.8;
	2	0	0	3	0.016	17.405	701.8;
	2	0	0	3	0.013	13.743	701.8;
	2	0	0	3	0.018	17.112	701.8;
	2	0	0	3	0	0	236.13;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	14.968	600.9;
	2	0	0	3	0.009	16.809	600.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.239	604.44;
	2	0	0	3	0.009	11.888	604.44;
	2	0	0	3	0.01	18.444	604.44;
	2	0	0	3	0.01	16.297	604.44;
	2	0	0	3	0.013	16.165	604.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.514	918.75;
	2	0	0	3	0.023	18.21	918.75;
	2	0	0	3	0.027	18.847	918.75;
	2	0	0	3	0.026	16.763	918.75;
	2	0	0	3	0.026	16.202	918.75;
	2	0	0	3	0.025	16.431	918.75;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	14.939	612.45;
	2	0	0	3	0.013	16.083	609.3;
	2	0	0	3	0.014	16.305	609.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.557	607.2;
	2	0	0	3	0.009	14.129	607.2;
	2	0	0	3	0.011	15.693	609.47;
	2	0	0	3	0.008	15.169	609.47;
	2	0	0	3	0.009	15.837	609.47;
	2	0	0	3	0.011	15.474	609.47;
	2	0	0	3	0.008	15.053	609.47;
	2	0	0	3	0.011	17.076	609.47;
	2	0	0	3	0.019	14.617	1032;
	2	0	0	3	0.026	17.825	1032;
	2	0	0	3	0.018	14.509	1032;
	2	0	0	3	0.02	16.714	1032;
	2	0	0	3	0.025	18.559	1032;
	2	0	0	3	0.023	17.651	1032;
	2	0	0	3	0.009	15.014	619.5;
	2	0	0	3	0.009	16.676	619.5;
	2	0	0	3	0.033	28.562	237.65;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0.077	26.296	1368.17;
	2	0	0	3	0.073	26.546	1368.17;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	33.644	236.16;
	2	0	0	3	0.023	32.766	236.16;
	2	0	0	3	0.024	28.202	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	17.158	720.75;
	2	0	0	3	0.017	17.731	720.75;
	2	0	0	3	0.012	14.7	720.75;
	2	0	0	3	0.016	15.903	720.75;
	2	0	0	3	0.016	18.387	720.75;
	2	0	0	3	0.013	13.694	720.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.018	16.86	706.5;
	2	0	0	3	0.013	17.297	605.25;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0.002	8	1031.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	26.538	237.81;
	2	0	0	3	0.029	28.569	237.81;
	2	0	0	3	0.036	26.613	237.81;
	2	0	0	3	0.027	28.537	237.81;
	2	0	0	3	0.077	25.998	1289.56;
	2	0	0	3	0.063	21.271	1289.56;
	2	0	0	3	0.016	25.648	236.09;
	2	0	0	3	0.014	14.434	690.45;
	2	0	0	3	0.011	16.01	690.45;
	2	0	0	3	0.012	15.779	690.45;
	2	0	0	3	0.016	14.941	690.45;
	2	0	0	3	0.014	15.07	690.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	16.637	951.05;
	2	0	0	3	0.026	16.904	951.05;
	2	0	0	3	0.021	14.834	951.05;
	2	0	0	3	0.011	12.675	606.3;
	2	0	0	3	0.016	17.677	771;
	2	0	0	3	0.018	17.017	771;
	2	0	0	3	0.016	17.163	771;
	2	0	0	3	0.021	18.261	771;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.008	14.85	627;
	2	0	0	3	0.011	14.136	627;
	2	0	0	3	0.077	26.852	1480.23;
	2	0	0	3	0.087	30.18	1480.23;
	2	0	0	3	0.032	30.625	236.25;
	2	0	0	3	0.021	25.379	236.25;
	2	0	0	3	0.016	26.158	236.25;
	2	0	0	3	0.029	28.626	236.25;
	2	0	0	3	0.02	20.857	236.25;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.012	14.898	670.5;
	2	0	0	3	0.018	18.476	670.5;
	2	0	0	3	0.012	15.892	670.5;
	2	0	0	3	0.011	16.83	670.5;
	2	0	0	3	0.01	14.891	603.75;
	2	0	0	3	0.012	14.786	603.75;
	2	0	0	3	0.061	28.616	1002.63;
	2	0	0	3	0.065	28.012	1002.63;
	2	0	0	3	0.048	25.279	1002.63;
	2	0	0	3	0.056	32.184	822.92;
	2	0	0	3	0.046	25.924	822.92;
	2	0	0	3	0.048	32.02	822.92;
	2	0	0	3	0.036	22.411	822.92;
	2	0	0	3	0.044	22.636	822.92;
	2	0	0	3	0.045	29.481	822.92;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.021	17.459	802.5;
	2	0	0	3	0.015	15.262	802.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.47;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	24.287	752.37;
	2	0	0	3	0.051	27.693	752.37;
	2	0	0	3	0.018	16.373	807.9;
	2	0	0	3	0.082	26.962	1485.14;
	2	0	0	3	0.076	25.398	1485.14;
	2	0	0	3	0.02	16.717	819.75;
	2	0	0	3	0.015	13.775	819.75;
	2	0	0	3	0.017	15.548	819.75;
	2	0	0	3	0.021	16.002	819.75;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.069	24.36	1258.62;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.054	25.396	979.12;
	2	0	0	3	0.043	21.828	979.12;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	16.068	637.5;
	2	0	0	3	0.011	15.455	637.5;
	2	0	0	3	0.009	13.362	637.5;
	2	0	0	3	0.011	16.345	637.5;
	2	0	0	3	0.008	13.585	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.013	15.66	712.5;
	2	0	0	3	0.013	16.526	712.5;
	2	0	0	3	0.087	28.484	1282.19;
	2	0	0	3	0.017	15.746	802.5;
	2	0	0	3	0.018	16.362	802.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.058	33.373	755.41;
	2	0	0	3	0.034	24.241	755.41;
	2	0	0	3	0.053	36.68	755.41;
	2	0	0	3	0.05	28.847	755.41;
	2	0	0	3	0.072	22.957	1347.07;
	2	0	0	3	0.082	29.49	1347.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	15.627	840.34;
	2	0	0	3	0.019	17.047	840.34;
	2	0	0	3	0.02	15.986	840.34;
	2	0	0	3	0.017	14.891	840.34;
	2	0	0	3	0.012	15.591	695;
	2	0	0	3	0.011	14.527	695;
	2	0	0	3	0.014	15.229	695;
	2	0	0	3	0.017	16.575	695;
	2	0	0	3	0.015	14.957	695;
	2	0	0	3	0.011	14.255	695;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.008	16.159	604.5;
	2	0	0	3	0.007	15.94	604.5;
	2	0	0	3	0.014	18.137	604.5;
	2	0	0	3	0.012	16.024	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.032	28.289	237.49;
	2	0	0	3	0.027	31.325	237.49;
	2	0	0	3	0.024	27.142	237.49;
	2	0	0	3	0.025	26.231	237.49;
	2	0	0	3	0.036	27.532	237.49;
	2	0	0	3	0.034	30.837	237.49;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.008	17.11	610.2;
	2	0	0	3	0.011	14.48	610.2;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.075	24.658	1354.07;
	2	0	0	3	0.064	23.714	1354.07;
	2	0	0	3	0.096	31.196	1354.07;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.036	27.559	909.4;
	2	0	0	3	0.039	27.25	909.4;
	2	0	0	3	0.043	27.078	909.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.017	25.893	236.29;
	2	0	0	3	0.02	30.851	236.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.013	25.884	604.5;
	2	0	0	3	0.017	25.237	604.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	21.736	653.25;
	2	0	0	3	0.016	25.969	653.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.039	32.287	322.84;
	2	0	0	3	0.048	31.948	322.84;
	2	0	0	3	0.047	31.191	322.84;
	2	0	0	3	0.044	30.935	322.84;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.076	31.968	1044.29;
	2	0	0	3	0.069	32.576	1044.29;
	2	0	0	3	0.07	28.738	1044.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.44;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	29.492	1202.7;
	2	0	0	3	0.022	24.3	657.22;
	2	0	0	3	0.015	21.509	657.22;
	2	0	0	3	0	0	0;
	2	0	0	3	0.032	36.482	236.32;
	2	0	0	3	0.011	22.561	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.087	31.868	1231.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	26.142	662.55;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.025	24.747	812.63;
	2	0	0	3	0.035	28.502	812.63;
	2	0	0	3	0.017	25.303	614.55;
	2	0	0	3	0.026	30.47	615;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.032	25.494	880.5;
	2	0	0	3	0.04	27.312	880.5;
	2	0	0	3	0.041	28.559	880.5;
	2	0	0	3	0.023	26.406	640.8;
	2	0	0	3	0.038	25.48	937.45;
	2	0	0	3	0.033	25.995	937.45;
	2	0	0	3	0.045	28.212	937.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	23.698	611.4;
	2	0	0	3	0.019	21.699	626.25;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.013	26.383	606.05;
	2	0	0	3	0.018	27.609	606.05;
	2	0	0	3	0.015	23.26	606.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.089	31.451	1316.28;
	2	0	0	3	0.099	31.842	1316.28;
	2	0	0	3	0.03	26.197	743.1;
	2	0	0	3	0.024	25.579	743.1;
	2	0	0	3	0.03	26.514	743.1;
	2	0	0	3	0.026	25.698	743.1;
	2	0	0	3	0.026	30.509	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	25.519	675;
	2	0	0	3	0.023	25.336	675;
	2	0	0	3	0	0	263.69;
	2	0	0	3	0	0	263.69;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.033	24.481	860.1;
	2	0	0	3	0.036	29.838	860.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	23.981	601.5;
	2	0	0	3	0.018	24.532	601.65;
	2	0	0	3	0.025	25.439	693.55;
	2	0	0	3	0.019	24.446	693.55;
	2	0	0	3	0.024	25.303	693.55;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.016	25.052	624.3;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.042	33.717	498.94;
	2	0	0	3	0.047	32.14	498.94;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.019	22.951	663.34;
	2	0	0	3	0.015	25.061	663.34;
	2	0	0	3	0.023	23.092	663.34;
	2	0	0	3	0.016	26.615	663.34;
	2	0	0	3	0.02	26.634	690.6;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	24.332	736.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	24.202	672.75;
	2	0	0	3	0.016	24.148	672.75;
	2	0	0	3	0.027	25.425	672.75;
	2	0	0	3	0.015	23.698	672.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.086	32.595	1389.13;
	2	0	0	3	0.097	30.917	1389.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.097	31.885	1346.67;
	2	0	0	3	0.107	35.431	1346.67;
	2	0	0	3	0.028	25.49	743.1;
	2	0	0	3	0.024	27.198	743.1;
	2	0	0	3	0.023	27.262	743.1;
	2	0	0	3	0.022	26.225	743.1;
	2	0	0	3	0.059	28.891	1029.95;
	2	0	0	3	0.063	30.506	1029.95;
	2	0	0	3	0.075	33.04	1029.95;
	2	0	0	3	0.079	34.159	1029.95;
	2	0	0	3	0.022	26.454	724.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0	0	237.42;
	2	0	0	3	0.021	25.411	624.45;
	2	0	0	3	0.029	27.713	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	25.186	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	25.869	736.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	31.575	236.29;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.038	30.516	650.36;
	2	0	0	3	0.055	32.631	650.36;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	31.936	236.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.029	29.857	236.03;
	2	0	0	3	0.034	34.761	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	27.824	631.2;
	2	0	0	3	0.017	24.048	631.2;
	2	0	0	3	0.032	31.714	236.41;
	2	0	0	3	0.03	30.036	236.41;
	2	0	0	3	0.021	34.484	236.41;
	2	0	0	3	0.023	31.57	236.41;
	2	0	0	3	0	0	236.43;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.073	33.623	1119.4;
	2	0	0	3	0.101	37.929	1119.4;
	2	0	0	3	0.08	33.709	1119.4;
	2	0	0	3	0.072	30.097	1119.4;
	2	0	0	3	0.037	32.696	236.81;
	2	0	0	3	0.033	34.898	236.81;
	2	0	0	3	0.027	33.455	236.81;
	2	0	0	3	0.026	31.441	236.21;
	2	0	0	3	0.023	32.247	236.21;
	2	0	0	3	0.014	23.573	643.2;
	2	0	0	3	0.015	24.422	643.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	23.461	743.1;
	2	0	0	3	0.03	24.881	743.1;
	2	0	0	3	0.032	26.967	743.1;
	2	0	0	3	0.031	27.551	743.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	24.905	639.75;
	2	0	0	3	0.017	25.034	639.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	24.737	902.2;
	2	0	0	3	0.04	25.102	902.2;
	2	0	0	3	0.035	27.637	902.2;
	2	0	0	3	0.036	25.834	902.2;
	2	0	0	3	0.042	28.454	902.2;
	2	0	0	3	0.043	26.42	902.2;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.038	28.931	888.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	15.687	675;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	27.316	236.35;
	2	0	0	3	0.024	32.935	236.35;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	29.026	236.07;
	2	0	0	3	0.027	26.651	236.07;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	29.404	236.32;
	2	0	0	3	0.031	27.866	236.32;
	2	0	0	3	0.027	30.863	236.32;
	2	0	0	3	0.043	32.537	298.84;
	2	0	0	3	0.031	28.144	298.84;
	2	0	0	3	0.03	24.249	298.84;
	2	0	0	3	0.014	18.371	606.9;
	2	0	0	3	0.014	15.327	606.9;
	2	0	0	3	0.009	14.736	606.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	26.5	237.75;
	2	0	0	3	0.028	29.641	237.75;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	15.739	853.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.056	27.143	1021.41;
	2	0	0	3	0.064	26.685	1021.41;
	2	0	0	3	0.062	27.115	1021.41;
	2	0	0	3	0.054	26.763	1021.41;
	2	0	0	3	0.035	28.674	237.55;
	2	0	0	3	0.033	30.43	237.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	27.727	236.09;
	2	0	0	3	0.029	27.811	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	29.98	236.16;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.013	22.242	236.1;
	2	0	0	3	0.03	31.389	236.1;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0.029	25.269	237.73;
	2	0	0	3	0.046	34.022	237.73;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.026	30.311	236.48;
	2	0	0	3	0	0	236.67;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	12.565	619.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	15.79	922;
	2	0	0	3	0.026	16.392	922;
	2	0	0	3	0.018	14.87	922;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.011	16.597	647.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.811	906;
	2	0	0	3	0.02	16.354	906;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.17;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	18.072	627;
	2	0	0	3	0.009	15.042	627;
	2	0	0	3	0.01	16.858	627;
	2	0	0	3	0.011	17.638	627;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	18.766	612;
	2	0	0	3	0.021	14.752	849.45;
	2	0	0	3	0.025	16.65	849.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.024	18.065	886.95;
	2	0	0	3	0.02	15.702	892.95;
	2	0	0	3	0.019	14.436	892.95;
	2	0	0	3	0.023	15.183	892.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.033	30.107	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.802	613.5;
	2	0	0	3	0.014	16.125	613.5;
	2	0	0	3	0.01	14.561	613.5;
	2	0	0	3	0	0	237.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	15.14	843.6;
	2	0	0	3	0.023	15.531	843.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	13.585	624;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.752	605.78;
	2	0	0	3	0.007	15.036	605.78;
	2	0	0	3	0.008	15.167	604.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.07	26.596	1337.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.01	16.979	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	15.489	628.5;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.01	16.942	609.75;
	2	0	0	3	0.009	14.39	609.75;
	2	0	0	3	0.007	14.8	609.75;
	2	0	0	3	0.012	15.216	609.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	16.496	833.9;
	2	0	0	3	0.016	14.071	833.9;
	2	0	0	3	0.023	17.244	833.9;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.819	627;
	2	0	0	3	0.011	14.387	627;
	2	0	0	3	0.014	16.426	627;
	2	0	0	3	0.014	15.488	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	15.662	601.5;
	2	0	0	3	0.01	15.806	603.54;
	2	0	0	3	0.009	17.479	603.54;
	2	0	0	3	0.008	13.185	603.54;
	2	0	0	3	0.014	17.102	603.54;
	2	0	0	3	0.012	16.742	603.54;
	2	0	0	3	0.024	15.762	850.88;
	2	0	0	3	0.025	16.913	850.88;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.23;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	14.436	670.2;
	2	0	0	3	0.011	17.331	670.2;
	2	0	0	3	0.017	18.303	670.2;
	2	0	0	3	0.016	15.78	670.2;
	2	0	0	3	0.01	15.62	670.2;
	2	0	0	3	0.013	15.816	670.2;
	2	0	0	3	0.051	30.272	666.58;
	2	0	0	3	0.031	24.828	666.58;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	236.18;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	13.213	669.83;
	2	0	0	3	0.015	14.752	669.83;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.23;
	2	0	0	3	0.029	18.193	997.5;
	2	0	0	3	0.023	16.406	997.5;
	2	0	0	3	0.089	30.24	1450.2;
	2	0	0	3	0.079	27.767	1450.2;
	2	0	0	3	0.086	27.809	1450.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.007	15.654	603.6;
	2	0	0	3	0.013	15.075	603.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.007	16.022	603;
	2	0	0	3	0.009	17.872	605.65;
	2	0	0	3	0.009	14.484	605.65;
	2	0	0	3	0.014	16.799	605.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.023	16.605	812.63;
	2	0	0	3	0.023	16.591	812.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0	0	236.69;
	2	0	0	3	0.022	27.549	236.66;
	2	0	0	3	0.026	28.51	236.66;
	2	0	0	3	0.024	26.226	236.66;
	2	0	0	3	0.021	20.74	236.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	32.187	236.2;
	2	0	0	3	0.013	16.956	601.8;
	2	0	0	3	0.011	15.104	673.5;
	2	0	0	3	0.014	16.055	601.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.01	16.302	663.67;
	2	0	0	3	0.012	13.568	663.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	17.324	733.95;
	2	0	0	3	0.018	15.489	733.95;
	2	0	0	3	0.013	14.825	733.95;
	2	0	0	3	0.02	18.702	733.95;
	2	0	0	3	0.019	15.922	733.95;
	2	0	0	3	0.015	17.036	733.95;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	15.467	607.24;
	2	0	0	3	0.009	15.464	607.24;
	2	0	0	3	0.01	15.229	607.24;
	2	0	0	3	0.008	17.124	607.24;
	2	0	0	3	0.009	16.465	649.13;
	2	0	0	3	0.016	16.276	649.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	16.238	605.07;
	2	0	0	3	0.012	14.276	605.07;
	2	0	0	3	0.016	17.903	605.07;
	2	0	0	3	0.011	16.535	605.07;
	2	0	0	3	0.009	15.212	605.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.026	17.485	888.15;
	2	0	0	3	0.027	17.862	888.15;
	2	0	0	3	0.027	17.59	888.15;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.067	28.288	1036.33;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.012	14.452	602.96;
	2	0	0	3	0.01	14.681	602.96;
	2	0	0	3	0.011	15.336	602.96;
	2	0	0	3	0.009	16.442	602.96;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.088	28.366	1444.58;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.029	26.832	236.23;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.013	15.57	605.25;
	2	0	0	3	0.012	16.728	605.25;
	2	0	0	3	0.01	13.855	605.25;
	2	0	0	3	0.01	16.633	605.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	25.83	236.53;
	2	0	0	3	0.027	29.373	236.53;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.01	14.938	649.65;
	2	0	0	3	0.017	17.848	649.65;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.772	605.45;
	2	0	0	3	0.009	16.141	605.45;
	2	0	0	3	0.008	13.876	605.45;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	17.163	607.05;
	2	0	0	3	0.007	14.274	607.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	13.819	635.7;
	2	0	0	3	0.016	16.36	635.7;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	13.604	627;
	2	0	0	3	0.011	14.879	627;
	2	0	0	3	0.008	14.605	627;
	2	0	0	3	0.012	17.034	627;
	2	0	0	3	0.012	17.481	656.25;
	2	0	0	3	0.029	29.525	236.44;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.043	24.665	650.36;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.63;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.036	28.791	237.45;
	2	0	0	3	0.027	33.088	237.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.029	18.958	901.4;
	2	0	0	3	0.026	18.738	901.4;
	2	0	0	3	0.023	16.55	901.4;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	17.483	627;
	2	0	0	3	0.012	16.031	627;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.57;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	17.099	633.75;
	2	0	0	3	0.012	17.981	601.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	15.869	603.15;
	2	0	0	3	0.011	16.249	603.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	15.156	689.33;
	2	0	0	3	0.015	17.666	689.33;
	2	0	0	3	0.013	15.686	603.75;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0	0	236.33;
	2	0	0	3	0.054	24.973	905.29;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	237.2;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	237.68;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.067	31.403	890.08;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	14.662	604.75;
	2	0	0	3	0.007	16.624	602.7;
	2	0	0	3	0.013	16.198	604.75;
	2	0	0	3	0.013	16.251	604.75;
	2	0	0	3	0.01	13.852	604.75;
	2	0	0	3	0.009	14.872	604.75;
	2	0	0	3	0.01	15.394	604.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.035	27.317	339.4;
	2	0	0	3	0.039	27.636	339.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.079	27.752	1401.46;
	2	0	0	3	0.011	14.799	652.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	14.361	637.5;
	2	0	0	3	0.014	14.449	637.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.964	732.05;
	2	0	0	3	0.016	14.084	732.05;
	2	0	0	3	0.016	18.317	732.05;
	2	0	0	3	0.011	14.866	629.55;
	2	0	0	3	0.011	15.901	629.55;
	2	0	0	3	0.009	15.965	629.55;
	2	0	0	3	0.012	15.268	629.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.38	1218.06;
	2	0	0	3	0.081	29.809	1218.06;
	2	0	0	3	0.084	28.735	1218.06;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.014	16.425	690.75;
	2	0	0	3	0.011	14.998	690.75;
	2	0	0	3	0.012	15.76	690.75;
	2	0	0	3	0.009	15.123	602.3;
	2	0	0	3	0.012	16.065	602.3;
	2	0	0	3	0.012	16.588	602.3;
	2	0	0	3	0.086	28.676	1386.42;
	2	0	0	3	0.035	28.736	237.96;
	2	0	0	3	0.04	28.163	237.96;
	2	0	0	3	0.036	25.349	237.96;
	2	0	0	3	0.036	33.786	237.96;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.018	16.546	722.4;
	2	0	0	3	0	0	236.19;
	2	0	0	3	0.015	19.426	718.2;
	2	0	0	3	0.014	16.707	718.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	24.258	236.19;
	2	0	0	3	0.024	25.172	236.19;
	2	0	0	3	0.028	28.321	236.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.32;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.92;
	2	0	0	3	0.008	15.852	611.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.008	15.486	615;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	236.14;
	2	0	0	3	0	0	0;
	2	0	0	3	0.034	27.495	237.9;
	2	0	0	3	0.025	26.321	237.9;
	2	0	0	3	0.032	28.405	237.9;
	2	0	0	3	0.011	14.011	689.9;
	2	0	0	3	0.014	17.32	689.9;
	2	0	0	3	0.015	14.741	689.9;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.011	14.843	603;
	2	0	0	3	0.009	15.407	603;
	2	0	0	3	0.01	13.999	603;
	2	0	0	3	0.008	15.166	603;
	2	0	0	3	0.008	12.665	602.1;
	2	0	0	3	0.012	15.108	602.1;
	2	0	0	3	0.009	16.199	603;
	2	0	0	3	0.006	14.045	603;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.025	29.132	236.21;
	2	0	0	3	0.012	17.12	632.55;
	2	0	0	3	0.011	15.55	632.55;
	2	0	0	3	0.014	16.026	646.72;
	2	0	0	3	0.011	14.845	646.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	237.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.845	632;
	2	0	0	3	0.009	15.088	632;
	2	0	0	3	0.01	15.074	632;
	2	0	0	3	0.013	13.986	632;
	2	0	0	3	0.015	17.152	632;
	2	0	0	3	0.01	16.773	632;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.077	27.569	1260.49;
	2	0	0	3	0.078	25.426	1260.49;
	2	0	0	3	0.086	29.635	1260.49;
	2	0	0	3	0.081	30.267	1260.49;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.032	29.494	236.31;
	2	0	0	3	0.021	30.319	236.31;
	2	0	0	3	0.028	29.404	236.31;
	2	0	0	3	0.021	29.821	236.31;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	15.278	607.95;
	2	0	0	3	0.007	14.49	607.95;
	2	0	0	3	0.009	16.807	607.95;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.002	616.9;
	2	0	0	3	0.007	13.734	616.9;
	2	0	0	3	0.01	16.936	616.9;
	2	0	0	3	0.027	24.653	236.79;
	2	0	0	3	0.022	27.474	236.79;
	2	0	0	3	0.008	14.263	610.23;
	2	0	0	3	0.012	16.916	610.23;
	2	0	0	3	0.015	17.003	610.23;
	2	0	0	3	0.009	15.429	610.23;
	2	0	0	3	0.013	15.974	610.23;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.047	24.522	1004.74;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.079	30.027	1313.12;
	2	0	0	3	0.092	29.276	1313.12;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.007	14.763	604.5;
	2	0	0	3	0.022	17.437	979.95;
	2	0	0	3	0.022	15.021	979.95;
	2	0	0	3	0.01	13.48	601.6;
	2	0	0	3	0.009	13.83	601.6;
	2	0	0	3	0.012	14.826	601.6;
	2	0	0	3	0.069	24.515	1235.01;
	2	0	0	3	0.071	26.159	1235.01;
	2	0	0	3	0.075	28.677	1235.01;
	2	0	0	3	0.012	16.788	605.25;
	2	0	0	3	0.01	13.601	605.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.078	25.138	1363.41;
	2	0	0	3	0.1	33.58	1363.41;
	2	0	0	3	0.031	29.637	236.23;
	2	0	0	3	0.021	26.08	236.23;
	2	0	0	3	0.03	31.838	236.23;
	2	0	0	3	0.012	15.769	615;
	2	0	0	3	0	0	237.26;
	2	0	0	3	0.011	15.214	635.55;
	2	0	0	3	0.011	16.001	635.55;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.023	20.268	803.6;
	2	0	0	3	0.019	18.774	803.6;
	2	0	0	3	0.02	18.065	803.6;
	2	0	0	3	0.018	17.061	803.6;
	2	0	0	3	0.016	15.66	803.6;
	2	0	0	3	0.024	18.278	803.6;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.011	13.966	622.5;
	2	0	0	3	0.011	15.576	631.8;
	2	0	0	3	0.014	14.18	684;
	2	0	0	3	0.013	18.146	661.05;
	2	0	0	3	0.01	15.372	661.05;
	2	0	0	3	0.014	16.05	661.05;
	2	0	0	3	0.011	16.674	661.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.017	17.248	690;
	2	0	0	3	0.011	14.102	690;
	2	0	0	3	0.015	13.932	690;
	2	0	0	3	0.013	14.079	690;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	237.82;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.002	8	1044.75;
	2	0	0	3	0.074	25.022	1348.87;
	2	0	0	3	0.083	28.742	1348.87;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0.061	27.02	933.96;
	2	0	0	3	0.05	27.933	933.96;
	2	0	0	3	0.062	31.477	933.96;
	2	0	0	3	0.062	32.269	933.96;
	2	0	0	3	0.021	16.099	781.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.62;
	2	0	0	3	0.012	16.033	602.25;
	2	0	0	3	0.008	16.247	602.25;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.009	14.83	619.95;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.012	14.012	610.38;
	2	0	0	3	0.012	14.143	610.38;
	2	0	0	3	0.01	15.48	610.38;
	2	0	0	3	0.008	15.227	610.38;
	2	0	0	3	0.009	17.161	610.38;
	2	0	0	3	0.007	14.208	610.38;
	2	0	0	3	0	0	237.65;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.083	27.412	1337.01;
	2	0	0	3	0.09	29.288	1337.01;
	2	0	0	3	0.078	29.009	1337.01;
	2	0	0	3	0.076	28.29	1337.01;
	2	0	0	3	0.012	14.823	630.25;
	2	0	0	3	0.008	14.787	630.25;
	2	0	0	3	0.014	15.077	630.25;
	2	0	0	3	0.018	24.128	237.02;
	2	0	0	3	0.024	26.497	237.02;
	2	0	0	3	0.027	25.314	237.02;
	2	0	0	3	0.017	16.818	711;
	2	0	0	3	0.086	30.465	1448.64;
	2	0	0	3	0.099	31.612	1448.64;
	2	0	0	3	0	0	0;
	2	0	0	3	0.012	13.226	691.5;
	2	0	0	3	0.013	13.587	691.5;
	2	0	0	3	0.014	16.094	691.5;
	2	0	0	3	0.016	17.071	691.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	17.295	775.5;
	2	0	0	3	0.015	13.488	775.5;
	2	0	0	3	0.015	13.69	775.5;
	2	0	0	3	0.01	14.701	688.35;
	2	0	0	3	0.012	17.105	688.35;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.023	16.991	836.7;
	2	0	0	3	0.022	17.545	836.7;
	2	0	0	3	0.011	13.758	602;
	2	0	0	3	0.014	16.589	602;
	2	0	0	3	0.011	16.06	602;
	2	0	0	3	0.023	18.506	915;
	2	0	0	3	0.025	18.172	915;
	2	0	0	3	0.026	18.495	915;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.014	15.849	742.13;
	2	0	0	3	0.017	14.379	742.13;
	2	0	0	3	0.019	17.317	742.13;
	2	0	0	3	0.012	14.127	742.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.047	27.267	802.72;
	2	0	0	3	0.046	26.72	802.72;
	2	0	0	3	0.044	26.529	802.72;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0	0	236.48;
	2	0	0	3	0.013	16.12	727.5;
	2	0	0	3	0.038	27.438	339.4;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0	0	236.5;
	2	0	0	3	0.019	16.426	760.65;
	2	0	0	3	0.017	16.477	760.65;
	2	0	0	3	0.019	17.748	760.65;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.021	17.235	883.75;
	2	0	0	3	0.021	15.454	883.75;
	2	0	0	3	0.026	17.036	883.75;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.012	18.481	610.45;
	2	0	0	3	0.009	15.681	610.45;
	2	0	0	3	0.009	16.825	610.45;
	2	0	0	3	0.015	17.616	610.45;
	2	0	0	3	0.01	13.073	610.45;
	2	0	0	3	0.013	17.026	610.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.396	681.75;
	2	0	0	3	0.018	17.739	681.75;
	2	0	0	3	0.016	17.309	748.13;
	2	0	0	3	0.018	15.383	748.13;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.71;
	2	0	0	3	0	0	236.59;
	2	0	0	3	0.017	13.145	784.5;
	2	0	0	3	0.054	29.031	891.95;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.016	14.881	715.5;
	2	0	0	3	0.015	16.829	715.5;
	2	0	0	3	0.032	31.797	236.61;
	2	0	0	3	0.037	31.976	236.61;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0	0	278.56;
	2	0	0	3	0.059	25.745	971.98;
	2	0	0	3	0.056	26.061	971.98;
	2	0	0	3	0.013	15.728	632.25;
	2	0	0	3	0.012	14.846	632.25;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0	0	236.51;
	2	0	0	3	0.02	16.287	841.5;
	2	0	0	3	0.026	17.454	841.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.482	609.45;
	2	0	0	3	0.012	13.917	609.45;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.095	30.199	1335.48;
	2	0	0	3	0	0	0;
	2	0	0	3	0.03	30.614	236.13;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.029	28.617	236.3;
	2	0	0	3	0.021	28.79	236.3;
	2	0	0	3	0.033	29.461	237.35;
	2	0	0	3	0.023	28.571	237.35;
	2	0	0	3	0.023	26.495	237.35;
	2	0	0	3	0.028	25.881	237.35;
	2	0	0	3	0.024	26.82	237.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.851	622.8;
	2	0	0	3	0.007	13.963	606;
	2	0	0	3	0.013	14.629	660;
	2	0	0	3	0.009	15.509	627;
	2	0	0	3	0.011	16.363	627;
	2	0	0	3	0.016	15.36	660;
	2	0	0	3	0.01	15.956	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	17.16	605.58;
	2	0	0	3	0.007	13.404	605.58;
	2	0	0	3	0.007	14.527	605.58;
	2	0	0	3	0.008	15.375	605.58;
	2	0	0	3	0.013	14.774	605.58;
	2	0	0	3	0.048	25.248	833.92;
	2	0	0	3	0.048	25.822	833.92;
	2	0	0	3	0.06	30.071	833.92;
	2	0	0	3	0.101	33.04	1398.51;
	2	0	0	3	0.041	27.725	973;
	2	0	0	3	0.035	27.555	973;
	2	0	0	3	0.043	27.115	973;
	2	0	0	3	0.099	31.778	1342.85;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.018	23.767	609.6;
	2	0	0	3	0.02	24.146	609.6;
	2	0	0	3	0.019	22.589	609.6;
	2	0	0	3	0.016	24.664	630;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	24.472	749.88;
	2	0	0	3	0.029	27.68	749.88;
	2	0	0	3	0.022	25.424	749.88;
	2	0	0	3	0.028	26.502	749.88;
	2	0	0	3	0.025	26.212	749.88;
	2	0	0	3	0.033	26.336	749.88;
	2	0	0	3	0.033	24.649	804;
	2	0	0	3	0.081	27.878	1488.75;
	2	0	0	3	0.106	34.19	1488.75;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	26.982	629.25;
	2	0	0	3	0.015	28.454	629.25;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	26.686	777;
	2	0	0	3	0.034	27.233	777;
	2	0	0	3	0.109	36.762	1317.28;
	2	0	0	3	0.034	25.868	676.04;
	2	0	0	3	0.039	26.26	676.04;
	2	0	0	3	0.043	31.645	676.04;
	2	0	0	3	0.04	26.186	676.04;
	2	0	0	3	0.043	28.559	676.04;
	2	0	0	3	0.034	27.461	676.04;
	2	0	0	3	0.019	26.791	605.25;
	2	0	0	3	0.04	27.46	939.55;
	2	0	0	3	0.035	25.525	939.55;
	2	0	0	3	0.039	27.042	939.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.04	29.208	3084.99;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	24.562	738.75;
	2	0	0	3	0.025	24.697	738.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	23.796	605.1;
	2	0	0	3	0.018	25.39	605.1;
	2	0	0	3	0.018	25.308	605.1;
	2	0	0	3	0.015	23.494	605.1;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	24.974	633;
	2	0	0	3	0.016	23.689	633;
	2	0	0	3	0.021	25.837	633;
	2	0	0	3	0.028	25.644	780;
	2	0	0	3	0.036	27.925	957.4;
	2	0	0	3	0.042	26.642	957.4;
	2	0	0	3	0.034	25.612	957.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.021	26.445	667.29;
	2	0	0	3	0.019	27.171	667.29;
	2	0	0	3	0.017	25.824	667.29;
	2	0	0	3	0.021	26.787	667.29;
	2	0	0	3	0.021	23.298	667.29;
	2	0	0	3	0.036	27.008	832.2;
	2	0	0	3	0.105	36.584	1488.75;
	2	0	0	3	0.087	30.738	1488.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	24.611	713.15;
	2	0	0	3	0.022	25.312	713.15;
	2	0	0	3	0.029	25.735	713.15;
	2	0	0	3	0.026	25.176	721.35;
	2	0	0	3	0.021	24.352	721.35;
	2	0	0	3	0.026	23.659	721.35;
	2	0	0	3	0.018	23.911	721.35;
	2	0	0	3	0.029	24.951	770.4;
	2	0	0	3	0.031	25.641	770.4;
	2	0	0	3	0.045	29.522	944;
	2	0	0	3	0.036	28.641	944;
	2	0	0	3	0.035	25.053	944;
	2	0	0	3	0.041	26.308	944;
	2	0	0	3	0.037	30.003	944;
	2	0	0	3	0.037	25.883	944;
	2	0	0	3	0.034	27.074	879.3;
	2	0	0	3	0.044	27.439	912;
	2	0	0	3	0.035	26.307	912;
	2	0	0	3	0.032	25.523	912;
	2	0	0	3	0.02	24.324	615;
	2	0	0	3	0.032	25.324	1166.25;
	2	0	0	3	0.036	29.984	1166.25;
	2	0	0	3	0.027	27.32	770.45;
	2	0	0	3	0.026	26.319	770.45;
	2	0	0	3	0.033	25.464	770.45;
	2	0	0	3	0.012	22.498	606;
	2	0	0	3	0.017	25.345	606;
	2	0	0	3	0.018	24.358	606;
	2	0	0	3	0.034	27.38	924.75;
	2	0	0	3	0.034	26.356	924.75;
	2	0	0	3	0.042	25.868	924.75;
	2	0	0	3	0.038	26.868	874.84;
	2	0	0	3	0.035	29.108	874.84;
	2	0	0	3	0.036	28.783	874.84;
	2	0	0	3	0.012	24.439	607;
	2	0	0	3	0.014	25.582	607;
	2	0	0	3	0.019	23.947	607;
	2	0	0	3	0.022	25.352	601.05;
	2	0	0	3	0.015	25.178	601.05;
	2	0	0	3	0.021	27.846	601.05;
	2	0	0	3	0.012	23.015	601.05;
	2	0	0	3	0.089	29.925	1355.54;
	2	0	0	3	0.096	30.532	1355.54;
	2	0	0	3	0.102	33.967	1355.54;
	2	0	0	3	0.036	30.884	958.49;
	2	0	0	3	0.039	28.986	958.49;
	2	0	0	3	0	0	237.09;
	2	0	0	3	0.019	27.61	629.4;
	2	0	0	3	0.019	23.855	618;
	2	0	0	3	0.025	28.381	618;
	2	0	0	3	0.031	25.762	825.97;
	2	0	0	3	0.033	27.552	825.97;
	2	0	0	3	0.034	26.621	825.97;
	2	0	0	3	0.032	24.738	825.97;
	2	0	0	3	0.027	24.199	825.97;
	2	0	0	3	0.028	26.353	825.97;
	2	0	0	3	0.02	26.579	705;
	2	0	0	3	0.023	23.064	705;
	2	0	0	3	0.02	24.194	639.45;
	2	0	0	3	0.023	23.626	639.45;
	2	0	0	3	0.015	23.219	639.45;
	2	0	0	3	0.023	24.564	726.5;
	2	0	0	3	0.027	25.829	726.5;
	2	0	0	3	0.025	24.836	726.5;
	2	0	0	3	0.034	26.471	799.2;
	2	0	0	3	0.031	26.522	799.2;
	2	0	0	3	0.013	23.951	602.35;
	2	0	0	3	0.017	24.258	602.35;
	2	0	0	3	0.021	25.651	602.35;
	2	0	0	3	0.015	27.216	602.35;
	2	0	0	3	0.016	26.335	602.35;
	2	0	0	3	0.023	26.269	602.35;
	2	0	0	3	0.024	24.615	660;
	2	0	0	3	0.02	26.911	660;
	2	0	0	3	0	0	1390.38;
	2	0	0	3	0.017	24.481	607.05;
	2	0	0	3	0.013	26.315	607.05;
	2	0	0	3	0.018	26.622	607.05;
	2	0	0	3	0.013	24.536	607.05;
	2	0	0	3	0.016	24.359	607.05;
	2	0	0	3	0.02	25.436	603.75;
	2	0	0	3	0.015	27.564	621.45;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.027	28.445	633;
	2	0	0	3	0.015	26.484	633;
	2	0	0	3	0.02	25.926	605.7;
	2	0	0	3	0.017	24.639	605.7;
	2	0	0	3	0.016	25.541	657.6;
	2	0	0	3	0.02	23.859	657.6;
	2	0	0	3	0.026	26.65	787.5;
	2	0	0	3	0.021	23.319	753;
	2	0	0	3	0.024	25.946	753;
	2	0	0	3	0.022	25.266	753;
	2	0	0	3	0.034	28.13	3859;
	2	0	0	3	0.035	28.388	3859;
	2	0	0	3	0.041	32.863	3859;
	2	0	0	3	0.039	25.275	885;
	2	0	0	3	0.029	23.869	885;
	2	0	0	3	0.033	23.609	885;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	26.718	643.72;
	2	0	0	3	0.022	27.746	643.72;
	2	0	0	3	0.032	26.402	869.1;
	2	0	0	3	0.04	26.9	869.1;
	2	0	0	3	0.089	30.868	1345.66;
	2	0	0	3	0.019	24.092	657.6;
	2	0	0	3	0.018	23.719	631.05;
	2	0	0	3	0.043	32.25	1341.42;
	2	0	0	3	0.021	25.213	675.6;
	2	0	0	3	0.018	24.722	675.6;
	2	0	0	3	0.041	26.522	1341.42;
	2	0	0	3	0.038	28.083	1341.42;
	2	0	0	3	0.043	26.755	935.33;
	2	0	0	3	0.037	26.132	935.33;
	2	0	0	3	0.039	28.236	935.33;
	2	0	0	3	0.033	25.687	935.33;
	2	0	0	3	0.018	24.881	675.6;
	2	0	0	3	0.016	23.767	675.6;
	2	0	0	3	0.025	26.912	725.85;
	2	0	0	3	0.097	33.65	1398.86;
	2	0	0	3	0.101	33.148	1317.28;
	2	0	0	3	0.015	26.171	618.75;
	2	0	0	3	0.016	25.589	618.75;
	2	0	0	3	0.031	27.403	747.38;
	2	0	0	3	0.026	24.448	747.38;
	2	0	0	3	0.029	24.709	747.38;
	2	0	0	3	0.023	26.764	747.38;
	2	0	0	3	0.025	25.589	747.38;
	2	0	0	3	0.03	27.055	747.38;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.036	26.074	880.05;
	2	0	0	3	0.044	28.142	880.05;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.017	26.119	637.5;
	2	0	0	3	0.022	25.211	612.6;
	2	0	0	3	0.018	24.921	612.6;
	2	0	0	3	0.016	23.321	604.5;
	2	0	0	3	0.019	27.637	604.5;
	2	0	0	3	0.014	24.868	604.5;
	2	0	0	3	0.012	23.253	609;
	2	0	0	3	0.025	27.299	628.5;
	2	0	0	3	0	0	237.6;
	2	0	0	3	0.038	26.494	918.95;
	2	0	0	3	0.034	26.593	918.95;
	2	0	0	3	0.037	24.965	918.95;
	2	0	0	3	0.022	25.806	652.13;
	2	0	0	3	0.015	23.128	652.13;
	2	0	0	3	0.016	23.909	652.13;
	2	0	0	3	0.016	22.729	652.13;
	2	0	0	3	0.02	25.136	652.13;
	2	0	0	3	0.021	25.002	652.13;
	2	0	0	3	0.02	25.893	611.25;
	2	0	0	3	0.021	24.139	633.75;
	2	0	0	3	0.015	23.888	633.75;
	2	0	0	3	0.039	29.438	1180.1;
	2	0	0	3	0.036	28.155	1180.1;
	2	0	0	3	0.041	28.636	1180.1;
	2	0	0	3	0.038	29.653	1180.1;
	2	0	0	3	0.037	30.085	1180.1;
	2	0	0	3	0.02	24.486	610.8;
	2	0	0	3	0.016	26.125	657.67;
	2	0	0	3	0.016	22.969	657.67;
	2	0	0	3	0.014	26.136	603.35;
	2	0	0	3	0.012	26.023	603.35;
	2	0	0	3	0.014	23.816	603.35;
	2	0	0	3	0.021	23.779	627.26;
	2	0	0	3	0.02	23.056	627.26;
	2	0	0	3	0.022	25.503	627.26;
	2	0	0	3	0.015	25.885	627.26;
	2	0	0	3	0	0	498.94;
	2	0	0	3	0	0	498.94;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0.024	27.24	756;
	2	0	0	3	0.027	25.804	756;
	2	0	0	3	0.024	25.743	756;
	2	0	0	3	0.033	25.913	756;
	2	0	0	3	0.019	24.476	622.3;
	2	0	0	3	0.017	25.544	622.3;
	2	0	0	3	0.02	25.662	622.3;
	2	0	0	3	0.039	28.556	876.84;
	2	0	0	3	0.037	29.031	876.84;
	2	0	0	3	0.037	26.458	876.84;
	2	0	0	3	0.032	25.149	876.84;
	2	0	0	3	0.039	24.893	876.84;
	2	0	0	3	0.016	18.344	622.2;
	2	0	0	3	0.012	14.706	607.5;
	2	0	0	3	0.011	17.363	607.5;
	2	0	0	3	0.013	16.009	607.5;
	2	0	0	3	0.013	16.919	607.5;
	2	0	0	3	0.017	16.807	657;
	2	0	0	3	0.013	15.252	727.5;
	2	0	0	3	0.015	15.142	727.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	16.811	797.85;
	2	0	0	3	0.018	17.57	797.85;
	2	0	0	3	0.02	16.291	797.85;
	2	0	0	3	0.02	18.859	797.85;
	2	0	0	3	0.058	20.071	1399.01;
	2	0	0	3	0.018	18.828	657.9;
	2	0	0	3	0.014	15.705	657.9;
	2	0	0	3	0.014	14.881	657.6;
	2	0	0	3	0.013	13.932	729.75;
	2	0	0	3	0.011	14.216	729.75;
	2	0	0	3	0.091	29.554	1317.28;
	2	0	0	3	0.087	29.146	1317.28;
	2	0	0	3	0.076	25.424	1317.28;
	2	0	0	3	0.017	16.256	787.88;
	2	0	0	3	0.018	14.439	787.88;
	2	0	0	3	0.018	14.277	787.88;
	2	0	0	3	0.015	14.699	787.88;
	2	0	0	3	0.01	14.765	642.81;
	2	0	0	3	0.01	16.726	642.81;
	2	0	0	3	0.015	16.289	642.81;
	2	0	0	3	0.012	16.073	642.81;
	2	0	0	3	0.01	14.055	642.81;
	2	0	0	3	0.012	13.923	652.8;
	2	0	0	3	0.014	16.564	652.8;
	2	0	0	3	0.075	28.296	1435.21;
	2	0	0	3	0.077	28.705	1435.21;
	2	0	0	3	0.081	28.243	1435.21;
	2	0	0	3	0.02	16.752	766.86;
	2	0	0	3	0.019	14.891	766.86;
	2	0	0	3	0.028	18.242	766.86;
	2	0	0	3	0.026	18.98	766.86;
	2	0	0	3	0.022	16.376	766.86;
	2	0	0	3	0.025	17.571	1041;
	2	0	0	3	0.023	16.96	1041;
	2	0	0	3	0.023	18.644	1041;
	2	0	0	3	0.015	13.922	672.08;
	2	0	0	3	0.015	15.645	672.08;
	2	0	0	3	0.013	14.497	628.2;
	2	0	0	3	0.014	16.954	674.03;
	2	0	0	3	0.017	17.191	674.03;
	2	0	0	3	0.014	15.541	660;
	2	0	0	3	0.016	17.03	653.25;
	2	0	0	3	0.009	14.159	653.25;
	2	0	0	3	0.011	15.954	653.25;
	2	0	0	3	0.023	16.199	852.5;
	2	0	0	3	0.024	17.763	852.5;
	2	0	0	3	0.02	16.455	852.5;
	2	0	0	3	0.02	14.837	833.85;
	2	0	0	3	0.018	15.565	833.85;
	2	0	0	3	0.027	19.696	833.85;
	2	0	0	3	0.022	14.823	958.4;
	2	0	0	3	0.024	17.532	958.4;
	2	0	0	3	0.027	17.208	958.4;
	2	0	0	3	0.023	16.879	958.4;
	2	0	0	3	0.027	16.771	958.4;
	2	0	0	3	0.022	18.048	958.4;
	2	0	0	3	0.024	17.958	885;
	2	0	0	3	0.027	17.476	885;
	2	0	0	3	0.021	16.121	885;
	2	0	0	3	0.014	17.426	664.5;
	2	0	0	3	0.014	17.099	664.5;
	2	0	0	3	0.015	16.117	664.5;
	2	0	0	3	0.013	15.279	664.5;
	2	0	0	3	0.011	14.019	664.5;
	2	0	0	3	0.015	18.552	664.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	14.335	617.25;
	2	0	0	3	0.008	15.721	617.25;
	2	0	0	3	0.01	16.065	635.1;
	2	0	0	3	0.016	16.388	782.92;
	2	0	0	3	0.02	16.41	782.92;
	2	0	0	3	0.011	13.733	601.5;
	2	0	0	3	0.007	12.759	601.5;
	2	0	0	3	0.011	14.571	601.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.826	642;
	2	0	0	3	0.009	13.08	642;
	2	0	0	3	0.012	14.549	642;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	14.219	762.9;
	2	0	0	3	0.02	18.257	762.9;
	2	0	0	3	0.019	14.896	762.9;
	2	0	0	3	0.018	16.7	762.9;
	2	0	0	3	0.09	29.255	1322.25;
	2	0	0	3	0.092	30.476	1322.25;
	2	0	0	3	0.015	15.625	641.85;
	2	0	0	3	0.011	13.269	641.85;
	2	0	0	3	0.013	18.938	641.85;
	2	0	0	3	0.009	14.18	641.85;
	2	0	0	3	0.013	14.748	641.85;
	2	0	0	3	0.01	15.045	641.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	17.077	631.5;
	2	0	0	3	0.012	17.842	673.2;
	2	0	0	3	0.014	15.508	673.2;
	2	0	0	3	0.016	17.573	630.38;
	2	0	0	3	0.012	15.254	630.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	15.95	860.5;
	2	0	0	3	0.021	16.804	860.5;
	2	0	0	3	0.027	17.833	860.5;
	2	0	0	3	0.018	14.739	855;
	2	0	0	3	0.028	19.62	855;
	2	0	0	3	0.022	15.137	855;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	26.246	613.95;
	2	0	0	3	0.019	28.341	613.95;
	2	0	0	3	0.022	24.755	613.95;
	2	0	0	3	0.017	23.436	613.95;
	2	0	0	3	0.016	23.704	613.95;
	2	0	0	3	0.024	24.625	673.8;
	2	0	0	3	0.019	25.61	673.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0.038	26.239	929.2;
	2	0	0	3	0.038	26.661	929.2;
	2	0	0	3	0.03	24.427	929.2;
	2	0	0	3	0.03	27.256	799.05;
	2	0	0	3	0.033	26.047	799.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	27.027	790.35;
	2	0	0	3	0.037	27.183	790.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.036	28.716	770.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.037	674;
	2	0	0	3	0.013	14.323	674;
	2	0	0	3	0.013	13.673	674;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	18.098	606.3;
	2	0	0	3	0.014	16.149	606.3;
	2	0	0	3	0.022	18.199	834.25;
	2	0	0	3	0.019	14.684	834.25;
	2	0	0	3	0.023	16.295	834.25;
	2	0	0	3	0.012	15.489	606.3;
	2	0	0	3	0.007	14.99	606.3;
	2	0	0	3	0.019	25.653	237.01;
	2	0	0	3	0.017	23.714	237.01;
	2	0	0	3	0.034	30.89	237.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.027	18.999	867.4;
	2	0	0	3	0.028	18.281	867.4;
	2	0	0	3	0.022	17.266	867.4;
	2	0	0	3	0.02	15.847	867.4;
	2	0	0	3	0.025	18.497	867.4;
	2	0	0	3	0.023	15.871	867.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.22;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0.019	14.533	841.5;
	2	0	0	3	0.02	16.991	841.5;
	2	0	0	3	0.02	17.083	841.5;
	2	0	0	3	0.008	15.901	604;
	2	0	0	3	0.009	15.101	604;
	2	0	0	3	0.013	16.305	617.03;
	2	0	0	3	0.016	17.893	617.03;
	2	0	0	3	0.014	17.328	604;
	2	0	0	3	0.02	14.661	863.5;
	2	0	0	3	0.025	17.495	863.5;
	2	0	0	3	0.018	15.004	863.5;
	2	0	0	3	0.019	18.178	757.65;
	2	0	0	3	0.019	15.45	757.65;
	2	0	0	3	0.016	14.897	757.65;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	17.602	3321.26;
	2	0	0	3	0.022	15.846	3321.26;
	2	0	0	3	0.023	18.949	3321.26;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	18.515	1789.54;
	2	0	0	3	0.02	15.396	1789.54;
	2	0	0	3	0.013	13.261	672;
	2	0	0	3	0.012	16.934	602.73;
	2	0	0	3	0.022	19.078	726.75;
	2	0	0	3	0.015	14.239	726.75;
	2	0	0	3	0.019	17.569	726.75;
	2	0	0	3	0.013	16.911	726.75;
	2	0	0	3	0.009	16.636	602.73;
	2	0	0	3	0.008	15.811	602.73;
	2	0	0	3	0.009	15.453	602.73;
	2	0	0	3	0.014	16.352	602.73;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.507	667.5;
	2	0	0	3	0.014	16.942	667.5;
	2	0	0	3	0.014	17.706	667.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.074	27.486	1324.3;
	2	0	0	3	0.08	25.832	1324.3;
	2	0	0	3	0.089	29.229	1324.3;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.11;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.069	23.908	1261.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.022	17.605	799.13;
	2	0	0	3	0.018	15.12	799.13;
	2	0	0	3	0.02	17.537	799.13;
	2	0	0	3	0.017	16.089	799.13;
	2	0	0	3	0.009	19.49	602.51;
	2	0	0	3	0.012	17.218	602.51;
	2	0	0	3	0.015	14.361	729.75;
	2	0	0	3	0.018	15.486	729.75;
	2	0	0	3	0.012	14.939	602.51;
	2	0	0	3	0.009	17.199	602.51;
	2	0	0	3	0.02	12.814	903.5;
	2	0	0	3	0.021	15.312	903.5;
	2	0	0	3	0.029	18.071	903.5;
	2	0	0	3	0.027	18.055	903.5;
	2	0	0	3	0.024	17.35	903.5;
	2	0	0	3	0.023	17.802	903.5;
	2	0	0	3	0.013	13.281	691.8;
	2	0	0	3	0.014	14.423	691.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	27.784	1274.67;
	2	0	0	3	0.082	27.022	1274.67;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	16.488	655.35;
	2	0	0	3	0.014	15.695	655.35;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	18.144	679.5;
	2	0	0	3	0.016	17.429	679.5;
	2	0	0	3	0.013	18.224	679.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	15.888	752.5;
	2	0	0	3	0.02	16.057	752.5;
	2	0	0	3	0.016	14.319	752.5;
	2	0	0	3	0.012	16.338	604.2;
	2	0	0	3	0.007	13.758	604.2;
	2	0	0	3	0.012	15.398	604.2;
	2	0	0	3	0.01	16.656	601.95;
	2	0	0	3	0.007	14.377	601.95;
	2	0	0	3	0.01	17.166	601.95;
	2	0	0	3	0.019	17.329	855;
	2	0	0	3	0.026	17.941	855;
	2	0	0	3	0	0	0;
	2	0	0	3	0.064	23.869	1322.8;
	2	0	0	3	0.086	30.182	1322.8;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	14.925	745;
	2	0	0	3	0.021	18.543	745;
	2	0	0	3	0.015	15.011	745;
	2	0	0	3	0.015	18.346	729.75;
	2	0	0	3	0.015	15.368	729.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.088	32.576	1321.8;
	2	0	0	3	0.075	26.729	1321.8;
	2	0	0	3	0.021	15.651	1789.54;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.888	634.5;
	2	0	0	3	0.026	18.072	942.5;
	2	0	0	3	0.023	16.696	942.5;
	2	0	0	3	0.02	16.154	942.5;
	2	0	0	3	0.026	16.042	942.5;
	2	0	0	3	0.022	16.973	942.5;
	2	0	0	3	0.031	19.75	942.5;
	2	0	0	3	0.012	16.018	690.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	16.283	958.4;
	2	0	0	3	0.021	16.906	958.4;
	2	0	0	3	0.021	15.672	958.4;
	2	0	0	3	0.025	16.21	958.4;
	2	0	0	3	0.02	16.725	958.4;
	2	0	0	3	0.022	15.979	958.4;
	2	0	0	3	0.02	15.786	825.97;
	2	0	0	3	0.025	17.576	825.97;
	2	0	0	3	0.019	16.645	825.97;
	2	0	0	3	0.019	14.762	825.97;
	2	0	0	3	0.017	14.224	825.97;
	2	0	0	3	0.02	16.378	825.97;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	13.117	667.5;
	2	0	0	3	0.013	15.531	667.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.474	642.3;
	2	0	0	3	0.013	15.792	642.3;
	2	0	0	3	0.009	15.659	642.3;
	2	0	0	3	0.022	17.129	1013;
	2	0	0	3	0.027	17.721	1013;
	2	0	0	3	0.022	15.967	1013;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	14.44	661.5;
	2	0	0	3	0.012	13.742	661.5;
	2	0	0	3	0.044	28.193	803.5;
	2	0	0	3	0.046	30.24	803.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	25.785	602.07;
	2	0	0	3	0.018	25.53	602.07;
	2	0	0	3	0.017	22.037	602.07;
	2	0	0	3	0.017	26.936	602.07;
	2	0	0	3	0.013	23.661	602.07;
	2	0	0	3	0.018	26.05	602.55;
	2	0	0	3	0.013	24.529	602.55;
	2	0	0	3	0.018	24.657	602.55;
	2	0	0	3	0.018	25.651	602.55;
	2	0	0	3	0.02	24.265	602.55;
	2	0	0	3	0.017	24.233	601.72;
	2	0	0	3	0.02	23.14	601.72;
	2	0	0	3	0.018	27.295	601.72;
	2	0	0	3	0.014	25.389	601.72;
	2	0	0	3	0.014	23.096	601.72;
	2	0	0	3	0.015	25.212	601.72;
	2	0	0	3	0.016	24.815	639.75;
	2	0	0	3	0.023	25.178	690;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.021	25.504	604.65;
	2	0	0	3	0.02	25.736	604.65;
	2	0	0	3	0.013	25.308	616.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.015	26.031	604.5;
	2	0	0	3	0.015	24.363	604.5;
	2	0	0	3	0.022	25.895	604.5;
	2	0	0	3	0.014	26.906	604.5;
	2	0	0	3	0.018	22.83	604.5;
	2	0	0	3	0.013	26.664	604.5;
	2	0	0	3	0.018	25.468	603;
	2	0	0	3	0.016	24.811	603;
	2	0	0	3	0.018	24.937	603;
	2	0	0	3	0.013	26.536	603;
	2	0	0	3	0.019	24.502	603;
	2	0	0	3	0.021	28.67	603;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.011	25.49	603;
	2	0	0	3	0.024	25.757	665.55;
	2	0	0	3	0.02	24.532	602.78;
	2	0	0	3	0.017	26.374	602.78;
	2	0	0	3	0.013	23.766	602.78;
	2	0	0	3	0.018	23.193	602.78;
	2	0	0	3	0.02	24.669	602.78;
	2	0	0	3	0.015	23.448	602.78;
	2	0	0	3	0.015	23.432	611.25;
	2	0	0	3	0.015	25.607	611.25;
	2	0	0	3	0.012	21.874	607.76;
	2	0	0	3	0.02	27.984	607.76;
	2	0	0	3	0.02	28.285	607.76;
	2	0	0	3	0.017	26.116	607.76;
	2	0	0	3	0.026	25.546	741;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.017	26.167	624;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.16;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.023	25.089	672.71;
	2	0	0	3	0.025	24.163	672.71;
	2	0	0	3	0.024	25.34	672.71;
	2	0	0	3	0.015	22.315	672.71;
	2	0	0	3	0.022	26.406	630;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.014	23.067	626.85;
	2	0	0	3	0.011	24.75	601.2;
	2	0	0	3	0.013	24.478	604.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.018	22.69	601.8;
	2	0	0	3	0.021	26.917	601.8;
	2	0	0	3	0.014	26.38	601.8;
	2	0	0	3	0.012	23.321	601.8;
	2	0	0	3	0.014	25.011	601.8;
	2	0	0	3	0.014	24.758	600.85;
	2	0	0	3	0.019	25.808	600.85;
	2	0	0	3	0.014	25.838	600.85;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.017	25.723	602.66;
	2	0	0	3	0.015	24.932	602.66;
	2	0	0	3	0.012	23.682	602.66;
	2	0	0	3	0.022	25.294	602.66;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	26.114	613.8;
	2	0	0	3	0.02	26.645	613.8;
	2	0	0	3	0.018	28.225	613.8;
	2	0	0	3	0.016	25.753	602.29;
	2	0	0	3	0.018	26.883	602.29;
	2	0	0	3	0.017	24.627	602.29;
	2	0	0	3	0.012	25.788	602.29;
	2	0	0	3	0.019	23.046	601.13;
	2	0	0	3	0.021	26.604	601.13;
	2	0	0	3	0	0	0;
	2	0	0	3	0.016	23.163	675;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.018	27.585	617.25;
	2	0	0	3	0.021	25.494	727.5;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	237.75;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.087	32.681	1398.51;
	2	0	0	3	0.083	27.67	1398.51;
	2	0	0	3	0.095	32.971	1398.51;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.013	26.041	606;
	2	0	0	3	0.014	23.825	606;
	2	0	0	3	0.023	26.209	612;
	2	0	0	3	0.018	23.751	612;
	2	0	0	3	0	0	237.9;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.019	24.161	602.65;
	2	0	0	3	0.021	26.038	602.65;
	2	0	0	3	0.019	27.367	602.65;
	2	0	0	3	0.014	26.961	602.65;
	2	0	0	3	0.011	22.869	602.65;
	2	0	0	3	0.018	26.789	602.65;
	2	0	0	3	0.023	27.27	658.35;
	2	0	0	3	0.018	24.079	607.2;
	2	0	0	3	0.023	26.143	607.2;
	2	0	0	3	0.02	26.174	607.2;
	2	0	0	3	0.017	24.22	607.2;
	2	0	0	3	0.027	25.215	722.4;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.015	24.649	602.3;
	2	0	0	3	0.019	25.547	602.3;
	2	0	0	3	0.018	23.386	602.3;
	2	0	0	3	0.018	28.004	603.53;
	2	0	0	3	0.021	25.06	603.53;
	2	0	0	3	0.017	23.439	603.53;
	2	0	0	3	0.016	25.412	603.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0.045	29.594	515.16;
	2	0	0	3	0.045	33.513	515.16;
	2	0	0	3	0.08	32.056	1209.96;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.017	23.288	604.05;
	2	0	0	3	0.021	25.536	604.05;
	2	0	0	3	0.02	24.946	604.05;
	2	0	0	3	0.018	26.434	604.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0.02	26.553	601.13;
	2	0	0	3	0.019	25.64	601.13;
	2	0	0	3	0.021	25.004	601.13;
	2	0	0	3	0.016	24.014	601.13;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1084.63;
	2	0	0	3	0.029	25.467	782.55;
	2	0	0	3	0.031	27.877	782.55;
	2	0	0	3	0.038	30.904	782.55;
	2	0	0	3	0.024	25.518	782.55;
	2	0	0	3	0.033	26.269	782.55;
	2	0	0	3	0.025	26.026	782.55;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.028	25.199	787.55;
	2	0	0	3	0.027	25.241	787.55;
	2	0	0	3	0.028	26.12	787.55;
	2	0	0	3	0.022	29.583	679.2;
	2	0	0	3	0.017	24.889	679.2;
	2	0	0	3	0.026	25.595	679.2;
	2	0	0	3	0.021	26.836	606.5;
	2	0	0	3	0.012	26.02	606.5;
	2	0	0	3	0.012	24.673	606.5;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.019	24.702	706.5;
	2	0	0	3	0.019	26.472	706.5;
	2	0	0	3	0.019	24.685	706.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.06	33.629	835.48;
	2	0	0	3	0.056	32.772	835.48;
	2	0	0	3	0.047	30.07	835.48;
	2	0	0	3	0.026	26.38	736.95;
	2	0	0	3	0.028	26.555	736.95;
	2	0	0	3	0.028	24.019	736.95;
	2	0	0	3	0.028	25.062	736.95;
	2	0	0	3	0.02	26.344	604.78;
	2	0	0	3	0.017	24.738	604.78;
	2	0	0	3	0.012	23.866	604.78;
	2	0	0	3	0.016	25.438	604.78;
	2	0	0	3	0.016	24.792	604.78;
	2	0	0	3	0.015	23.995	604.78;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0.066	34.291	1004.74;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0	0	237.18;
	2	0	0	3	0.021	23.804	601.5;
	2	0	0	3	0.016	25.698	601.5;
	2	0	0	3	0.011	24.868	601.5;
	2	0	0	3	0.016	27.422	601.5;
	2	0	0	3	0.043	30.296	539.16;
	2	0	0	3	0.046	31.401	539.16;
	2	0	0	3	0.021	25.424	644.03;
	2	0	0	3	0.02	25.677	644.03;
	2	0	0	3	0.022	23.055	682.85;
	2	0	0	3	0.027	24.833	682.85;
	2	0	0	3	0.023	27.417	682.85;
	2	0	0	3	0.033	26.652	858;
	2	0	0	3	0.018	23.992	618.9;
	2	0	0	3	0.022	25.274	618.9;
	2	0	0	3	0.021	28.078	618.9;
	2	0	0	3	0.013	24.866	618.9;
	2	0	0	3	0.014	24.968	618.9;
	2	0	0	3	0.014	23.563	618.9;
	2	0	0	3	0.023	25.773	746.85;
	2	0	0	3	0.018	25.839	605.35;
	2	0	0	3	0.02	25.749	605.35;
	2	0	0	3	0.02	24.442	605.35;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0.017	24.026	622.5;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.029	24.266	771;
	2	0	0	3	0.034	27.31	771;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.015	25.358	611.4;
	2	0	0	3	0.023	26.664	611.4;
	2	0	0	3	0.016	23.666	611.4;
	2	0	0	3	0.017	23.287	603;
	2	0	0	3	0.012	22.538	603;
	2	0	0	3	0.088	32.324	1433.1;
	2	0	0	3	0.085	30.861	1433.1;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.018	24.664	630;
	2	0	0	3	0.027	25.159	735;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.023	27.093	605.55;
	2	0	0	3	0.016	29.097	605.55;
	2	0	0	3	0.021	25.589	605.55;
	2	0	0	3	0.025	26.684	630;
	2	0	0	3	0.019	23.608	601.8;
	2	0	0	3	0.023	26.22	630;
	2	0	0	3	0.022	24.232	630;
	2	0	0	3	0.021	24.527	630;
	2	0	0	3	0.02	27.524	630;
	2	0	0	3	0.014	24.378	630;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.033	26.883	773.4;
	2	0	0	3	0.016	26.66	606.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0.025	24.394	675;
	2	0	0	3	0.032	24.656	823.5;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	24.435	629.4;
	2	0	0	3	0.02	25.158	629.4;
	2	0	0	3	0.029	25.738	707.7;
	2	0	0	3	0.026	23.097	707.7;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	25.591	605.47;
	2	0	0	3	0.021	24.445	605.47;
	2	0	0	3	0.016	25.945	605.47;
	2	0	0	3	0.013	26.947	605.47;
	2	0	0	3	0.013	25.295	605.47;
	2	0	0	3	0.022	25.351	605.47;
	2	0	0	3	0.02	25.337	607.5;
	2	0	0	3	0.015	24.583	607.5;
	2	0	0	3	0.012	25.779	606.6;
	2	0	0	3	0.02	27.893	621;
	2	0	0	3	0.044	29.613	994.5;
	2	0	0	3	0.04	25.768	994.5;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.006	12.817	602.81;
	2	0	0	3	0.014	17.383	602.81;
	2	0	0	3	0.008	15.26	602.81;
	2	0	0	3	0.01	14.676	602.81;
	2	0	0	3	0.038	25.41	504.01;
	2	0	0	3	0.04	33.993	504.01;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.009	18.136	606.53;
	2	0	0	3	0.013	17.221	606.53;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.021	15.728	858.75;
	2	0	0	3	0.027	17.803	858.75;
	2	0	0	3	0	0	236;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	236.1;
	2	0	0	3	0	0	237.51;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	14.676	640.5;
	2	0	0	3	0	0	236.09;
	2	0	0	3	0.021	27.421	237.16;
	2	0	0	3	0.033	28.133	237.16;
	2	0	0	3	0.032	27.987	237.16;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.08;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0.008	16.684	600.9;
	2	0	0	3	0.012	15.748	600.9;
	2	0	0	3	0.01	16.399	601.28;
	2	0	0	3	0.005	11.881	601.28;
	2	0	0	3	0.014	18.432	601.28;
	2	0	0	3	0.013	16.287	601.28;
	2	0	0	3	0.01	16.286	601.35;
	2	0	0	3	0.008	14.242	602.78;
	2	0	0	3	0.008	15.984	602.78;
	2	0	0	3	0.013	14.786	602.78;
	2	0	0	3	0.007	16.42	602.78;
	2	0	0	3	0.016	16.52	723.55;
	2	0	0	3	0.016	16.12	723.55;
	2	0	0	3	0.018	15.421	723.55;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	237.73;
	2	0	0	3	0	0	237.73;
	2	0	0	3	0.015	16.773	671.4;
	2	0	0	3	0.011	16.142	671.4;
	2	0	0	3	0.015	15.594	671.4;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.011	14.257	601.84;
	2	0	0	3	0.012	15.809	601.84;
	2	0	0	3	0.013	16.509	601.84;
	2	0	0	3	0.008	16.918	601.84;
	2	0	0	3	0.009	16.571	601.54;
	2	0	0	3	0.009	18.733	601.54;
	2	0	0	3	0.009	14.459	601.54;
	2	0	0	3	0.006	13.895	601.54;
	2	0	0	3	0.01	17.048	601.13;
	2	0	0	3	0.012	15.608	601.13;
	2	0	0	3	0.009	16.766	603.19;
	2	0	0	3	0.006	13.131	603.19;
	2	0	0	3	0.015	18.063	603.19;
	2	0	0	3	0.013	16.361	603.19;
	2	0	0	3	0	0	0;
	2	0	0	3	0.011	15.704	604.67;
	2	0	0	3	0.008	14.215	604.67;
	2	0	0	3	0.01	15.448	604.67;
	2	0	0	3	0.007	14.532	604.67;
	2	0	0	3	0.008	13.225	604.67;
	2	0	0	3	0.011	16.402	604.67;
	2	0	0	3	0.017	16.979	731.6;
	2	0	0	3	0.02	18.31	731.6;
	2	0	0	3	0.015	14.5	731.6;
	2	0	0	3	0.015	15.912	649;
	2	0	0	3	0.012	15.884	649;
	2	0	0	3	0.012	16.383	649;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.12;
	2	0	0	3	0.007	14.997	601.46;
	2	0	0	3	0.007	13.442	601.46;
	2	0	0	3	0.01	14.989	601.46;
	2	0	0	3	0.011	15.556	601.46;
	2	0	0	3	0.011	14.715	606.75;
	2	0	0	3	0.012	15.871	606.75;
	2	0	0	3	0	0	0;
	2	0	0	3	0.01	20.306	605.13;
	2	0	0	3	0.014	17.695	605.13;
	2	0	0	3	0.013	16.524	605.13;
	2	0	0	3	0.007	15.591	605.13;
	2	0	0	3	0.01	14.712	605.13;
	2	0	0	3	0.008	15.954	605.13;
	2	0	0	3	0.015	18.365	601.7;
	2	0	0	3	0.013	16.483	601.7;
	2	0	0	3	0.009	16.41	601.7;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0	0	236.06;
	2	0	0	3	0.021	30.736	236.13;
	2	0	0	3	0.077	28.693	1379.1;
	2	0	0	3	0.072	26.797	1379.1;
	2	0	0	3	0.018	17.7	660;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	16.946	602.4;
	2	0	0	3	0.009	16.263	602.4;
	2	0	0	3	0.009	15.148	602.4;
	2	0	0	3	0.01	15.223	606.15;
	2	0	0	3	0.01	17.139	606.15;
	2	0	0	3	0.009	17.094	606.15;
	2	0	0	3	0.012	16.572	606.15;
	2	0	0	3	0.013	16.654	606.15;
	2	0	0	3	0.01	16.054	606.15;
	2	0	0	3	0.011	17.954	604.11;
	2	0	0	3	0.01	14.944	604.11;
	2	0	0	3	0.01	17.86	604.11;
	2	0	0	3	0.014	18.945	604.11;
	2	0	0	3	0.01	12.505	604.11;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0	0	236.02;
	2	0	0	3	0.073	23.677	1385.87;
	2	0	0	3	0.079	28.15	1385.87;
	2	0	0	3	0.01	18.363	609.5;
	2	0	0	3	0.011	15.865	609.5;
	2	0	0	3	0.011	15.987	609.5;
	2	0	0	3	0	0	0;
	2	0	0	3	0.015	17.194	685.05;
	2	0	0	3	0.007	15.171	602.4;
	2	0	0	3	0.013	17.459	602.4;
	2	0	0	3	0.013	15.76	602.4;
	2	0	0	3	0.009	14.727	602.4;
	2	0	0	3	0.011	14.542	602.4;
	2	0	0	3	0.012	15.316	602.4;
	2	0	0	3	0	0	0;
	2	0	0	3	0.017	14.729	763.2;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.041	26.245	473.25;
	2	0	0	3	0.026	29	237.9;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.008	17.278	603;
	2	0	0	3	0.009	16.747	603;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.002	8	1000;
	2	0	0	3	0.008	14.364	609;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0.051	35.167	602.63;
	2	0	0	3	0.038	25.803	602.63;
	2	0	0	3	0.039	25.657	602.63;
	2	0	0	3	0.041	29.371	602.63;
	2	0	0	3	0.035	28.308	602.63;
	2	0	0	3	0.015	14.339	690.75;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0	0	236.01;
	2	0	0	3	0.011	14.257	601.17;
	2	0	0	3	0.008	15.253	601.17;
	2	0	0	3	0.007	15.408	601.17;
	2	0	0	3	0.011	15.226	601.17;
	2	0	0	3	0.013	17.217	601.17;
	2	0	0	3	0.009	12.113	601.17;
	2	0	0	3	0.018	28.759	236.21;
	2	0	0	3	0.014	15.331	700.26;
	2	0	0	3	0.012	16.22	700.26;
	2	0	0	3	0.02	18.874	700.26;
	2	0	0	3	0.016	17.513	700.26;
	2	0	0	3	0.012	16.186	700.26;
	2	0	0	3	0.016	15.822	674.6;
	2	0	0	3	0.012	14.22	674.6;
	2	0	0	3	0.011	14.758	674.6;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	236.77;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0.017	15.114	843;
	2	0	0	3	0.022	15.049	843;
	2	0	0	3	0.01	14.249	643.42;
	2	0	0	3	0.012	15.112	643.42;
	2	0	0	3	0	0	0;
	2	0	0	3	0.013	16.108	723.3;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	23.947	1266.15;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.03;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	236.04;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	237.8;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.07;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.64;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	236.05;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.014	15.368	741.38;
	2	0	0	3	0.018	18.435	741.38;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.024	28.749	237.53;
	2	0	0	3	0.03	27.955	237.53;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.066	23.338	1255.57;
	2	0	0	3	0.076	25.774	1255.57;
	2	0	0	3	0	0	0;
	2	0	0	3	0.031	27.02	448.91;
	2	0	0	3	0.017	25.234	236.35;
	2	0	0	3	0.016	16.876	690.75;
	2	0	0	3	0.013	15.062	690.75;
	2	0	0	3	0.018	18.588	690.75;
	2	0	0	3	0.012	17.76	690.75;
	2	0	0	3	0.019	16.636	732;
	2	0	0	3	0.074	26.565	1161.52;
	2	0	0	3	0.083	30.174	1161.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.055	27.928	839.07;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.075	27.992	1221.52;
	2	0	0	3	0.078	27.999	1221.52;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.072	23.474	1340.75;
	2	0	0	3	0.073	26.482	1340.75;
	2	0	0	3	0.074	24.225	1263.14;
	2	0	0	3	0.033	30.991	236.8;
	2	0	0	3	0.036	34.158	237.23;
	2	0	0	3	0.034	27.918	736.5;
	2	0	0	3	0.016	26.281	634.95;
	2	0	0	3	0.02	26.925	662.78;
	2	0	0	3	0.017	26.604	662.78;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0.023	32.447	236.05;
	2	0	0	3	0.031	30.784	236.05;
