function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	'MELCHER-DALLAS 1';
	'PLEASANTVILLE 8 1';
	'PLEASANTVILLE 8 2';
	'PLEASANTVILLE 9 1';
	'PLEASANTVILLE 9 2';
	'GLADBROOK 1 1';
	'GLADBROOK 1 2';
	'GLADBROOK 2 1';
	'GLADBROOK 2 2';
	'MARSHALLTOWN 1 1';
	'MARSHALLTOWN 2 1';
	'MARSHALLTOWN 2 2';
	'MARSHALLTOWN 3 1';
	'MARSHALLTOWN 3 2';
	'MARSHALLTOWN 3 3';
	'MARSHALLTOWN 4 1';
	'MARSHALLTOWN 4 2';
	'MARSHALLTOWN 4 3';
	'MELBOURNE 12 1';
	'MELBOURNE 12 2';
	'STATE CENTER 1 1';
	'STATE CENTER 2 1';
	'COUNCIL BLUFFS 1 1';
	'COUNCIL BLUFFS 2 1';
	'COUNCIL BLUFFS 2 2';
	'COUNCIL BLUFFS 2 3';
	'COUNCIL BLUFFS 3 1';
	'COUNCIL BLUFFS 3 2';
	'COUNCIL BLUFFS 3 3';
	'COUNCIL BLUFFS 3 4';
	'COUNCIL BLUFFS 3 5';
	'COUNCIL BLUFFS 3 7';
	'COUNCIL BLUFFS 4 1';
	'COUNCIL BLUFFS 4 2';
	'COUNCIL BLUFFS 4 3';
	'COUNCIL BLUFFS 4 4';
	'COUNCIL BLUFFS 4 5';
	'EMERSON 1 1';
	'GLENWOOD 7 1';
	'GLENWOOD 7 2';
	'GLENWOOD 8 1';
	'GLENWOOD 9 1';
	'GLENWOOD 9 2';
	'GLENWOOD 9 3';
	'GLENWOOD 9 4';
	'GLENWOOD 9 5';
	'GLENWOOD 9 7';
	'MALVERN 5 1';
	'MALVERN 6 1';
	'MALVERN 6 2';
	'MALVERN 7 1';
	'MALVERN 7 2';
	'PACIFIC JUNCTION 1';
	'SAINT ANSGAR 1 1';
	'SAINT ANSGAR 2 1';
	'SAINT ANSGAR 3 1';
	'SAINT ANSGAR 3 2';
	'STACYVILLE 1';
	'STACYVILLE 2';
	'ONAWA 1 1';
	'ONAWA 2 1';
	'ONAWA 3 1';
	'ONAWA 3 2';
	'ONAWA 3 3';
	'SLOAN 1';
	'SMITHLAND 2 1';
	'WHITING 4 1';
	'WHITING 4 2';
	'ALBIA 1 1';
	'ALBIA 2 1';
	'ALBIA 2 2';
	'ALBIA 2 3';
	'ALBIA 2 4';
	'ALBIA 2 5';
	'ALBIA 2 7';
	'BLAKESBURG 1';
	'BLAKESBURG 2';
	'LOVILIA 1';
	'LOVILIA 2';
	'ESSEX 6 1';
	'RED OAK 2 1';
	'RED OAK 2 2';
	'RED OAK 2 3';
	'RED OAK 3 1';
	'RED OAK 3 2';
	'RED OAK 4 1';
	'RED OAK 4 2';
	'STANTON 8 1';
	'STANTON 8 2';
	'BLUE GRASS 1 1';
	'BLUE GRASS 1 2';
	'BLUE GRASS 2 1';
	'BLUE GRASS 3 1';
	'BLUE GRASS 3 2';
	'FRUITLAND 1';
	'WALCOTT 1 1';
	'WALCOTT 1 2';
	'WALCOTT 2 1';
	'HOSPERS 1';
	'PRIMGHAR 1';
	'SANBORN 2 1';
	'SANBORN 3 1';
	'OCHEYEDAN 1 1';
	'OCHEYEDAN 1 2';
	'SIBLEY 1 1';
	'SIBLEY 1 2';
	'SIBLEY 2 1';
	'SIBLEY 3 1';
	'SIBLEY 3 2';
	'CLARINDA 1 1';
	'CLARINDA 2 1';
	'CLARINDA 3 1';
	'CLARINDA 3 2';
	'CLARINDA 3 3';
	'CLARINDA 3 4';
	'CLARINDA 3 5';
	'EMMETSBURG 1 1';
	'EMMETSBURG 2 1';
	'EMMETSBURG 3 1';
	'EMMETSBURG 3 2';
	'ROLFE 1 1';
	'ROLFE 2 1';
	'AKRON 31 1';
	'AKRON 31 2';
	'AKRON 32 1';
	'AKRON 32 2';
	'AKRON 32 3';
	'HINTON 4 1';
	'HINTON 4 2';
	'IRETON 1';
	'KINGSLEY 3 1';
	'KINGSLEY 4 1';
	'KINGSLEY 4 2';
	'KINGSLEY 4 3';
	'KINGSLEY 4 4';
	'KINGSLEY 4 5';
	'LE MARS 1 1';
	'LE MARS 1 2';
	'LE MARS 1 3';
	'LE MARS 2 1';
	'LE MARS 2 2';
	'LE MARS 2 3';
	'LE MARS 2 4';
	'LE MARS 2 6';
	'LE MARS 3 1';
	'MERRILL 8 1';
	'MERRILL 8 2';
	'MERRILL 8 3';
	'MERRILL 9 1';
	'REMSEN 4 1';
	'REMSEN 5 1';
	'REMSEN 6 1';
	'SIOUX CITY 1 1';
	'SIOUX CITY 2 1';
	'SIOUX CITY 3 1';
	'SIOUX CITY 4 1';
	'SIOUX CITY 5 1';
	'WESTFIELD 20 1';
	'WESTFIELD 20 2';
	'CLARE 4 1';
	'POCAHONTAS 5 1';
	'POCAHONTAS 6 1';
	'ALTOONA 13 1';
	'ALTOONA 14 1';
	'ALTOONA 14 2';
	'ALTOONA 14 3';
	'ALTOONA 15 1';
	'ANKENY 1 1';
	'ANKENY 2 1';
	'ANKENY 3 1';
	'ANKENY 3 2';
	'ANKENY 3 3';
	'ANKENY 4 1';
	'ANKENY 4 2';
	'ANKENY 4 3';
	'ANKENY 5 1';
	'ANKENY 5 2';
	'ANKENY 5 3';
	'ANKENY 5 4';
	'ANKENY 5 5';
	'ANKENY 6 1';
	'ANKENY 7 1';
	'ANKENY 7 2';
	'ANKENY 7 3';
	'ANKENY 7 4';
	'ANKENY 7 5';
	'ANKENY 8 1';
	'ANKENY 8 2';
	'ANKENY 8 3';
	'BONDURANT 1 1';
	'BONDURANT 2 1';
	'BONDURANT 2 2';
	'CAMBRIDGE 26 1';
	'CARLISLE 15 1';
	'CARLISLE 16 1';
	'CARLISLE 17 1';
	'CARLISLE 17 2';
	'DES MOINES 1 1';
	'DES MOINES 1 2';
	'DES MOINES 2 1';
	'DES MOINES 2 2';
	'DES MOINES 3 1';
	'DES MOINES 3 2';
	'DES MOINES 4 1';
	'DES MOINES 4 2';
	'DES MOINES 4 3';
	'DES MOINES 5 1';
	'DES MOINES 6 1';
	'DES MOINES 7 1';
	'DES MOINES 7 2';
	'DES MOINES 8 1';
	'DES MOINES 9 1';
	'DES MOINES 9 2';
	'DES MOINES 10 1';
	'DES MOINES 10 2';
	'DES MOINES 11 1';
	'DES MOINES 12 1';
	'DES MOINES 12 2';
	'DES MOINES 12 3';
	'DES MOINES 13 1';
	'DES MOINES 14 1';
	'DES MOINES 14 2';
	'DES MOINES 14 3';
	'DES MOINES 14 4';
	'DES MOINES 14 5';
	'DES MOINES 15 1';
	'DES MOINES 15 2';
	'DES MOINES 16 1';
	'DES MOINES 17 1';
	'DES MOINES 17 2';
	'DES MOINES 18 1';
	'DES MOINES 18 2';
	'DES MOINES 19 1';
	'DES MOINES 19 2';
	'DES MOINES 19 3';
	'DES MOINES 19 4';
	'DES MOINES 19 5';
	'DES MOINES 19 7';
	'DES MOINES 20 1';
	'DES MOINES 20 2';
	'DES MOINES 21 1';
	'DES MOINES 21 2';
	'DES MOINES 21 3';
	'DES MOINES 22 1';
	'DES MOINES 22 2';
	'DES MOINES 22 3';
	'DES MOINES 22 4';
	'DES MOINES 22 5';
	'DES MOINES 23 1';
	'DES MOINES 24 1';
	'DES MOINES 25 1';
	'DES MOINES 26 1';
	'DES MOINES 26 2';
	'DES MOINES 26 3';
	'DES MOINES 26 4';
	'DES MOINES 26 5';
	'DES MOINES 27 1';
	'DES MOINES 27 2';
	'DES MOINES 27 3';
	'DES MOINES 28 1';
	'DES MOINES 28 2';
	'DES MOINES 28 3';
	'DES MOINES 28 4';
	'DES MOINES 28 6';
	'DES MOINES 29 1';
	'DES MOINES 30 1';
	'DES MOINES 30 2';
	'DES MOINES 31 1';
	'DES MOINES 32 1';
	'DES MOINES 33 1';
	'HUXLEY 1 1';
	'HUXLEY 2 1';
	'HUXLEY 3 1';
	'HUXLEY 3 2';
	'HUXLEY 3 3';
	'JOHNSTON 5 1';
	'JOHNSTON 5 2';
	'JOHNSTON 6 1';
	'JOHNSTON 7 1';
	'JOHNSTON 7 2';
	'JOHNSTON 8 1';
	'MAXWELL 1 1';
	'MAXWELL 2 1';
	'MAXWELL 2 2';
	'MAXWELL 2 3';
	'PLEASANT HILL 2 1';
	'PLEASANT HILL 3 1';
	'POLK CITY 2 1';
	'POLK CITY 3 1';
	'POLK CITY 4 1';
	'POLK CITY 4 2';
	'POLK CITY 4 3';
	'URBANDALE 4 1';
	'URBANDALE 5 1';
	'URBANDALE 5 2';
	'URBANDALE 6 1';
	'URBANDALE 6 2';
	'URBANDALE 6 3';
	'URBANDALE 6 4';
	'URBANDALE 6 6';
	'URBANDALE 7 1';
	'URBANDALE 7 2';
	'WEST DES MOINES 5 1';
	'WEST DES MOINES 5 2';
	'WEST DES MOINES 5 3';
	'WEST DES MOINES 5 4';
	'WEST DES MOINES 5 6';
	'WEST DES MOINES 6 1';
	'WEST DES MOINES 7 1';
	'WEST DES MOINES 8 1';
	'WEST DES MOINES 8 2';
	'WINDSOR HEIGHTS 1';
	'AVOCA 5 1';
	'AVOCA 5 2';
	'AVOCA 5 3';
	'AVOCA 6 1';
	'CARSON 1 1';
	'CARTER LAKE 1 1';
	'CARTER LAKE 2 1';
	'CARTER LAKE 2 2';
	'CARTER LAKE 3 1';
	'COUNCIL BLUFFS 5 1';
	'COUNCIL BLUFFS 6 1';
	'COUNCIL BLUFFS 6 2';
	'COUNCIL BLUFFS 6 3';
	'COUNCIL BLUFFS 6 4';
	'COUNCIL BLUFFS 6 6';
	'COUNCIL BLUFFS 7 1';
	'COUNCIL BLUFFS 7 2';
	'COUNCIL BLUFFS 7 3';
	'COUNCIL BLUFFS 8 1';
	'HONEY CREEK 1';
	'HONEY CREEK 2';
	'MINDEN 1 1';
	'OAKLAND 20 1';
	'OAKLAND 21 1';
	'OAKLAND 22 1';
	'OAKLAND 22 2';
	'OAKLAND 22 3';
	'TREYNOR 1 1';
	'TREYNOR 2 1';
	'TREYNOR 2 2';
	'UNDERWOOD 2 1';
	'WALNUT 3 1';
	'WALNUT 4 1';
	'BROOKLYN 129 1';
	'BROOKLYN 129 2';
	'BROOKLYN 130 1';
	'BROOKLYN 130 2';
	'BROOKLYN 130 3';
	'BROOKLYN 131 1';
	'BROOKLYN 131 2';
	'BROOKLYN 131 3';
	'BROOKLYN 131 4';
	'BROOKLYN 131 5';
	'BROOKLYN 131 7';
	'CHELSEA 8 1';
	'MALCOM 1';
	'MONTEZUMA 4 1';
	'MONTEZUMA 5 1';
	'MONTEZUMA 5 2';
	'TAMA 1 1';
	'TAMA 1 2';
	'TAMA 2 1';
	'TAMA 2 2';
	'TAMA 3 1';
	'TAMA 3 2';
	'TAMA 3 3';
	'DIAGONAL 1';
	'DIAGONAL 2';
	'ELLSTON 1';
	'MOUNT AYR 1 1';
	'MOUNT AYR 1 2';
	'MOUNT AYR 2 1';
	'REDDING 3 1';
	'LAKE VIEW 3 1';
	'ODEBOLT 1 1';
	'ODEBOLT 1 2';
	'ODEBOLT 2 1';
	'ODEBOLT 2 2';
	'ODEBOLT 2 3';
	'ODEBOLT 2 4';
	'ODEBOLT 2 5';
	'SAC CITY 1 1';
	'SAC CITY 2 1';
	'SAC CITY 2 2';
	'SAC CITY 2 3';
	'SAC CITY 3 1';
	'SAC CITY 3 2';
	'WALL LAKE 1';
	'BETTENDORF 1 1';
	'BETTENDORF 1 2';
	'BETTENDORF 1 3';
	'BETTENDORF 1 4';
	'BETTENDORF 1 6';
	'BETTENDORF 2 1';
	'BETTENDORF 2 2';
	'BETTENDORF 2 3';
	'BETTENDORF 3 1';
	'BETTENDORF 4 1';
	'BETTENDORF 4 2';
	'BETTENDORF 4 3';
	'BETTENDORF 4 4';
	'BETTENDORF 4 5';
	'BETTENDORF 4 6';
	'BETTENDORF 4 8';
	'DAVENPORT 5 1';
	'DAVENPORT 6 1';
	'DAVENPORT 7 1';
	'DAVENPORT 8 1';
	'DAVENPORT 8 2';
	'DAVENPORT 8 3';
	'DAVENPORT 8 4';
	'DAVENPORT 8 6';
	'DAVENPORT 9 1';
	'DAVENPORT 9 2';
	'DAVENPORT 10 1';
	'DAVENPORT 10 2';
	'DAVENPORT 10 3';
	'DAVENPORT 10 4';
	'DAVENPORT 10 5';
	'DAVENPORT 10 6';
	'DAVENPORT 10 8';
	'DAVENPORT 11 1';
	'DAVENPORT 11 2';
	'DAVENPORT 11 3';
	'DAVENPORT 12 1';
	'DAVENPORT 13 1';
	'DAVENPORT 13 2';
	'DAVENPORT 13 3';
	'DAVENPORT 14 1';
	'DAVENPORT 14 2';
	'DAVENPORT 14 3';
	'DAVENPORT 14 4';
	'DAVENPORT 14 6';
	'DAVENPORT 15 1';
	'DAVENPORT 15 2';
	'DAVENPORT 16 1';
	'DAVENPORT 16 2';
	'DAVENPORT 16 3';
	'DAVENPORT 17 1';
	'DAVENPORT 17 2';
	'DAVENPORT 17 3';
	'DAVENPORT 18 1';
	'DAVENPORT 19 1';
	'DAVENPORT 19 2';
	'DAVENPORT 19 3';
	'DAVENPORT 20 1';
	'DAVENPORT 20 2';
	'DAVENPORT 21 1';
	'DAVENPORT 21 2';
	'DAVENPORT 22 1';
	'DIXON 9 1';
	'ELDRIDGE 1 1';
	'ELDRIDGE 1 2';
	'ELDRIDGE 2 1';
	'ELDRIDGE 2 2';
	'ELDRIDGE 3 1';
	'ELDRIDGE 3 2';
	'LE CLAIRE 1 1';
	'LE CLAIRE 2 1';
	'LE CLAIRE 2 2';
	'LE CLAIRE 2 3';
	'LE CLAIRE 2 4';
	'LE CLAIRE 2 6';
	'LONG GROVE 1';
	'PRINCETON 27 1';
	'EARLING 1 1';
	'EARLING 1 2';
	'EARLING 2 1';
	'EARLING 2 2';
	'EARLING 2 3';
	'HARLAN 3 1';
	'HARLAN 4 1';
	'HARLAN 5 1';
	'ALTON 9 1';
	'ALTON 9 2';
	'BOYDEN 1';
	'HAWARDEN 1 1';
	'HAWARDEN 1 2';
	'HAWARDEN 1 3';
	'HAWARDEN 2 1';
	'HAWARDEN 3 1';
	'ORANGE CITY 2 1';
	'ORANGE CITY 3 1';
	'ORANGE CITY 4 1';
	'ORANGE CITY 4 2';
	'SIOUX CENTER 1 1';
	'SIOUX CENTER 1 2';
	'SIOUX CENTER 1 3';
	'SIOUX CENTER 2 1';
	'SIOUX CENTER 3 1';
	'AMES 5 1';
	'AMES 5 2';
	'AMES 6 1';
	'AMES 6 2';
	'AMES 7 1';
	'AMES 7 2';
	'AMES 7 3';
	'AMES 8 1';
	'AMES 8 2';
	'AMES 8 3';
	'AMES 8 4';
	'AMES 8 5';
	'AMES 9 1';
	'AMES 9 2';
	'AMES 10 1';
	'AMES 10 2';
	'AMES 11 1';
	'AMES 11 2';
	'COLO 1 1';
	'COLO 2 1';
	'COLO 2 2';
	'GILBERT 6 1';
	'GILBERT 6 2';
	'NEVADA 2 1';
	'NEVADA 2 2';
	'NEVADA 3 1';
	'NEVADA 3 2';
	'NEVADA 4 1';
	'ROLAND 1 1';
	'ZEARING 1 1';
	'MONTOUR 1';
	'TOLEDO 33 1';
	'TOLEDO 34 1';
	'BEDFORD 22 1';
	'BEDFORD 23 1';
	'BEDFORD 23 2';
	'BEDFORD 23 3';
	'BEDFORD 24 1';
	'BEDFORD 24 2';
	'NEW MARKET 9 1';
	'AFTON 4 1';
	'AFTON 4 2';
	'AFTON 4 3';
	'AFTON 5 1';
	'AFTON 5 2';
	'AFTON 6 1';
	'AFTON 6 2';
	'CANTRIL 1';
	'CANTRIL 2';
	'DOUDS 1';
	'KEOSAUQUA 1 1';
	'KEOSAUQUA 1 2';
	'KEOSAUQUA 1 3';
	'KEOSAUQUA 2 1';
	'OTTUMWA 1 1';
	'OTTUMWA 1 2';
	'OTTUMWA 1 3';
	'OTTUMWA 1 4';
	'OTTUMWA 1 5';
	'OTTUMWA 2 1';
	'OTTUMWA 3 1';
	'OTTUMWA 3 2';
	'OTTUMWA 3 3';
	'OTTUMWA 4 1';
	'OTTUMWA 4 2';
	'OTTUMWA 4 3';
	'INDIANOLA 3 1';
	'INDIANOLA 4 1';
	'INDIANOLA 4 2';
	'INDIANOLA 4 3';
	'INDIANOLA 5 1';
	'INDIANOLA 6 1';
	'MILO 3 1';
	'MILO 3 2';
	'MILO 4 1';
	'AINSWORTH 1 1';
	'AINSWORTH 1 2';
	'AINSWORTH 2 1';
	'WASHINGTON 72 1';
	'WASHINGTON 73 1';
	'WASHINGTON 73 2';
	'WASHINGTON 73 3';
	'WASHINGTON 73 4';
	'WASHINGTON 73 6';
	'ALLERTON 1';
	'CORYDON 7 1';
	'CORYDON 8 1';
	'CORYDON 8 2';
	'CORYDON 8 3';
	'FORT DODGE 1 1';
	'FORT DODGE 1 2';
	'FORT DODGE 1 3';
	'FORT DODGE 1 4';
	'FORT DODGE 1 5';
	'FORT DODGE 2 1';
	'FORT DODGE 2 2';
	'FORT DODGE 3 1';
	'FORT DODGE 3 2';
	'FORT DODGE 3 3';
	'FORT DODGE 3 4';
	'FORT DODGE 3 6';
	'FORT DODGE 4 1';
	'FORT DODGE 4 2';
	'GOWRIE 1 1';
	'GOWRIE 2 1';
	'HARCOURT 1';
	'HARCOURT 2';
	'MOORLAND 1';
	'OTHO 1 1';
	'JOICE 1 1';
	'LAKE MILLS 4 1';
	'LAKE MILLS 4 2';
	'LAKE MILLS 5 1';
	'RIDGEWAY 5 1';
	'RIDGEWAY 5 2';
	'LAWTON 2 1';
	'LAWTON 3 1';
	'MOVILLE 1 1';
	'MOVILLE 2 1';
	'MOVILLE 2 2';
	'SERGEANT BLUFF 1 1';
	'SERGEANT BLUFF 2 1';
	'SIOUX CITY 6 1';
	'SIOUX CITY 6 2';
	'SIOUX CITY 6 3';
	'SIOUX CITY 7 1';
	'SIOUX CITY 7 2';
	'SIOUX CITY 7 3';
	'SIOUX CITY 8 1';
	'SIOUX CITY 8 2';
	'SIOUX CITY 9 1';
	'SIOUX CITY 10 1';
	'SIOUX CITY 11 1';
	'SIOUX CITY 12 1';
	'SIOUX CITY 13 1';
	'SIOUX CITY 14 1';
	'SIOUX CITY 15 1';
	'SIOUX CITY 16 1';
	'SIOUX CITY 17 1';
	'SIOUX CITY 18 1';
	'SIOUX CITY 19 1';
	'SIOUX CITY 19 2';
	'SIOUX CITY 19 3';
	'SIOUX CITY 20 1';
	'SIOUX CITY 20 2';
	'SIOUX CITY 20 3';
	'SIOUX CITY 20 4';
	'SIOUX CITY 20 6';
	'MANLY 1';
	'NORTHWOOD 1 1';
	'BELMOND 1 1';
	'BELMOND 2 1';
	'BELMOND 3 1';
	'CLARION 5 1';
	'CLARION 6 1';
	'CLARION 6 2';
	'CLARION 7 1';
	'GRAND JUNCTION 5 1';
	'GRAND JUNCTION 5 2';
	'GRAND JUNCTION 5 3';
	'GRAND JUNCTION 5 4';
	'GRAND JUNCTION 5 5';
	'GRAND JUNCTION 5 7';
	'DES MOINES 34 1';
	'DES MOINES 34 2';
	'DES MOINES 34 3';
	'DES MOINES 34 4';
	'DES MOINES 34 5';
	'DES MOINES 34 6';
	'DES MOINES 34 7';
	'DES MOINES 34 8';
	'DES MOINES 34 10';
	'MONTEZUMA 6 1';
	'MONTEZUMA 6 2';
	'MONTEZUMA 6 3';
	'MONTEZUMA 6 4';
	'MONTEZUMA 6 5';
	'MONTEZUMA 6 6';
	'MONTEZUMA 6 7';
	'MONTEZUMA 6 8';
	'MONTEZUMA 6 10';
	'GREENFIELD 18 1';
	'GREENFIELD 18 2';
	'GREENFIELD 18 3';
	'GREENFIELD 18 4';
	'GREENFIELD 18 5';
	'GREENFIELD 18 7';
	'SUMNER 7 1';
	'SUMNER 7 2';
	'SUMNER 7 3';
	'SUMNER 7 4';
	'SUMNER 7 5';
	'SUMNER 7 6';
	'SUMNER 7 7';
	'SUMNER 7 8';
	'SUMNER 7 9';
	'SUMNER 7 11';
	'LANSING 28 1';
	'LANSING 28 2';
	'LANSING 28 3';
	'LANSING 28 4';
	'LANSING 28 5';
	'LANSING 28 7';
	'ALGONA 4 1';
	'ALGONA 4 2';
	'ALGONA 4 3';
	'ALGONA 4 4';
	'ALGONA 4 5';
	'ALGONA 4 6';
	'ALGONA 4 7';
	'ALGONA 4 8';
	'ALGONA 4 10';
	'RUTHVEN 2 1';
	'RUTHVEN 2 2';
	'RUTHVEN 2 3';
	'RUTHVEN 2 4';
	'RUTHVEN 2 5';
	'RUTHVEN 2 6';
	'RUTHVEN 2 8';
	'SCHALLER 2 1';
	'SCHALLER 2 2';
	'SCHALLER 2 3';
	'SCHALLER 2 4';
	'SCHALLER 2 5';
	'SCHALLER 2 7';
	'LAURENS 6 1';
	'LAURENS 6 2';
	'COON RAPIDS 2 1';
	'COON RAPIDS 2 2';
	'COON RAPIDS 2 3';
	'COON RAPIDS 2 4';
	'COON RAPIDS 2 5';
	'COON RAPIDS 2 6';
	'COON RAPIDS 2 7';
	'COON RAPIDS 2 9';
	'BLOOMFIELD 18 1';
	'BLOOMFIELD 18 2';
	'BLOOMFIELD 18 3';
	'BLOOMFIELD 18 5';
	'GREENFIELD 19 1';
	'GREENFIELD 19 2';
	'GREENFIELD 19 3';
	'MUSCATINE 5 1';
	'MUSCATINE 5 2';
	'MUSCATINE 5 3';
	'MUSCATINE 5 4';
	'MUSCATINE 5 5';
	'MUSCATINE 5 6';
	'MUSCATINE 5 8';
	'MARSHALLTOWN 5 1';
	'MARSHALLTOWN 5 2';
	'MARSHALLTOWN 5 3';
	'MARSHALLTOWN 5 4';
	'MARSHALLTOWN 5 5';
	'MARSHALLTOWN 5 7';
	'EAGLE GROVE 3 1';
	'EAGLE GROVE 3 2';
	'EAGLE GROVE 3 3';
	'EAGLE GROVE 3 5';
	'CEDAR RAPIDS 20 1';
	'CEDAR RAPIDS 20 2';
	'COGGON 4 1';
	'COGGON 4 2';
	'COGGON 4 3';
	'COGGON 4 4';
	'COGGON 4 5';
	'COGGON 4 6';
	'COGGON 4 7';
	'COGGON 4 9';
	'WEST LIBERTY 9 1';
	'WEST LIBERTY 9 2';
	'WEST LIBERTY 9 3';
	'WEST LIBERTY 9 4';
	'WEST LIBERTY 9 5';
	'WEST LIBERTY 9 7';
	'CARROLL 5 1';
	'CARROLL 5 2';
	'CARROLL 5 3';
	'CARROLL 5 4';
	'CARROLL 5 5';
	'CARROLL 5 6';
	'CARROLL 5 7';
	'CARROLL 5 9';
	'GREENFIELD 20 1';
	'GREENFIELD 20 2';
	'GREENFIELD 20 3';
	'GREENFIELD 20 4';
	'GREENFIELD 20 5';
	'GREENFIELD 20 7';
	'OSAGE 4 1';
	'OSAGE 4 2';
	'OSAGE 4 3';
	'OSAGE 4 4';
	'OSAGE 4 5';
	'OSAGE 4 7';
	'ESTHERVILLE 4 1';
	'ESTHERVILLE 4 2';
	'ESTHERVILLE 4 3';
	'ESTHERVILLE 4 5';
	'KENSETT 1 1';
	'KENSETT 1 2';
	'EDDYVILLE 5 1';
	'EDDYVILLE 5 2';
	'EDDYVILLE 5 3';
	'EDDYVILLE 5 4';
	'EDDYVILLE 5 5';
	'EDDYVILLE 5 6';
	'EDDYVILLE 5 8';
	'HARLAN 6 1';
	'HARLAN 6 2';
	'SIBLEY 4 1';
	'SIBLEY 4 2';
	'SIBLEY 4 3';
	'SIBLEY 4 4';
	'SIBLEY 4 5';
	'SIBLEY 4 6';
	'SIBLEY 4 7';
	'SIBLEY 4 8';
	'SIBLEY 4 10';
	'BELLEVUE 8 1';
	'BELLEVUE 8 2';
	'BELLEVUE 8 3';
	'BELLEVUE 8 4';
	'BELLEVUE 8 5';
	'BELLEVUE 8 6';
	'BELLEVUE 8 7';
	'BELLEVUE 8 9';
	'LENOX 6 1';
	'LENOX 6 2';
	'LENOX 6 3';
	'LENOX 6 5';
	'DUBUQUE 11 1';
	'DUBUQUE 11 2';
	'DUBUQUE 11 3';
	'DUBUQUE 11 4';
	'DUBUQUE 11 5';
	'DUBUQUE 11 7';
	'WINTERSET 4 1';
	'WINTERSET 4 2';
	'WINTERSET 4 3';
	'WINTERSET 4 4';
	'WINTERSET 4 5';
	'WINTERSET 4 6';
	'WINTERSET 4 7';
	'WINTERSET 4 8';
	'WINTERSET 4 9';
	'WINTERSET 4 10';
	'WINTERSET 4 12';
	'STATE CENTER 3 1';
	'STATE CENTER 3 2';
	'STATE CENTER 3 3';
	'STATE CENTER 3 4';
	'STATE CENTER 3 5';
	'STATE CENTER 3 6';
	'STATE CENTER 3 8';
	'MACKSBURG 1';
	'MACKSBURG 2';
	'MACKSBURG 3';
	'MACKSBURG 4';
	'MACKSBURG 6';
	'WAVERLY 18 1';
	'WAVERLY 18 2';
	'WAVERLY 18 3';
	'WAVERLY 18 4';
	'WAVERLY 18 5';
	'WAVERLY 18 7';
	'LAKE PARK 6 1';
	'LAKE PARK 6 2';
	'OSAGE 5 1';
	'OSAGE 5 2';
	'OSAGE 5 3';
	'OSAGE 5 5';
	'ZEARING 2 1';
	'ZEARING 2 2';
	'ZEARING 2 3';
	'ZEARING 2 4';
	'ZEARING 2 5';
	'ZEARING 2 7';
	'MAQUOKETA 4 1';
	'MAQUOKETA 4 2';
	'MAQUOKETA 4 3';
	'MAQUOKETA 4 4';
	'MAQUOKETA 4 6';
	'GRINNELL 4 1';
	'GRINNELL 4 2';
	'GRINNELL 4 3';
	'GRINNELL 4 4';
	'GRINNELL 4 5';
	'GRINNELL 4 7';
	'TIPTON 6 1';
	'TIPTON 6 2';
	'TIPTON 6 3';
	'TIPTON 6 5';
	'HOPKINTON 4 1';
	'HOPKINTON 4 2';
	'HOPKINTON 4 3';
	'HOPKINTON 4 4';
	'HOPKINTON 4 5';
	'HOPKINTON 4 6';
	'HOPKINTON 4 7';
	'HOPKINTON 4 9';
	'ALTA 3 1';
	'ALTA 3 2';
	'ALTA 3 3';
	'ALTA 3 4';
	'ALTA 3 5';
	'ALTA 3 6';
	'ALTA 3 8';
	'IOWA CITY 13 1';
	'IOWA CITY 13 2';
	'IOWA CITY 13 3';
	'IOWA CITY 13 4';
	'IOWA CITY 13 6';
	'SPENCER 15 1';
	'SPENCER 15 2';
	'SPENCER 15 3';
	'SPENCER 15 4';
	'SPENCER 15 5';
	'SPENCER 15 6';
	'SPENCER 15 8';
	'CEDAR FALLS 5 1';
	'CEDAR FALLS 5 2';
	'TRAER 3 1';
	'TRAER 3 2';
	'TRAER 3 3';
	'TRAER 3 4';
	'TRAER 3 5';
	'TRAER 3 7';
	'KENSETT 2 1';
	'KENSETT 2 2';
	'KENSETT 2 3';
	'KENSETT 2 5';
	'BETTENDORF 5 1';
	'BETTENDORF 5 2';
	'BETTENDORF 5 3';
	'BETTENDORF 5 4';
	'BETTENDORF 5 5';
	'BETTENDORF 5 7';
	'LAKE MILLS 6 1';
	'LAKE MILLS 6 2';
	'LAKE MILLS 6 3';
	'LAKE MILLS 6 4';
	'LAKE MILLS 6 5';
	'LAKE MILLS 6 7';
	'PALO 1';
	'PALO 2';
	'PALO 3';
	'PALO 4';
	'PALO 5';
	'PALO 7';
	'PANORA 2 1';
	'PANORA 2 2';
	'PANORA 2 3';
	'PANORA 2 4';
	'PANORA 2 6';
	'DANA 1';
	'DANA 2';
	'DANA 3';
	'DANA 5';
	'SPENCER 16 1';
	'SPENCER 16 2';
	'SPENCER 16 3';
	'SPENCER 16 5';
	'LAKE PARK 7 1';
	'LAKE PARK 7 2';
	'LAKE PARK 7 3';
	'LAKE PARK 7 5';
	'DUBUQUE 12 1';
	'DUBUQUE 12 2';
	'DUBUQUE 12 3';
	'DUBUQUE 12 4';
	'DUBUQUE 12 5';
	'AMES 12 1';
	'AMES 12 2';
	'AMES 12 3';
	'AMES 12 4';
	'AMES 12 5';
	'AMES 12 6';
	'AMES 12 8';
	'BLAIRSBURG 1';
	'BLAIRSBURG 2';
	'BLAIRSBURG 3';
	'BLAIRSBURG 4';
	'BLAIRSBURG 6';
	'STORY CITY 4 1';
	'STORY CITY 4 2';
	'STORY CITY 4 3';
	'STORY CITY 4 4';
	'STORY CITY 4 5';
	'STORY CITY 4 7';
	'IOWA FALLS 4 1';
	'IOWA FALLS 4 2';
	'IOWA FALLS 4 3';
	'IOWA FALLS 4 4';
	'IOWA FALLS 4 5';
	'IOWA FALLS 4 6';
	'IOWA FALLS 4 7';
	'IOWA FALLS 4 9';
	'JEFFERSON 19 1';
	'JEFFERSON 19 2';
	'JEFFERSON 19 3';
	'JEFFERSON 19 5';
	'CLEAR LAKE 7 1';
	'CLEAR LAKE 7 2';
	'CLEAR LAKE 7 3';
	'CLEAR LAKE 7 4';
	'CLEAR LAKE 7 5';
	'CLEAR LAKE 7 6';
	'CLEAR LAKE 7 7';
	'CLEAR LAKE 7 9';
	'MARENGO 10 1';
	'MARENGO 10 2';
	'MARENGO 10 3';
	'MARENGO 10 4';
	'MARENGO 10 5';
	'MARENGO 10 6';
	'MARENGO 10 8';
	'MECHANICSVILLE 12 1';
	'MECHANICSVILLE 12 2';
	'MECHANICSVILLE 12 3';
	'MECHANICSVILLE 12 4';
	'MECHANICSVILLE 12 6';
	'TRAER 4 1';
	'TRAER 4 2';
	'TRAER 4 3';
	'TRAER 4 4';
	'TRAER 4 5';
	'TRAER 4 6';
	'TRAER 4 7';
	'TRAER 4 9';
	'GRAETTINGER 2 1';
	'GRAETTINGER 2 2';
	'WELLSBURG 4 1';
	'WELLSBURG 4 2';
	'WELLSBURG 4 3';
	'WELLSBURG 4 4';
	'WELLSBURG 4 5';
	'WELLSBURG 4 6';
	'WELLSBURG 4 8';
	'CHARLES CITY 5 1';
	'CHARLES CITY 5 2';
	'ZEARING 3 1';
	'ZEARING 3 2';
	'ZEARING 3 3';
	'ZEARING 3 4';
	'ZEARING 3 5';
	'ZEARING 3 7';
	'LA PORTE CITY 4 1';
	'LA PORTE CITY 4 2';
	'LA PORTE CITY 4 3';
	'LA PORTE CITY 4 4';
	'LA PORTE CITY 4 5';
	'LA PORTE CITY 4 6';
	'LA PORTE CITY 4 8';
	'GOWRIE 3 1';
	'GOWRIE 3 2';
	'GOWRIE 3 3';
	'GOWRIE 3 5';
	'LAMONI 4 1';
	'LAMONI 4 2';
	'LAMONI 4 3';
	'LAMONI 4 4';
	'LAMONI 4 5';
	'LAMONI 4 6';
	'LAMONI 4 8';
	'WEBSTER CITY 4 1';
	'WEBSTER CITY 4 2';
	'WEBSTER CITY 4 3';
	'STUART 12 1';
	'STUART 12 2';
	'STUART 12 3';
	'STUART 12 4';
	'STUART 12 5';
	'STUART 12 7';
	'VINTON 7 1';
	'VINTON 7 2';
	'VINTON 7 3';
	'VINTON 7 4';
	'VINTON 7 5';
	'VINTON 7 6';
	'VINTON 7 7';
	'VINTON 7 8';
	'VINTON 7 9';
	'VINTON 7 10';
	'VINTON 7 12';
	'WAVERLY 19 1';
	'WAVERLY 19 2';
	'CEDAR RAPIDS 21 1';
	'CEDAR RAPIDS 21 2';
	'CEDAR RAPIDS 21 3';
	'BELMOND 4 1';
	'BELMOND 4 2';
	'BELMOND 4 3';
	'BELMOND 4 4';
	'BELMOND 4 5';
	'BELMOND 4 7';
	'OTHO 2 1';
	'OTHO 2 2';
	'OTHO 2 3';
	'OTHO 2 4';
	'OTHO 2 5';
	'OTHO 2 7';
	'MONTEZUMA 7 1';
	'MONTEZUMA 7 2';
	'BRITT 5 1';
	'BRITT 5 2';
	'BRITT 5 3';
	'BRITT 5 4';
	'BRITT 5 5';
	'BRITT 5 6';
	'BRITT 5 7';
	'BRITT 5 9';
	'MARSHALLTOWN 6 1';
	'MARSHALLTOWN 6 2';
	'MARSHALLTOWN 6 3';
	'MARSHALLTOWN 6 4';
	'MARSHALLTOWN 6 5';
	'MARSHALLTOWN 6 6';
	'MARSHALLTOWN 6 7';
	'MARSHALLTOWN 6 8';
	'MARSHALLTOWN 6 10';
	'DURANT 3 1';
	'DURANT 3 2';
	'DURANT 3 3';
	'DURANT 3 4';
	'DURANT 3 5';
	'DURANT 3 6';
	'DURANT 3 8';
	'INDIANOLA 7 1';
	'INDIANOLA 7 2';
	'INDIANOLA 7 3';
	'INDIANOLA 7 4';
	'INDIANOLA 7 5';
	'INDIANOLA 7 7';
	'CLINTON 51 1';
	'CLINTON 51 2';
	'CLINTON 51 3';
	'CLINTON 51 4';
	'CLINTON 51 5';
	'CLINTON 51 7';
	'POMEROY 5 1';
	'POMEROY 5 2';
	'POMEROY 5 3';
	'POMEROY 5 5';
	'MASON CITY 7 1';
	'MASON CITY 7 2';
	'MASON CITY 7 3';
	'MASON CITY 7 4';
	'MASON CITY 7 6';
	'GRUNDY CENTER 3 1';
	'GRUNDY CENTER 3 2';
	'GRUNDY CENTER 3 3';
	'GRUNDY CENTER 3 4';
	'GRUNDY CENTER 3 5';
	'GRUNDY CENTER 3 7';
	'LAUREL 21 1';
	'LAUREL 21 2';
	'LAUREL 21 3';
	'LAUREL 21 4';
	'LAUREL 21 5';
	'LAUREL 21 6';
	'LAUREL 21 7';
	'LAUREL 21 9';
	'WEST BEND 10 1';
	'WEST BEND 10 2';
	'WEST BEND 10 3';
	'WEST BEND 10 4';
	'WEST BEND 10 5';
	'WEST BEND 10 6';
	'WEST BEND 10 8';
	'POSTVILLE 3 1';
	'POSTVILLE 3 2';
	'RICEVILLE 5 1';
	'RICEVILLE 5 2';
	'RICEVILLE 5 3';
	'RICEVILLE 5 4';
	'RICEVILLE 5 6';
	'MARSHALLTOWN 7 1';
	'MARSHALLTOWN 7 2';
	'MARSHALLTOWN 7 3';
	'MARSHALLTOWN 7 4';
	'MARSHALLTOWN 7 5';
	'MARSHALLTOWN 7 6';
	'MARSHALLTOWN 7 7';
	'MARSHALLTOWN 7 8';
	'MARSHALLTOWN 7 10';
	'OGDEN 4 1';
	'OGDEN 4 2';
	'OGDEN 4 3';
	'OGDEN 4 4';
	'OGDEN 4 5';
	'OGDEN 4 6';
	'OGDEN 4 8';
	'BURLINGTON 38 1';
	'BURLINGTON 38 2';
	'BURLINGTON 38 3';
	'BURLINGTON 38 4';
	'BURLINGTON 38 5';
	'BURLINGTON 38 7';
	'CORNING 8 1';
	'CORNING 8 2';
	'CORNING 8 3';
	'CORNING 8 4';
	'CORNING 8 6';
	'CASCADE 4 1';
	'CASCADE 4 2';
	'CASCADE 4 3';
	'CASCADE 4 4';
	'CASCADE 4 5';
	'CASCADE 4 6';
	'CASCADE 4 8';
	'MAQUOKETA 5 1';
	'MAQUOKETA 5 2';
	'MAQUOKETA 5 3';
	'MAQUOKETA 5 4';
	'MAQUOKETA 5 6';
	'BRITT 6 1';
	'BRITT 6 2';
	'BRITT 6 3';
	'BRITT 6 4';
	'BRITT 6 5';
	'BRITT 6 7';
	'SCHLESWIG 1';
	'SCHLESWIG 2';
	'SCHLESWIG 3';
	'SCHLESWIG 4';
	'SCHLESWIG 6';
	'CLINTON 52 1';
	'CLINTON 52 2';
	'CLINTON 52 3';
	'CLINTON 52 5';
	'LAKE PARK 8 1';
	'LAKE PARK 8 2';
	'LAKE PARK 8 3';
	'LAKE PARK 8 4';
	'LAKE PARK 8 6';
	'MC INTIRE 1';
	'MC INTIRE 2';
	'MC INTIRE 3';
	'MC INTIRE 4';
	'MC INTIRE 5';
	'MC INTIRE 6';
	'MC INTIRE 7';
	'MC INTIRE 9';
	'WILTON 11 1';
	'WILTON 11 2';
	'OTTUMWA 5 1';
	'OTTUMWA 5 2';
	'OTTUMWA 5 3';
	'OTTUMWA 5 4';
	'OTTUMWA 5 5';
	'OTTUMWA 5 7';
	'CEDAR FALLS 6 1';
	'CEDAR FALLS 6 2';
	'CEDAR FALLS 6 3';
	'CARROLL 6 1';
	'CARROLL 6 2';
	'CARROLL 6 3';
	'CARROLL 6 4';
	'CARROLL 6 6';
	'KEOKUK 4 1';
	'KEOKUK 4 2';
	'KEOKUK 4 3';
	'KEOKUK 4 4';
	'KEOKUK 4 5';
	'KEOKUK 4 6';
	'KEOKUK 4 7';
	'KEOKUK 4 9';
	'MAQUOKETA 6 1';
	'MAQUOKETA 6 2';
	'MAQUOKETA 6 3';
	'MAQUOKETA 6 4';
	'MAQUOKETA 6 5';
	'MAQUOKETA 6 7';
	'OCHEYEDAN 2 1';
	'OCHEYEDAN 2 2';
	'OCHEYEDAN 2 3';
	'OCHEYEDAN 2 4';
	'OCHEYEDAN 2 5';
	'OCHEYEDAN 2 7';
	'WATERLOO 25 1';
	'WATERLOO 25 2';
	'WATERLOO 25 3';
	'WATERLOO 25 4';
	'WATERLOO 25 5';
	'WATERLOO 25 6';
	'WATERLOO 25 7';
	'WATERLOO 25 9';
	'BURLINGTON 39 1';
	'BURLINGTON 39 2';
	'BURLINGTON 39 3';
	'BURLINGTON 39 4';
	'BURLINGTON 39 5';
	'BURLINGTON 39 7';
	'GREELEY 1 1';
	'GREELEY 1 2';
	'GREELEY 1 3';
	'GREELEY 1 4';
	'GREELEY 1 5';
	'GREELEY 1 6';
	'GREELEY 1 7';
	'GREELEY 1 9';
	'HARRIS 4 1';
	'HARRIS 4 2';
	'HARRIS 4 3';
	'HARRIS 4 4';
	'HARRIS 4 5';
	'HARRIS 4 6';
	'HARRIS 4 7';
	'HARRIS 4 9';
	'GARNER 6 1';
	'GARNER 6 2';
	'GARNER 6 3';
	'GARNER 6 4';
	'GARNER 6 6';
	'ADAIR 3 1';
	'ADAIR 3 2';
	'ADAIR 3 3';
	'ADAIR 3 4';
	'ADAIR 3 5';
	'ADAIR 3 6';
	'ADAIR 3 7';
	'ADAIR 3 8';
	'ADAIR 3 10';
	'SALIX 1 1';
	'SALIX 1 2';
	'SALIX 1 3';
	'SALIX 1 4';
	'SALIX 1 5';
	'SALIX 1 6';
	'SALIX 1 7';
	'SALIX 1 8';
	'SALIX 1 9';
	'SALIX 1 11';
	'DUBUQUE 13 1';
	'DUBUQUE 13 2';
	'DUBUQUE 13 3';
	'DUBUQUE 13 4';
	'DUBUQUE 13 5';
	'DUBUQUE 13 6';
	'DUBUQUE 13 8';
	'BRAYTON 1';
	'BRAYTON 2';
	'BRAYTON 3';
	'BRAYTON 4';
	'BRAYTON 6';
	'TIPTON 7 1';
	'TIPTON 7 2';
	'TIPTON 7 3';
	'TIPTON 7 4';
	'TIPTON 7 6';
	'SALIX 2 1';
	'SALIX 2 2';
	'SALIX 2 3';
	'SALIX 2 4';
	'SALIX 2 5';
	'SALIX 2 7';
	'MUSCATINE 6 1';
	'MUSCATINE 6 2';
	'MUSCATINE 6 3';
	'MUSCATINE 6 4';
	'MUSCATINE 6 5';
	'MUSCATINE 6 7';
	'ATLANTIC 4 1';
	'ATLANTIC 4 2';
	'ATLANTIC 4 3';
	'ATLANTIC 4 4';
	'ATLANTIC 4 5';
	'ATLANTIC 4 6';
	'ATLANTIC 4 7';
	'ATLANTIC 4 9';
	'SPENCER 17 1';
	'SPENCER 17 2';
	'SPENCER 17 3';
	'SPENCER 17 4';
	'SPENCER 17 5';
	'SPENCER 17 7';
	'WAVERLY 20 1';
	'WAVERLY 20 2';
	'WAVERLY 20 3';
	'WAVERLY 20 5';
	'URBANDALE 8 1';
	'URBANDALE 8 2';
	'URBANDALE 8 3';
	'URBANDALE 8 4';
	'URBANDALE 8 5';
	'URBANDALE 8 7';
	'KEOKUK 5 1';
	'KEOKUK 5 2';
	'KEOKUK 5 3';
	'KEOKUK 5 4';
	'KEOKUK 5 5';
	'KEOKUK 5 6';
	'KEOKUK 5 7';
	'KEOKUK 5 8';
	'KEOKUK 5 9';
	'KEOKUK 5 10';
	'KEOKUK 5 11';
	'KEOKUK 5 13';
	'MARSHALLTOWN 8 1';
	'MARSHALLTOWN 8 2';
	'MARSHALLTOWN 8 3';
	'MARSHALLTOWN 8 5';
	'CHARLES CITY 6 1';
	'CHARLES CITY 6 2';
	'CHARLES CITY 6 3';
	'CHARLES CITY 6 4';
	'CHARLES CITY 6 5';
	'CHARLES CITY 6 6';
	'CHARLES CITY 6 8';
	'MOUNT PLEASANT 24 1';
	'MOUNT PLEASANT 24 2';
	'MOUNT PLEASANT 24 3';
	'MOUNT PLEASANT 24 4';
	'MOUNT PLEASANT 24 6';
	'VILLISCA 2 1';
	'VILLISCA 2 2';
	'VILLISCA 2 3';
	'VILLISCA 2 4';
	'VILLISCA 2 5';
	'ALTA 4 1';
	'ALTA 4 2';
	'ALTA 4 3';
	'ALTA 4 4';
	'ALTA 4 6';
	'IOWA CITY 14 1';
	'IOWA CITY 14 2';
	'IOWA CITY 14 3';
	'IOWA CITY 14 4';
	'IOWA CITY 14 5';
	'IOWA CITY 14 7';
	'ADAIR 4 1';
	'ADAIR 4 2';
	'ADAIR 4 3';
	'ADAIR 4 4';
	'ADAIR 4 5';
	'ADAIR 4 7';
	'CENTERVILLE 14 1';
	'CENTERVILLE 14 2';
	'CENTERVILLE 14 3';
	'CENTERVILLE 14 4';
	'CENTERVILLE 14 6';
	'BRITT 7 1';
	'BRITT 7 2';
	'BRITT 7 3';
	'BRITT 7 4';
	'BRITT 7 6';
	'FOREST CITY 10 1';
	'FOREST CITY 10 2';
	'KEOKUK 6 1';
	'KEOKUK 6 2';
	'KEOKUK 6 3';
	'KEOKUK 6 4';
	'KEOKUK 6 6';
	'ASHTON 1';
	'ASHTON 2';
	'ASHTON 3';
	'ASHTON 5';
	'SUPERIOR 5 1';
	'SUPERIOR 5 2';
	'SUPERIOR 5 3';
	'SUPERIOR 5 4';
	'SUPERIOR 5 5';
	'SUPERIOR 5 6';
	'SUPERIOR 5 8';
	'ATLANTIC 5 1';
	'ATLANTIC 5 2';
	'ATLANTIC 5 3';
	'ATLANTIC 5 5';
	'MILFORD 44 1';
	'MILFORD 44 2';
	'MILFORD 44 3';
	'MILFORD 44 4';
	'MILFORD 44 5';
	'MILFORD 44 6';
	'MILFORD 44 8';
	'JOICE 2 1';
	'JOICE 2 2';
	'JOICE 2 3';
	'JOICE 2 4';
	'JOICE 2 6';
	'DUBUQUE 14 1';
	'DUBUQUE 14 2';
	'DUBUQUE 14 3';
	'NEW HAMPTON 4 1';
	'NEW HAMPTON 4 2';
	'MASSENA 8 1';
	'MASSENA 8 2';
	'MASSENA 8 3';
	'MASSENA 8 4';
	'MASSENA 8 6';
	'CEDAR RAPIDS 22 1';
	'CEDAR RAPIDS 22 2';
	'DES MOINES 35 1';
	'DES MOINES 35 2';
	'DES MOINES 35 3';
	'DES MOINES 35 5';
	'KNOXVILLE 47 1';
	'KNOXVILLE 47 2';
	'KNOXVILLE 47 3';
	'KNOXVILLE 47 4';
	'KNOXVILLE 47 5';
	'KNOXVILLE 47 6';
	'KNOXVILLE 47 7';
	'KNOXVILLE 47 8';
	'KNOXVILLE 47 9';
	'KNOXVILLE 47 11';
	'POCAHONTAS 7 1';
	'POCAHONTAS 7 2';
	'POCAHONTAS 7 3';
	'POCAHONTAS 7 5';
	'ADAIR 5 1';
	'ADAIR 5 2';
	'ADAIR 5 3';
	'ADAIR 5 4';
	'ADAIR 5 5';
	'ADAIR 5 7';
	'STRAWBERRY POINT 2 1';
	'STRAWBERRY POINT 2 2';
	'AMES 13 1';
	'AMES 13 2';
	'AMES 13 3';
	'AMES 13 4';
	'AMES 13 5';
	'AMES 13 6';
	'AMES 13 7';
	'AMES 13 8';
	'AMES 13 10';
	'PELLA 4 1';
	'PELLA 4 2';
	'PELLA 4 3';
	'PELLA 4 4';
	'PELLA 4 5';
	'PELLA 4 6';
	'PELLA 4 7';
	'PELLA 4 8';
	'PELLA 4 9';
	'PELLA 4 11';
	'IOWA CITY 15 1';
	'IOWA CITY 15 2';
	'IOWA CITY 15 3';
	'IOWA CITY 15 4';
	'IOWA CITY 15 5';
	'IOWA CITY 15 7';
	'AMES 14 1';
	'AMES 14 2';
	'AMES 14 3';
	'AMES 14 4';
	'AMES 14 5';
	'BROOKLYN 132 1';
	'BROOKLYN 132 2';
	'BROOKLYN 132 3';
	'DES MOINES 36 1';
	'DES MOINES 36 2';
	'CEDAR FALLS 7 1';
	'CEDAR FALLS 7 2';
	'CEDAR FALLS 7 3';
	'CEDAR FALLS 7 4';
	'CEDAR FALLS 7 6';
	'CRESTON 6 1';
	'CRESTON 6 2';
	'CRESTON 6 3';
	'CRESTON 6 4';
	'CRESTON 6 5';
	'CRESTON 6 6';
	'CRESTON 6 7';
	'CRESTON 6 9';
	'FOREST CITY 11 1';
	'FOREST CITY 11 2';
	'FOREST CITY 11 3';
	'FOREST CITY 11 4';
	'FOREST CITY 11 6';
	'DES MOINES 37 1';
	'DES MOINES 37 2';
	'POCAHONTAS 8 1';
	'POCAHONTAS 8 2';
	'POCAHONTAS 8 3';
	'POCAHONTAS 8 4';
	'POCAHONTAS 8 5';
	'POCAHONTAS 8 6';
	'POCAHONTAS 8 7';
	'POCAHONTAS 8 8';
	'POCAHONTAS 8 10';
	'GARNER 7 1';
	'GARNER 7 2';
	'GARNER 7 3';
	'GARNER 7 4';
	'GARNER 7 5';
	'GARNER 7 6';
	'GARNER 7 8';
	'BANCROFT 4 1';
	'BANCROFT 4 2';
	'KENSETT 3 1';
	'KENSETT 3 2';
	'KENSETT 3 3';
	'KENSETT 3 4';
	'KENSETT 3 5';
	'KENSETT 3 6';
	'KENSETT 3 7';
	'KENSETT 3 9';
	'AMES 15 1';
	'AMES 15 2';
	'AMES 15 3';
	'AMES 15 4';
	'AMES 15 5';
	'AMES 15 7';
	'SHENANDOAH 9 1';
	'SHENANDOAH 9 2';
	'SHENANDOAH 9 3';
	'SHENANDOAH 9 4';
	'SHENANDOAH 9 5';
	'SHENANDOAH 9 6';
	'SHENANDOAH 9 7';
	'SHENANDOAH 9 8';
	'SHENANDOAH 9 9';
	'SHENANDOAH 9 10';
	'SHENANDOAH 9 12';
	'OCHEYEDAN 3 1';
	'OCHEYEDAN 3 2';
	'OCHEYEDAN 3 3';
	'OCHEYEDAN 3 4';
	'OCHEYEDAN 3 6';
	'LAKOTA 2 1';
	'LAKOTA 2 2';
	'LAKOTA 2 3';
	'LAKOTA 2 4';
	'LAKOTA 2 6';
	'DES MOINES 38 1';
	'DES MOINES 38 2';
	'DES MOINES 38 3';
	'DES MOINES 38 4';
	'DES MOINES 38 5';
	'DES MOINES 38 6';
	'DES MOINES 38 7';
	'DES MOINES 38 9';
	'GREENFIELD 21 1';
	'GREENFIELD 21 2';
	'GREENFIELD 21 3';
	'GREENFIELD 21 4';
	'GREENFIELD 21 5';
	'GREENFIELD 21 7';
	'OTTUMWA 6 1';
	'OTTUMWA 6 2';
	'OTTUMWA 6 3';
	'OTTUMWA 6 4';
	'OTTUMWA 6 5';
	'OTTUMWA 6 7';
	'COUNCIL BLUFFS 9 1';
	'COUNCIL BLUFFS 9 2';
	'COUNCIL BLUFFS 9 3';
	'COUNCIL BLUFFS 9 4';
	'COUNCIL BLUFFS 9 5';
	'COUNCIL BLUFFS 9 6';
	'COUNCIL BLUFFS 9 7';
	'COUNCIL BLUFFS 9 8';
	'COUNCIL BLUFFS 9 10';
	'CEDAR RAPIDS 23 1';
	'CEDAR RAPIDS 23 2';
	'CEDAR RAPIDS 23 3';
	'CEDAR RAPIDS 23 4';
	'CEDAR RAPIDS 23 6';
	'WATERLOO 26 1';
	'WATERLOO 26 2';
	'WATERLOO 26 3';
	'WATERLOO 26 4';
	'WATERLOO 26 5';
	'WATERLOO 26 6';
	'WATERLOO 26 8';
	'AMES 16 1';
	'AMES 16 2';
	'AMES 16 3';
	'AMES 16 4';
	'AMES 16 5';
	'AMES 16 6';
	'AMES 16 8';
	'SUMNER 8 1';
	'SUMNER 8 2';
	'SUMNER 8 3';
	'SUMNER 8 4';
	'SUMNER 8 5';
	'SUMNER 8 6';
	'SUMNER 8 7';
	'SUMNER 8 8';
	'SUMNER 8 9';
	'SUMNER 8 11';
	'NEW HAMPTON 5 1';
	'NEW HAMPTON 5 2';
	'NEW HAMPTON 5 3';
	'NEW HAMPTON 5 4';
	'NEW HAMPTON 5 5';
	'NEW HAMPTON 5 6';
	'NEW HAMPTON 5 8';
	'CEDAR RAPIDS 24 1';
	'CEDAR RAPIDS 24 2';
	'CEDAR RAPIDS 25 1';
	'CEDAR RAPIDS 25 2';
	'CEDAR RAPIDS 25 3';
	'CEDAR RAPIDS 25 4';
	'CEDAR RAPIDS 25 5';
	'CEDAR RAPIDS 25 7';
	'WALNUT 5 1';
	'WALNUT 5 2';
	'WALNUT 5 3';
	'WALNUT 5 4';
	'WALNUT 5 5';
	'WALNUT 5 6';
	'WALNUT 5 7';
	'WALNUT 5 9';
	'MANNING 6 1';
	'MANNING 6 2';
	'MANNING 6 3';
	'MANNING 6 4';
	'MANNING 6 5';
	'MANNING 6 6';
	'MANNING 6 8';
	'IOWA FALLS 5 1';
	'IOWA FALLS 5 2';
	'IOWA FALLS 5 3';
	'IOWA FALLS 5 4';
	'IOWA FALLS 5 6';
	'GREENTOP 1';
	'GREENTOP 2';
	'KIRKSVILLE 1 1';
	'KIRKSVILLE 1 2';
	'KIRKSVILLE 1 3';
	'KIRKSVILLE 1 4';
	'KIRKSVILLE 1 5';
	'KIRKSVILLE 2 1';
	'KIRKSVILLE 2 2';
	'KIRKSVILLE 3 1';
	'KIRKSVILLE 3 2';
	'KIRKSVILLE 4 1';
	'KIRKSVILLE 4 2';
	'KIRKSVILLE 4 3';
	'KIRKSVILLE 4 4';
	'KIRKSVILLE 4 5';
	'KIRKSVILLE 4 6';
	'KIRKSVILLE 4 8';
	'LA PLATA 5 1';
	'LA PLATA 5 2';
	'CENTRALIA 5 1';
	'CENTRALIA 5 2';
	'CENTRALIA 5 3';
	'CENTRALIA 5 4';
	'CENTRALIA 5 5';
	'CENTRALIA 6 1';
	'CENTRALIA 7 1';
	'CLARK 1 1';
	'CLARK 2 1';
	'CLARK 2 2';
	'MEXICO 3 1';
	'MEXICO 3 2';
	'MEXICO 3 3';
	'MEXICO 4 1';
	'MEXICO 4 2';
	'MEXICO 4 3';
	'MEXICO 4 4';
	'MEXICO 4 5';
	'MEXICO 4 7';
	'MEXICO 5 1';
	'MEXICO 6 1';
	'MEXICO 6 2';
	'VANDALIA 6 1';
	'VANDALIA 6 2';
	'VANDALIA 7 1';
	'VANDALIA 7 2';
	'VANDALIA 8 1';
	'VANDALIA 8 2';
	'WELLSVILLE 6 1';
	'WELLSVILLE 6 2';
	'ADVANCE 3 1';
	'ADVANCE 3 2';
	'ADVANCE 3 3';
	'ADVANCE 3 4';
	'ADVANCE 3 5';
	'ADVANCE 3 7';
	'ADVANCE 4 1';
	'MARBLE HILL 1 1';
	'MARBLE HILL 1 2';
	'MARBLE HILL 1 3';
	'MARBLE HILL 2 1';
	'MARQUAND 1 1';
	'MARQUAND 2 1';
	'MILLERSVILLE 5 1';
	'PUXICO 1 1';
	'PUXICO 2 1';
	'SEDGEWICKVILLE 1';
	'WHITEWATER 5 1';
	'WHITEWATER 5 2';
	'ZALMA 1';
	'ASHLAND 31 1';
	'ASHLAND 32 1';
	'ASHLAND 33 1';
	'COLUMBIA 64 1';
	'COLUMBIA 64 2';
	'COLUMBIA 64 3';
	'COLUMBIA 65 1';
	'COLUMBIA 65 2';
	'COLUMBIA 65 3';
	'COLUMBIA 65 4';
	'COLUMBIA 65 5';
	'COLUMBIA 66 1';
	'COLUMBIA 66 2';
	'COLUMBIA 67 1';
	'COLUMBIA 67 2';
	'COLUMBIA 67 3';
	'COLUMBIA 68 1';
	'COLUMBIA 68 2';
	'COLUMBIA 69 1';
	'COLUMBIA 69 2';
	'COLUMBIA 70 1';
	'COLUMBIA 70 2';
	'COLUMBIA 71 1';
	'COLUMBIA 71 2';
	'COLUMBIA 72 1';
	'COLUMBIA 72 2';
	'COLUMBIA 73 1';
	'COLUMBIA 74 1';
	'COLUMBIA 74 2';
	'COLUMBIA 74 3';
	'COLUMBIA 74 4';
	'COLUMBIA 74 5';
	'COLUMBIA 74 6';
	'COLUMBIA 74 8';
	'COLUMBIA 75 1';
	'COLUMBIA 75 2';
	'COLUMBIA 76 1';
	'COLUMBIA 76 2';
	'COLUMBIA 76 3';
	'COLUMBIA 76 4';
	'COLUMBIA 76 5';
	'COLUMBIA 77 1';
	'COLUMBIA 77 2';
	'COLUMBIA 77 3';
	'COLUMBIA 77 4';
	'COLUMBIA 77 5';
	'HALLSVILLE 1 1';
	'HALLSVILLE 2 1';
	'HARRISBURG 25 1';
	'HARRISBURG 25 2';
	'HARTSBURG 1';
	'HARTSBURG 2';
	'ELLSINORE 1 1';
	'ELLSINORE 1 2';
	'ELLSINORE 1 3';
	'ELLSINORE 2 1';
	'FISK 1';
	'NAYLOR 2 1';
	'NAYLOR 2 2';
	'NAYLOR 2 3';
	'NAYLOR 2 4';
	'NAYLOR 2 5';
	'NAYLOR 2 6';
	'NAYLOR 2 8';
	'NAYLOR 3 1';
	'NAYLOR 3 2';
	'NEELYVILLE 1';
	'POPLAR BLUFF 1 1';
	'POPLAR BLUFF 1 2';
	'POPLAR BLUFF 1 3';
	'POPLAR BLUFF 2 1';
	'POPLAR BLUFF 3 1';
	'POPLAR BLUFF 4 1';
	'POPLAR BLUFF 4 2';
	'POPLAR BLUFF 4 3';
	'POPLAR BLUFF 4 4';
	'POPLAR BLUFF 4 5';
	'QULIN 1';
	'QULIN 2';
	'WAPPAPELLO 1';
	'WILLIAMSVILLE 1';
	'WILLIAMSVILLE 2';
	'AUXVASSE 1';
	'FULTON 14 1';
	'FULTON 15 1';
	'FULTON 16 1';
	'FULTON 17 1';
	'FULTON 17 2';
	'FULTON 17 3';
	'HOLTS SUMMIT 1 1';
	'HOLTS SUMMIT 1 2';
	'HOLTS SUMMIT 2 1';
	'HOLTS SUMMIT 2 2';
	'HOLTS SUMMIT 2 3';
	'JEFFERSON CITY 5 1';
	'JEFFERSON CITY 5 2';
	'JEFFERSON CITY 6 1';
	'JEFFERSON CITY 6 2';
	'JEFFERSON CITY 6 3';
	'JEFFERSON CITY 7 1';
	'JEFFERSON CITY 7 2';
	'JEFFERSON CITY 7 3';
	'JEFFERSON CITY 7 4';
	'JEFFERSON CITY 7 5';
	'JEFFERSON CITY 8 1';
	'JEFFERSON CITY 8 2';
	'MONTGOMERY CITY 1 1';
	'MONTGOMERY CITY 1 2';
	'MONTGOMERY CITY 1 3';
	'MONTGOMERY CITY 1 4';
	'MONTGOMERY CITY 1 5';
	'MONTGOMERY CITY 2 1';
	'MONTGOMERY CITY 3 1';
	'MONTGOMERY CITY 3 2';
	'NEW BLOOMFIELD 3 1';
	'NEW BLOOMFIELD 3 2';
	'LAKE OZARK 1 1';
	'LAKE OZARK 1 2';
	'LAKE OZARK 1 3';
	'LAKE OZARK 2 1';
	'LEBANON 43 1';
	'LEBANON 43 2';
	'LEBANON 43 3';
	'LEBANON 43 4';
	'LEBANON 43 6';
	'LEBANON 44 1';
	'LEBANON 45 1';
	'LEBANON 45 2';
	'LEBANON 45 3';
	'LEBANON 46 1';
	'LINN CREEK 1 1';
	'LINN CREEK 1 2';
	'LINN CREEK 1 3';
	'LINN CREEK 2 1';
	'LINN CREEK 3 1';
	'OSAGE BEACH 1';
	'OSAGE BEACH 2';
	'RICHLAND 4 1';
	'RICHLAND 5 1';
	'RICHLAND 5 2';
	'CAPE GIRARDEAU 1 1';
	'CAPE GIRARDEAU 1 2';
	'CAPE GIRARDEAU 2 1';
	'CAPE GIRARDEAU 2 2';
	'CAPE GIRARDEAU 2 3';
	'CAPE GIRARDEAU 3 1';
	'CAPE GIRARDEAU 4 1';
	'CAPE GIRARDEAU 5 1';
	'CAPE GIRARDEAU 5 2';
	'CAPE GIRARDEAU 5 3';
	'CAPE GIRARDEAU 6 1';
	'CAPE GIRARDEAU 7 1';
	'CAPE GIRARDEAU 7 2';
	'CAPE GIRARDEAU 7 3';
	'CAPE GIRARDEAU 7 4';
	'CAPE GIRARDEAU 7 5';
	'CAPE GIRARDEAU 7 6';
	'CAPE GIRARDEAU 7 7';
	'CAPE GIRARDEAU 7 9';
	'CHAFFEE 2 1';
	'CHAFFEE 2 2';
	'CHAFFEE 2 3';
	'CHAFFEE 2 4';
	'CHAFFEE 2 5';
	'CHAFFEE 3 1';
	'JACKSON 66 1';
	'JACKSON 66 2';
	'JACKSON 67 1';
	'JACKSON 68 1';
	'JACKSON 68 2';
	'JACKSON 69 1';
	'JACKSON 69 2';
	'JACKSON 69 3';
	'JACKSON 69 4';
	'JACKSON 69 6';
	'ORAN 1 1';
	'ORAN 2 1';
	'PERRYVILLE 4 1';
	'PERRYVILLE 5 1';
	'PERRYVILLE 5 2';
	'PERRYVILLE 6 1';
	'PERRYVILLE 6 2';
	'PERRYVILLE 6 3';
	'PERRYVILLE 7 1';
	'SCOTT CITY 1 1';
	'SCOTT CITY 1 2';
	'SCOTT CITY 2 1';
	'SCOTT CITY 2 2';
	'SCOTT CITY 2 3';
	'DONIPHAN 1 1';
	'DONIPHAN 1 2';
	'DONIPHAN 2 1';
	'DONIPHAN 2 2';
	'DONIPHAN 2 3';
	'DONIPHAN 3 1';
	'VAN BUREN 4 1';
	'VAN BUREN 4 2';
	'VAN BUREN 5 1';
	'VAN BUREN 6 1';
	'CANTON 55 1';
	'CANTON 55 2';
	'CANTON 56 1';
	'CANTON 56 2';
	'CANTON 57 1';
	'KAHOKA 1 1';
	'KAHOKA 2 1';
	'KAHOKA 2 2';
	'KAHOKA 2 3';
	'WAYLAND 8 1';
	'EUGENE 1';
	'JEFFERSON CITY 9 1';
	'JEFFERSON CITY 10 1';
	'JEFFERSON CITY 11 1';
	'JEFFERSON CITY 11 2';
	'JEFFERSON CITY 12 1';
	'JEFFERSON CITY 12 2';
	'JEFFERSON CITY 12 3';
	'META 1';
	'META 2';
	'RUSSELLVILLE 10 1';
	'RUSSELLVILLE 11 1';
	'CALIFORNIA 5 1';
	'CALIFORNIA 5 2';
	'CALIFORNIA 5 3';
	'CALIFORNIA 6 1';
	'CLARKSBURG 6 1';
	'BOURBON 3 1';
	'CUBA 6 1';
	'CUBA 6 2';
	'CUBA 7 1';
	'CUBA 7 2';
	'CUBA 8 1';
	'CUBA 8 2';
	'CUBA 8 3';
	'LEASBURG 1';
	'OWENSVILLE 2 1';
	'OWENSVILLE 3 1';
	'OWENSVILLE 4 1';
	'OWENSVILLE 4 2';
	'OWENSVILLE 4 3';
	'SAINT JAMES 4 1';
	'SAINT JAMES 5 1';
	'SAINT JAMES 6 1';
	'SALEM 42 1';
	'SALEM 43 1';
	'SALEM 43 2';
	'SALEM 43 3';
	'SALEM 44 1';
	'SALEM 44 2';
	'SALEM 44 3';
	'SALEM 44 4';
	'SALEM 44 6';
	'STEELVILLE 1 1';
	'STEELVILLE 1 2';
	'STEELVILLE 1 3';
	'STEELVILLE 2 1';
	'STEELVILLE 3 1';
	'STEELVILLE 3 2';
	'SULLIVAN 11 1';
	'SULLIVAN 11 2';
	'SULLIVAN 11 3';
	'SULLIVAN 12 1';
	'SULLIVAN 12 2';
	'SULLIVAN 12 3';
	'SULLIVAN 13 1';
	'SULLIVAN 13 2';
	'SULLIVAN 13 3';
	'BUNKER 1';
	'LICKING 1 1';
	'LICKING 1 2';
	'LICKING 2 1';
	'LICKING 2 2';
	'LICKING 2 3';
	'LICKING 3 1';
	'ROLLA 1 1';
	'ROLLA 2 1';
	'ROLLA 2 2';
	'ROLLA 2 3';
	'ROLLA 2 4';
	'ROLLA 2 5';
	'ROLLA 3 1';
	'ROLLA 3 2';
	'ROLLA 3 3';
	'ROLLA 3 4';
	'ROLLA 3 5';
	'ROLLA 3 7';
	'ROLLA 4 1';
	'ROLLA 4 2';
	'ROLLA 4 3';
	'ROLLA 4 4';
	'ROLLA 4 6';
	'AVA 4 1';
	'AVA 4 2';
	'AVA 4 3';
	'AVA 4 4';
	'AVA 4 6';
	'AVA 5 1';
	'AVA 5 2';
	'AVA 5 3';
	'AVA 6 1';
	'CABOOL 1 1';
	'CABOOL 1 2';
	'CABOOL 1 3';
	'CABOOL 1 4';
	'CABOOL 1 5';
	'CABOOL 2 1';
	'DORA 4 1';
	'DORA 5 1';
	'DORA 5 2';
	'MANSFIELD 23 1';
	'MANSFIELD 23 2';
	'MANSFIELD 24 1';
	'MANSFIELD 24 2';
	'MANSFIELD 24 3';
	'MANSFIELD 24 4';
	'MANSFIELD 24 5';
	'MANSFIELD 24 7';
	'MOUNTAIN GROVE 1 1';
	'MOUNTAIN GROVE 2 1';
	'MOUNTAIN GROVE 3 1';
	'MOUNTAIN GROVE 3 2';
	'NORWOOD 8 1';
	'NORWOOD 9 1';
	'NORWOOD 9 2';
	'WEST PLAINS 1 1';
	'WEST PLAINS 2 1';
	'WEST PLAINS 2 2';
	'WEST PLAINS 2 3';
	'WEST PLAINS 3 1';
	'WEST PLAINS 3 2';
	'WEST PLAINS 4 1';
	'WILLOW SPRINGS 1 1';
	'WILLOW SPRINGS 1 2';
	'WILLOW SPRINGS 2 1';
	'WILLOW SPRINGS 2 2';
	'WILLOW SPRINGS 3 1';
	'WILLOW SPRINGS 3 2';
	'WILLOW SPRINGS 3 3';
	'CAMPBELL 5 1';
	'CAMPBELL 6 1';
	'CAMPBELL 6 2';
	'CAMPBELL 7 1';
	'CAMPBELL 7 2';
	'CARDWELL 1';
	'HOLCOMB 2 1';
	'HORNERSVILLE 1';
	'KENNETT 1 1';
	'KENNETT 2 1';
	'KENNETT 2 2';
	'KENNETT 2 3';
	'KENNETT 3 1';
	'MALDEN 6 1';
	'MALDEN 7 1';
	'MALDEN 7 2';
	'MALDEN 8 1';
	'SENATH 1';
	'STEELE 1 1';
	'STEELE 2 1';
	'CATAWISSA 3 1';
	'CATAWISSA 3 2';
	'GERALD 1 1';
	'GERALD 1 2';
	'GERALD 2 1';
	'GERALD 2 2';
	'GERALD 2 3';
	'GERALD 2 4';
	'GERALD 2 5';
	'LONEDELL 1';
	'LONEDELL 2';
	'NEW HAVEN 29 1';
	'NEW HAVEN 30 1';
	'NEW HAVEN 30 2';
	'NEW HAVEN 30 3';
	'PACIFIC 1 1';
	'PACIFIC 2 1';
	'PACIFIC 2 2';
	'PACIFIC 3 1';
	'PACIFIC 3 2';
	'PACIFIC 3 3';
	'SAINT CLAIR 5 1';
	'SAINT CLAIR 6 1';
	'SAINT CLAIR 6 2';
	'SAINT CLAIR 7 1';
	'UNION 25 1';
	'UNION 25 2';
	'UNION 25 3';
	'UNION 25 4';
	'UNION 25 6';
	'UNION 26 1';
	'UNION 27 1';
	'UNION 28 1';
	'UNION 28 2';
	'VILLA RIDGE 1 1';
	'VILLA RIDGE 2 1';
	'WASHINGTON 74 1';
	'WASHINGTON 74 2';
	'WASHINGTON 75 1';
	'WASHINGTON 76 1';
	'WASHINGTON 76 2';
	'WASHINGTON 76 3';
	'WASHINGTON 76 4';
	'WASHINGTON 76 5';
	'WASHINGTON 77 1';
	'BLAND 3 1';
	'BLAND 4 1';
	'BLAND 4 2';
	'HERMANN 1 1';
	'HERMANN 1 2';
	'HERMANN 1 3';
	'HERMANN 2 1';
	'HERMANN 3 1';
	'LINN 1 1';
	'LINN 2 1';
	'LINN 2 2';
	'LINN 2 3';
	'FAYETTE 9 1';
	'FAYETTE 9 2';
	'FAYETTE 10 1';
	'FAYETTE 11 1';
	'CAULFIELD 1';
	'CAULFIELD 2';
	'CAULFIELD 3';
	'CAULFIELD 4';
	'CAULFIELD 6';
	'KOSHKONONG 1';
	'MOUNTAIN VIEW 1 1';
	'MOUNTAIN VIEW 2 1';
	'MOUNTAIN VIEW 3 1';
	'MOUNTAIN VIEW 3 2';
	'POMONA 1 1';
	'POMONA 1 2';
	'ANNAPOLIS 10 1';
	'ANNAPOLIS 10 2';
	'ARCADIA 10 1';
	'BISMARCK 2 1';
	'BISMARCK 2 2';
	'BISMARCK 3 1';
	'BISMARCK 3 2';
	'BISMARCK 3 3';
	'BISMARCK 3 4';
	'BISMARCK 3 5';
	'IRONTON 6 1';
	'IRONTON 6 2';
	'IRONTON 7 1';
	'IRONTON 7 2';
	'IRONTON 8 1';
	'IRONTON 8 2';
	'LESTERVILLE 1';
	'VIBURNUM 1';
	'ARNOLD 4 1';
	'ARNOLD 5 1';
	'ARNOLD 5 2';
	'ARNOLD 5 3';
	'ARNOLD 5 4';
	'ARNOLD 5 5';
	'ARNOLD 5 7';
	'ARNOLD 6 1';
	'ARNOLD 7 1';
	'ARNOLD 7 2';
	'ARNOLD 7 3';
	'BARNHART 1 1';
	'BARNHART 2 1';
	'BLOOMSDALE 1';
	'BLOOMSDALE 2';
	'BONNE TERRE 1 1';
	'BONNE TERRE 2 1';
	'BONNE TERRE 3 1';
	'BONNE TERRE 4 1';
	'CEDAR HILL 2 1';
	'CEDAR HILL 3 1';
	'CEDAR HILL 3 2';
	'DE SOTO 4 1';
	'DE SOTO 5 1';
	'DE SOTO 5 2';
	'DE SOTO 5 3';
	'DE SOTO 6 1';
	'DE SOTO 6 2';
	'DE SOTO 6 3';
	'DITTMER 1 1';
	'DITTMER 2 1';
	'DITTMER 2 2';
	'DITTMER 2 3';
	'DITTMER 2 4';
	'DITTMER 2 5';
	'DITTMER 2 7';
	'EUREKA 4 1';
	'EUREKA 4 2';
	'EUREKA 5 1';
	'FENTON 6 1';
	'FENTON 7 1';
	'FENTON 8 1';
	'FENTON 8 2';
	'FENTON 8 3';
	'FENTON 9 1';
	'FESTUS 1 1';
	'FESTUS 2 1';
	'FESTUS 2 2';
	'FESTUS 2 3';
	'FESTUS 3 1';
	'FESTUS 3 2';
	'FESTUS 3 3';
	'FESTUS 4 1';
	'FESTUS 4 2';
	'FESTUS 4 3';
	'HIGH RIDGE 1 1';
	'HIGH RIDGE 2 1';
	'HIGH RIDGE 2 2';
	'HIGH RIDGE 3 1';
	'HILLSBORO 16 1';
	'HILLSBORO 17 1';
	'HILLSBORO 18 1';
	'HOUSE SPRINGS 1 1';
	'HOUSE SPRINGS 2 1';
	'HOUSE SPRINGS 2 2';
	'HOUSE SPRINGS 2 3';
	'HOUSE SPRINGS 3 1';
	'HOUSE SPRINGS 3 2';
	'HOUSE SPRINGS 3 3';
	'HOUSE SPRINGS 3 4';
	'HOUSE SPRINGS 3 5';
	'IMPERIAL 3 1';
	'IMPERIAL 4 1';
	'IMPERIAL 5 1';
	'IMPERIAL 5 2';
	'PEVELY 1 1';
	'PEVELY 1 2';
	'PEVELY 2 1';
	'EDINA 1 1';
	'EDINA 1 2';
	'EDINA 2 1';
	'EDINA 2 2';
	'EDINA 2 3';
	'EDINA 2 4';
	'EDINA 2 5';
	'SHELBYVILLE 16 1';
	'SHELBYVILLE 17 1';
	'FALCON 1';
	'PLATO 1';
	'PLATO 2';
	'EWING 4 1';
	'EWING 4 2';
	'EWING 5 1';
	'LA GRANGE 11 1';
	'LA GRANGE 12 1';
	'LA GRANGE 12 2';
	'LEWISTOWN 8 1';
	'LEWISTOWN 8 2';
	'LEWISTOWN 8 3';
	'BELLFLOWER 1';
	'BOWLING GREEN 31 1';
	'BOWLING GREEN 31 2';
	'BOWLING GREEN 32 1';
	'BOWLING GREEN 32 2';
	'BOWLING GREEN 32 3';
	'BOWLING GREEN 33 1';
	'ELSBERRY 1';
	'EOLIA 2 1';
	'FOLEY 8 1';
	'FOLEY 8 2';
	'FORISTELL 1 1';
	'FORISTELL 2 1';
	'SILEX 1 1';
	'SILEX 1 2';
	'SILEX 2 1';
	'SILEX 2 2';
	'TROY 31 1';
	'TROY 31 2';
	'TROY 32 1';
	'TROY 33 1';
	'TROY 34 1';
	'TROY 34 2';
	'TROY 34 3';
	'WARRENTON 12 1';
	'WARRENTON 13 1';
	'WARRENTON 13 2';
	'WARRENTON 13 3';
	'WARRENTON 14 1';
	'WARRENTON 14 2';
	'WARRENTON 14 3';
	'WARRENTON 14 4';
	'WARRENTON 14 6';
	'WINFIELD 11 1';
	'WINFIELD 12 1';
	'WINFIELD 12 2';
	'WINFIELD 12 3';
	'WINFIELD 13 1';
	'WINFIELD 13 2';
	'WRIGHT CITY 1 1';
	'WRIGHT CITY 1 2';
	'WRIGHT CITY 2 1';
	'CALLAO 3 1';
	'CLARENCE 7 1';
	'CLARENCE 7 2';
	'MACON 23 1';
	'MACON 23 2';
	'MACON 24 1';
	'MACON 25 1';
	'FREDERICKTOWN 3 1';
	'FREDERICKTOWN 4 1';
	'FREDERICKTOWN 5 1';
	'BELLE 4 1';
	'BELLE 5 1';
	'BELLE 5 2';
	'BELLE 6 1';
	'DIXON 10 1';
	'DIXON 10 2';
	'DIXON 10 3';
	'DIXON 11 1';
	'DIXON 12 1';
	'VIENNA 11 1';
	'HANNIBAL 4 1';
	'HANNIBAL 5 1';
	'HANNIBAL 6 1';
	'HANNIBAL 6 2';
	'HANNIBAL 7 1';
	'MONROE CITY 1 1';
	'PALMYRA 15 1';
	'PALMYRA 15 2';
	'PALMYRA 15 3';
	'CROCKER 1';
	'CROCKER 2';
	'ELDON 3 1';
	'ELDON 4 1';
	'ELDON 4 2';
	'ELDON 5 1';
	'ELDON 5 2';
	'IBERIA 1 1';
	'IBERIA 2 1';
	'IBERIA 2 2';
	'IBERIA 2 3';
	'TUSCUMBIA 6 1';
	'CHARLESTON 57 1';
	'CHARLESTON 58 1';
	'CHARLESTON 58 2';
	'CHARLESTON 58 3';
	'CHARLESTON 59 1';
	'EAST PRAIRIE 1 1';
	'EAST PRAIRIE 2 1';
	'EAST PRAIRIE 3 1';
	'EAST PRAIRIE 3 2';
	'EAST PRAIRIE 3 3';
	'EAST PRAIRIE 3 4';
	'EAST PRAIRIE 3 6';
	'MADISON 84 1';
	'MADISON 84 2';
	'MADISON 85 1';
	'MOBERLY 1 1';
	'MOBERLY 2 1';
	'MOBERLY 2 2';
	'MOBERLY 2 3';
	'MOBERLY 3 1';
	'MOBERLY 3 2';
	'MOBERLY 4 1';
	'MOBERLY 4 2';
	'MOBERLY 4 3';
	'PARIS 12 1';
	'PARIS 12 2';
	'PARIS 12 3';
	'PARIS 13 1';
	'PERRY 21 1';
	'SHELBINA 1 1';
	'SHELBINA 2 1';
	'JONESBURG 1';
	'JONESBURG 2';
	'NEW FLORENCE 5 1';
	'LILBOURN 1';
	'NEW MADRID 1 1';
	'NEW MADRID 2 1';
	'PORTAGEVILLE 1 1';
	'PORTAGEVILLE 2 1';
	'PORTAGEVILLE 3 1';
	'PORTAGEVILLE 3 2';
	'PORTAGEVILLE 3 3';
	'SIKESTON 1 1';
	'SIKESTON 1 2';
	'SIKESTON 2 1';
	'SIKESTON 2 2';
	'SIKESTON 3 1';
	'SIKESTON 3 2';
	'SIKESTON 3 3';
	'SIKESTON 3 4';
	'SIKESTON 3 5';
	'SIKESTON 4 1';
	'ALTON 10 1';
	'ALTON 10 2';
	'ALTON 10 3';
	'BIRCH TREE 1 1';
	'BIRCH TREE 2 1';
	'BIRCH TREE 2 2';
	'BIRCH TREE 2 3';
	'GATEWOOD 1';
	'GATEWOOD 2';
	'THAYER 1 1';
	'THAYER 1 2';
	'THAYER 2 1';
	'THAYER 3 1';
	'WINONA 7 1';
	'WINONA 8 1';
	'BONNOTS MILL 1';
	'CHAMOIS 1 1';
	'FREEBURG 4 1';
	'GAINESVILLE 38 1';
	'GAINESVILLE 39 1';
	'GAINESVILLE 40 1';
	'GAINESVILLE 40 2';
	'GAINESVILLE 40 3';
	'THORNFIELD 1';
	'WASOLA 1';
	'BRAGG CITY 1';
	'BRAGG CITY 2';
	'CARUTHERSVILLE 1 1';
	'CARUTHERSVILLE 2 1';
	'CARUTHERSVILLE 2 2';
	'CARUTHERSVILLE 2 3';
	'CARUTHERSVILLE 3 1';
	'HAYTI 1';
	'FROHNA 1';
	'NEWBURG 7 1';
	'NEWBURG 7 2';
	'NEWBURG 7 3';
	'NEWBURG 7 4';
	'NEWBURG 7 5';
	'NEWBURG 7 7';
	'NEWBURG 8 1';
	'LOUISIANA 1 1';
	'LOUISIANA 1 2';
	'LOUISIANA 1 3';
	'LOUISIANA 1 4';
	'LOUISIANA 1 5';
	'LOUISIANA 2 1';
	'NEW LONDON 21 1';
	'NEW LONDON 21 2';
	'NEW LONDON 22 1';
	'NEW LONDON 22 2';
	'NEW LONDON 22 3';
	'FORT LEONARD WOOD 1 1';
	'FORT LEONARD WOOD 1 2';
	'FORT LEONARD WOOD 1 3';
	'FORT LEONARD WOOD 2 1';
	'FORT LEONARD WOOD 2 2';
	'FORT LEONARD WOOD 3 1';
	'FORT LEONARD WOOD 3 2';
	'FORT LEONARD WOOD 3 3';
	'FORT LEONARD WOOD 3 4';
	'FORT LEONARD WOOD 3 6';
	'SAINT ROBERT 1 1';
	'SAINT ROBERT 2 1';
	'SAINT ROBERT 3 1';
	'SAINT ROBERT 3 2';
	'SAINT ROBERT 3 3';
	'WAYNESVILLE 7 1';
	'WAYNESVILLE 7 2';
	'WAYNESVILLE 7 3';
	'WAYNESVILLE 7 4';
	'WAYNESVILLE 7 5';
	'WAYNESVILLE 8 1';
	'WAYNESVILLE 8 2';
	'WAYNESVILLE 9 1';
	'CAIRO 13 1';
	'HUNTSVILLE 26 1';
	'HUNTSVILLE 27 1';
	'CENTERVILLE 15 1';
	'ELLINGTON 4 1';
	'ELLINGTON 4 2';
	'ELLINGTON 4 3';
	'ELLINGTON 5 1';
	'PIEDMONT 7 1';
	'PIEDMONT 7 2';
	'PIEDMONT 8 1';
	'PIEDMONT 8 2';
	'PIEDMONT 8 3';
	'PIEDMONT 9 1';
	'PIEDMONT 9 2';
	'LANCASTER 42 1';
	'LANCASTER 42 2';
	'LANCASTER 42 3';
	'MEMPHIS 55 1';
	'MEMPHIS 56 1';
	'BENTON 16 1';
	'BENTON 16 2';
	'BENTON 16 3';
	'BENTON 17 1';
	'EMINENCE 3 1';
	'EMINENCE 3 2';
	'SUMMERSVILLE 5 1';
	'SUMMERSVILLE 5 2';
	'AUGUSTA 31 1';
	'AUGUSTA 31 2';
	'DEFIANCE 7 1';
	'DEFIANCE 7 2';
	'DEFIANCE 7 3';
	'DEFIANCE 7 4';
	'DEFIANCE 7 5';
	'DEFIANCE 7 7';
	'LAKE SAINT LOUIS 1 1';
	'LAKE SAINT LOUIS 1 2';
	'LAKE SAINT LOUIS 2 1';
	'LAKE SAINT LOUIS 2 2';
	'LAKE SAINT LOUIS 3 1';
	'LAKE SAINT LOUIS 3 2';
	'LAKE SAINT LOUIS 4 1';
	'MARTHASVILLE 1';
	'MARTHASVILLE 2';
	'MARTHASVILLE 3';
	'O FALLON 5 1';
	'O FALLON 6 1';
	'O FALLON 7 1';
	'O FALLON 8 1';
	'O FALLON 9 1';
	'O FALLON 9 2';
	'O FALLON 9 3';
	'O FALLON 10 1';
	'O FALLON 11 1';
	'O FALLON 12 1';
	'O FALLON 12 2';
	'O FALLON 12 3';
	'O FALLON 13 1';
	'O FALLON 13 2';
	'O FALLON 13 3';
	'O FALLON 13 4';
	'O FALLON 13 5';
	'O FALLON 13 7';
	'SAINT CHARLES 14 1';
	'SAINT CHARLES 15 1';
	'SAINT CHARLES 15 2';
	'SAINT CHARLES 15 3';
	'SAINT CHARLES 15 4';
	'SAINT CHARLES 15 6';
	'SAINT CHARLES 16 1';
	'SAINT CHARLES 16 2';
	'SAINT CHARLES 16 3';
	'SAINT CHARLES 16 4';
	'SAINT CHARLES 16 6';
	'SAINT CHARLES 17 1';
	'SAINT CHARLES 17 2';
	'SAINT CHARLES 18 1';
	'SAINT CHARLES 18 2';
	'SAINT CHARLES 18 3';
	'SAINT CHARLES 18 4';
	'SAINT CHARLES 18 5';
	'SAINT CHARLES 19 1';
	'SAINT CHARLES 20 1';
	'SAINT CHARLES 21 1';
	'SAINT CHARLES 21 2';
	'SAINT CHARLES 21 3';
	'SAINT CHARLES 22 1';
	'SAINT CHARLES 23 1';
	'SAINT CHARLES 24 1';
	'SAINT CHARLES 25 1';
	'SAINT CHARLES 26 1';
	'SAINT CHARLES 26 2';
	'SAINT CHARLES 26 3';
	'SAINT CHARLES 27 1';
	'SAINT CHARLES 27 2';
	'SAINT CHARLES 27 3';
	'SAINT PETERS 1 1';
	'SAINT PETERS 1 2';
	'SAINT PETERS 1 3';
	'SAINT PETERS 1 4';
	'SAINT PETERS 1 5';
	'SAINT PETERS 1 6';
	'SAINT PETERS 1 8';
	'SAINT PETERS 2 1';
	'SAINT PETERS 2 2';
	'SAINT PETERS 3 1';
	'SAINT PETERS 3 2';
	'SAINT PETERS 3 3';
	'SAINT PETERS 4 1';
	'SAINT PETERS 4 2';
	'SAINT PETERS 4 3';
	'SAINT PETERS 5 1';
	'SAINT PETERS 5 2';
	'SAINT PETERS 5 3';
	'WENTZVILLE 1 1';
	'WENTZVILLE 1 2';
	'WENTZVILLE 2 1';
	'WENTZVILLE 2 2';
	'WENTZVILLE 2 3';
	'WENTZVILLE 3 1';
	'WENTZVILLE 4 1';
	'WENTZVILLE 4 2';
	'WENTZVILLE 4 3';
	'WENTZVILLE 4 4';
	'WENTZVILLE 4 6';
	'CADET 1 1';
	'CADET 2 1';
	'FARMINGTON 25 1';
	'FARMINGTON 25 2';
	'FARMINGTON 25 3';
	'FARMINGTON 26 1';
	'FARMINGTON 26 2';
	'FARMINGTON 26 3';
	'FARMINGTON 26 4';
	'FARMINGTON 26 5';
	'FARMINGTON 26 7';
	'FARMINGTON 27 1';
	'FARMINGTON 28 1';
	'FARMINGTON 28 2';
	'FARMINGTON 28 3';
	'FARMINGTON 28 4';
	'FARMINGTON 28 6';
	'PARK HILLS 1 1';
	'PARK HILLS 2 1';
	'PARK HILLS 2 2';
	'PARK HILLS 2 3';
	'PARK HILLS 3 1';
	'PARK HILLS 3 2';
	'BALLWIN 1 1';
	'BALLWIN 1 2';
	'BALLWIN 1 3';
	'BALLWIN 2 1';
	'BALLWIN 2 2';
	'BALLWIN 2 3';
	'BALLWIN 2 4';
	'BALLWIN 2 5';
	'BALLWIN 3 1';
	'BALLWIN 4 1';
	'BALLWIN 4 2';
	'BALLWIN 4 3';
	'BALLWIN 4 4';
	'BALLWIN 4 5';
	'BALLWIN 4 6';
	'BALLWIN 4 8';
	'BALLWIN 5 1';
	'BALLWIN 5 2';
	'BALLWIN 5 3';
	'BALLWIN 6 1';
	'BALLWIN 6 2';
	'BALLWIN 6 3';
	'BALLWIN 6 4';
	'BALLWIN 6 5';
	'BALLWIN 7 1';
	'BALLWIN 7 2';
	'BALLWIN 8 1';
	'BALLWIN 9 1';
	'BRIDGETON 6 1';
	'CHESTERFIELD 10 1';
	'CHESTERFIELD 10 2';
	'CHESTERFIELD 11 1';
	'CHESTERFIELD 12 1';
	'CHESTERFIELD 13 1';
	'CHESTERFIELD 14 1';
	'CHESTERFIELD 15 1';
	'CHESTERFIELD 15 2';
	'CHESTERFIELD 16 1';
	'CHESTERFIELD 16 2';
	'FLORISSANT 1 1';
	'FLORISSANT 1 2';
	'FLORISSANT 1 3';
	'FLORISSANT 1 4';
	'FLORISSANT 1 5';
	'FLORISSANT 1 7';
	'FLORISSANT 2 1';
	'FLORISSANT 2 2';
	'FLORISSANT 2 3';
	'FLORISSANT 2 4';
	'FLORISSANT 2 6';
	'FLORISSANT 3 1';
	'FLORISSANT 3 2';
	'FLORISSANT 4 1';
	'FLORISSANT 4 2';
	'FLORISSANT 4 3';
	'FLORISSANT 4 4';
	'FLORISSANT 4 5';
	'FLORISSANT 5 1';
	'FLORISSANT 6 1';
	'FLORISSANT 6 2';
	'FLORISSANT 7 1';
	'FLORISSANT 7 2';
	'FLORISSANT 7 3';
	'FLORISSANT 8 1';
	'FLORISSANT 8 2';
	'FLORISSANT 9 1';
	'FLORISSANT 9 2';
	'FLORISSANT 9 3';
	'FLORISSANT 10 1';
	'FLORISSANT 11 1';
	'FLORISSANT 11 2';
	'FLORISSANT 11 3';
	'FLORISSANT 11 4';
	'FLORISSANT 11 6';
	'GLENCOE 5 1';
	'GROVER 1';
	'GROVER 2';
	'HAZELWOOD 1 1';
	'HAZELWOOD 2 1';
	'HAZELWOOD 2 2';
	'HAZELWOOD 3 1';
	'MARYLAND HEIGHTS 1 1';
	'MARYLAND HEIGHTS 1 2';
	'MARYLAND HEIGHTS 2 1';
	'MARYLAND HEIGHTS 2 2';
	'MARYLAND HEIGHTS 2 3';
	'MARYLAND HEIGHTS 3 1';
	'MARYLAND HEIGHTS 3 2';
	'MARYLAND HEIGHTS 3 3';
	'SAINT LOUIS 4 1';
	'SAINT LOUIS 4 2';
	'SAINT LOUIS 4 3';
	'SAINT LOUIS 5 1';
	'SAINT LOUIS 6 1';
	'SAINT LOUIS 7 1';
	'SAINT LOUIS 7 2';
	'SAINT LOUIS 8 1';
	'SAINT LOUIS 9 1';
	'SAINT LOUIS 9 2';
	'SAINT LOUIS 9 3';
	'SAINT LOUIS 9 4';
	'SAINT LOUIS 9 5';
	'SAINT LOUIS 10 1';
	'SAINT LOUIS 11 1';
	'SAINT LOUIS 11 2';
	'SAINT LOUIS 11 3';
	'SAINT LOUIS 11 4';
	'SAINT LOUIS 11 5';
	'SAINT LOUIS 12 1';
	'SAINT LOUIS 12 2';
	'SAINT LOUIS 12 3';
	'SAINT LOUIS 12 4';
	'SAINT LOUIS 12 5';
	'SAINT LOUIS 13 1';
	'SAINT LOUIS 14 1';
	'SAINT LOUIS 14 2';
	'SAINT LOUIS 14 3';
	'SAINT LOUIS 15 1';
	'SAINT LOUIS 16 1';
	'SAINT LOUIS 17 1';
	'SAINT LOUIS 17 2';
	'SAINT LOUIS 17 3';
	'SAINT LOUIS 17 4';
	'SAINT LOUIS 17 5';
	'SAINT LOUIS 17 6';
	'SAINT LOUIS 17 8';
	'SAINT LOUIS 18 1';
	'SAINT LOUIS 18 2';
	'SAINT LOUIS 19 1';
	'SAINT LOUIS 20 1';
	'SAINT LOUIS 20 2';
	'SAINT LOUIS 20 3';
	'SAINT LOUIS 21 1';
	'SAINT LOUIS 21 2';
	'SAINT LOUIS 21 3';
	'SAINT LOUIS 22 1';
	'SAINT LOUIS 23 1';
	'SAINT LOUIS 23 2';
	'SAINT LOUIS 23 3';
	'SAINT LOUIS 24 1';
	'SAINT LOUIS 24 2';
	'SAINT LOUIS 24 3';
	'SAINT LOUIS 24 4';
	'SAINT LOUIS 24 5';
	'SAINT LOUIS 25 1';
	'SAINT LOUIS 26 1';
	'SAINT LOUIS 27 1';
	'SAINT LOUIS 28 1';
	'SAINT LOUIS 29 1';
	'SAINT LOUIS 30 1';
	'SAINT LOUIS 31 1';
	'SAINT LOUIS 31 2';
	'SAINT LOUIS 32 1';
	'SAINT LOUIS 32 2';
	'SAINT LOUIS 32 3';
	'SAINT LOUIS 32 4';
	'SAINT LOUIS 32 5';
	'SAINT LOUIS 33 1';
	'SAINT LOUIS 33 2';
	'SAINT LOUIS 34 1';
	'SAINT LOUIS 34 2';
	'SAINT LOUIS 34 3';
	'SAINT LOUIS 35 1';
	'SAINT LOUIS 35 2';
	'SAINT LOUIS 35 3';
	'SAINT LOUIS 36 1';
	'SAINT LOUIS 36 2';
	'SAINT LOUIS 37 1';
	'SAINT LOUIS 38 1';
	'SAINT LOUIS 38 2';
	'SAINT LOUIS 39 1';
	'SAINT LOUIS 40 1';
	'SAINT LOUIS 41 1';
	'SAINT LOUIS 42 1';
	'SAINT LOUIS 42 2';
	'SAINT LOUIS 42 3';
	'SAINT LOUIS 43 1';
	'SAINT LOUIS 43 2';
	'SAINT LOUIS 43 3';
	'SAINT LOUIS 43 4';
	'SAINT LOUIS 43 5';
	'SAINT LOUIS 44 1';
	'SAINT LOUIS 44 2';
	'SAINT LOUIS 45 1';
	'SAINT LOUIS 46 1';
	'SAINT LOUIS 47 1';
	'SAINT LOUIS 48 1';
	'SAINT LOUIS 49 1';
	'SAINT LOUIS 50 1';
	'SAINT LOUIS 50 2';
	'SAINT LOUIS 51 1';
	'SAINT LOUIS 52 1';
	'SAINT LOUIS 52 2';
	'SAINT LOUIS 52 3';
	'SAINT LOUIS 52 4';
	'SAINT LOUIS 52 5';
	'SAINT LOUIS 52 7';
	'SAINT LOUIS 53 1';
	'SAINT LOUIS 53 2';
	'SAINT LOUIS 54 1';
	'SAINT LOUIS 55 1';
	'SAINT LOUIS 55 2';
	'SAINT LOUIS 55 3';
	'SAINT LOUIS 56 1';
	'SAINT LOUIS 56 2';
	'SAINT LOUIS 56 3';
	'SAINT LOUIS 56 4';
	'SAINT LOUIS 56 5';
	'SAINT LOUIS 57 1';
	'SAINT LOUIS 57 2';
	'SAINT LOUIS 57 3';
	'SAINT LOUIS 57 4';
	'SAINT LOUIS 57 6';
	'SAINT LOUIS 58 1';
	'SAINT LOUIS 58 2';
	'SAINT LOUIS 59 1';
	'SAINT LOUIS 60 1';
	'SAINT LOUIS 60 2';
	'SAINT LOUIS 61 1';
	'SAINT LOUIS 61 2';
	'SAINT LOUIS 62 1';
	'SAINT LOUIS 63 1';
	'SAINT LOUIS 64 1';
	'SAINT LOUIS 64 2';
	'SAINT LOUIS 65 1';
	'SAINT LOUIS 66 1';
	'SAINT LOUIS 67 1';
	'SAINT LOUIS 67 2';
	'SAINT LOUIS 68 1';
	'SAINT LOUIS 69 1';
	'SAINT LOUIS 69 2';
	'SAINT LOUIS 70 1';
	'SAINT LOUIS 71 1';
	'SAINT LOUIS 72 1';
	'SAINT LOUIS 73 1';
	'SAINT LOUIS 74 1';
	'SAINT LOUIS 74 2';
	'SAINT LOUIS 75 1';
	'SAINT LOUIS 76 1';
	'SAINT LOUIS 77 1';
	'SAINT LOUIS 78 1';
	'SAINT LOUIS 78 2';
	'SAINT LOUIS 79 1';
	'SAINT LOUIS 80 1';
	'SAINT LOUIS 81 1';
	'SAINT LOUIS 82 1';
	'SAINT LOUIS 83 1';
	'SAINT LOUIS 84 1';
	'SAINT LOUIS 84 2';
	'SAINT LOUIS 84 3';
	'SAINT LOUIS 85 1';
	'SAINT LOUIS 85 2';
	'SAINT LOUIS 85 3';
	'SAINT LOUIS 86 1';
	'SAINT LOUIS 86 2';
	'SAINT LOUIS 86 3';
	'SAINT LOUIS 87 1';
	'SAINT LOUIS 88 1';
	'SAINT LOUIS 88 2';
	'SAINT LOUIS 88 3';
	'SAINT LOUIS 88 4';
	'SAINT LOUIS 88 5';
	'SAINT LOUIS 89 1';
	'SAINT LOUIS 90 1';
	'SAINT LOUIS 91 1';
	'SAINT LOUIS 91 2';
	'SAINT LOUIS 92 1';
	'SAINT LOUIS 92 2';
	'SAINT LOUIS 92 3';
	'SAINT LOUIS 93 1';
	'SAINT LOUIS 93 2';
	'SAINT LOUIS 93 3';
	'SAINT LOUIS 94 1';
	'SAINT LOUIS 95 1';
	'SAINT LOUIS 95 2';
	'SAINT LOUIS 95 3';
	'SAINT LOUIS 95 4';
	'SAINT LOUIS 95 5';
	'SAINT LOUIS 95 7';
	'SAINT LOUIS 96 1';
	'SAINT LOUIS 96 2';
	'SAINT LOUIS 97 1';
	'SAINTE GENEVIEVE 1 1';
	'SAINTE GENEVIEVE 1 2';
	'SAINTE GENEVIEVE 1 3';
	'SAINTE GENEVIEVE 2 1';
	'SAINTE GENEVIEVE 2 2';
	'SAINTE GENEVIEVE 2 3';
	'SAINTE GENEVIEVE 2 4';
	'SAINTE GENEVIEVE 2 6';
	'BERNIE 1';
	'BLOOMFIELD 19 1';
	'DEXTER 14 1';
	'DEXTER 14 2';
	'DEXTER 14 3';
	'DEXTER 15 1';
	'DEXTER 15 2';
	'DEXTER 15 3';
	'ESSEX 7 1';
	'HOUSTON 7 1';
	'HOUSTON 7 2';
	'HOUSTON 7 3';
	'HOUSTON 8 1';
	'HOUSTON 9 1';
	'BELGRADE 4 1';
	'MINERAL POINT 2 1';
	'MINERAL POINT 2 2';
	'MINERAL POINT 2 3';
	'MINERAL POINT 2 4';
	'MINERAL POINT 2 5';
	'POTOSI 2 1';
	'POTOSI 3 1';
	'POTOSI 4 1';
	'POTOSI 4 2';
	'POTOSI 4 3';
	'GREENVILLE 70 1';
	'SILVA 1';
	'SILVA 2';
	'HARTVILLE 1 1';
	'HARTVILLE 1 2';
	'HARTVILLE 2 1';
	'HARTVILLE 2 2';
	'HARTVILLE 2 3';
	'HARTVILLE 3 1';
	'SAINT LOUIS 98 1';
	'SAINT LOUIS 98 2';
	'SAINT LOUIS 98 3';
	'SAINT LOUIS 98 4';
	'SAINT LOUIS 98 6';
	'CHAMOIS 2 1';
	'CHAMOIS 2 2';
	'CHAMOIS 2 3';
	'CHAMOIS 2 4';
	'CHAMOIS 2 6';
	'POPLAR BLUFF 5 1';
	'POPLAR BLUFF 5 2';
	'POPLAR BLUFF 5 3';
	'POPLAR BLUFF 5 4';
	'POPLAR BLUFF 5 5';
	'POPLAR BLUFF 5 6';
	'POPLAR BLUFF 5 8';
	'JACKSON 70 1';
	'JACKSON 70 2';
	'SIKESTON 5 1';
	'SIKESTON 5 2';
	'SIKESTON 5 3';
	'SIKESTON 5 4';
	'SIKESTON 5 5';
	'SIKESTON 5 6';
	'SIKESTON 5 7';
	'SIKESTON 5 9';
	'KENNETT 4 1';
	'KENNETT 4 2';
	'KENNETT 4 3';
	'KENNETT 4 4';
	'KENNETT 4 5';
	'KENNETT 4 7';
	'WEST ALTON 1';
	'WEST ALTON 2';
	'WEST ALTON 3';
	'WEST ALTON 4';
	'WEST ALTON 5';
	'WEST ALTON 6';
	'WEST ALTON 8';
	'MOBERLY 5 1';
	'MOBERLY 5 2';
	'MOBERLY 5 3';
	'MOBERLY 5 4';
	'MOBERLY 5 5';
	'MOBERLY 5 7';
	'WENTZVILLE 5 1';
	'WENTZVILLE 5 2';
	'CAMPBELL 8 1';
	'CAMPBELL 8 2';
	'CAMPBELL 8 3';
	'CAMPBELL 8 4';
	'CAMPBELL 8 5';
	'CAMPBELL 8 6';
	'CAMPBELL 8 7';
	'CAMPBELL 8 8';
	'CAMPBELL 8 9';
	'CAMPBELL 8 10';
	'CAMPBELL 8 12';
	'KAHOKA 3 1';
	'KAHOKA 3 2';
	'KAHOKA 3 3';
	'KAHOKA 3 4';
	'KAHOKA 3 5';
	'KAHOKA 3 7';
	'CLIFTON HILL 1';
	'CLIFTON HILL 2';
	'CLIFTON HILL 3';
	'CLIFTON HILL 4';
	'CLIFTON HILL 5';
	'CLIFTON HILL 6';
	'CLIFTON HILL 7';
	'CLIFTON HILL 8';
	'CLIFTON HILL 9';
	'CLIFTON HILL 11';
	'PALMYRA 16 1';
	'PALMYRA 16 2';
	'PALMYRA 16 3';
	'PALMYRA 16 4';
	'PALMYRA 16 6';
	'MACON 26 1';
	'MACON 26 2';
	'MACON 26 3';
	'MACON 27 1';
	'MACON 27 2';
	'MACON 27 3';
	'NEW MADRID 3 1';
	'NEW MADRID 3 2';
	'NEW MADRID 3 3';
	'NEW MADRID 3 4';
	'NEW MADRID 3 5';
	'NEW MADRID 3 6';
	'NEW MADRID 3 7';
	'NEW MADRID 3 9';
	'SAINT LOUIS 99 1';
	'SAINT LOUIS 99 2';
	'SAINT LOUIS 99 3';
	'SAINT LOUIS 99 4';
	'SAINT LOUIS 99 6';
	'MACON 28 1';
	'MACON 28 2';
	'MACON 28 3';
	'MACON 28 4';
	'MACON 28 5';
	'MACON 28 7';
	'CHESTERFIELD 17 1';
	'CHESTERFIELD 17 2';
	'CHESTERFIELD 17 3';
	'CHESTERFIELD 17 4';
	'CHESTERFIELD 17 5';
	'CHESTERFIELD 17 7';
	'WEST PLAINS 5 1';
	'WEST PLAINS 5 2';
	'WEST PLAINS 5 3';
	'WEST PLAINS 5 4';
	'WEST PLAINS 5 5';
	'WEST PLAINS 5 6';
	'WEST PLAINS 5 8';
	'FAYETTE 12 1';
	'FAYETTE 12 2';
	'FAYETTE 12 3';
	'FAYETTE 12 5';
	'VANDALIA 9 1';
	'VANDALIA 9 2';
	'VANDALIA 9 3';
	'VANDALIA 9 4';
	'VANDALIA 9 5';
	'VANDALIA 9 6';
	'VANDALIA 9 7';
	'VANDALIA 9 8';
	'VANDALIA 9 9';
	'VANDALIA 9 10';
	'VANDALIA 9 12';
	'SHELBINA 3 1';
	'SHELBINA 3 2';
	'SHELBINA 3 3';
	'SHELBINA 3 5';
	'LA PLATA 6 1';
	'LA PLATA 6 2';
	'LA PLATA 6 3';
	'LA PLATA 6 4';
	'LA PLATA 6 5';
	'MACON 29 1';
	'MACON 29 2';
	'KIRKSVILLE 5 1';
	'KIRKSVILLE 5 2';
	'KIRKSVILLE 5 3';
	'FULTON 18 1';
	'FULTON 18 2';
	'FULTON 18 3';
	'FULTON 18 5';
	'SAINT LOUIS 100 1';
	'SAINT LOUIS 100 2';
	'COLUMBIA 78 1';
	'COLUMBIA 78 2';
	'COLUMBIA 78 3';
	'COLUMBIA 78 4';
	'COLUMBIA 78 6';
	'MONROE CITY 2 1';
	'MONROE CITY 2 2';
	'MONROE CITY 2 3';
	'MONROE CITY 2 5';
	'MEMPHIS 57 1';
	'MEMPHIS 57 2';
	'MEMPHIS 57 3';
	'MEMPHIS 57 4';
	'MEMPHIS 57 5';
	'MEMPHIS 57 6';
	'MEMPHIS 57 8';
	'MEXICO 7 1';
	'MEXICO 7 2';
	'MEXICO 7 3';
	'MEXICO 7 4';
	'MEXICO 7 6';
	'BOWLING GREEN 34 1';
	'BOWLING GREEN 34 2';
	'BOWLING GREEN 34 3';
	'BOWLING GREEN 34 5';
	'PALMYRA 17 1';
	'PALMYRA 17 2';
	'KAHOKA 4 1';
	'KAHOKA 4 2';
	'JEFFERSON CITY 13 1';
	'JEFFERSON CITY 13 2';
	'JEFFERSON CITY 13 3';
	'JEFFERSON CITY 13 5';
	'SAINT LOUIS 101 1';
	'SAINT LOUIS 101 2';
	'FULTON 19 1';
	'FULTON 19 2';
	'FULTON 19 3';
	'FULTON 19 4';
	'FULTON 19 5';
	'FULTON 19 7';
	'FESTUS 5 1';
	'FESTUS 5 2';
	'FESTUS 5 3';
	'FESTUS 5 4';
	'FESTUS 5 5';
	'FESTUS 5 6';
	'FESTUS 5 7';
	'FESTUS 5 8';
	'FESTUS 5 10';
	'MALDEN 9 1';
	'MALDEN 9 2';
	'MALDEN 9 3';
	'MALDEN 9 4';
	'MALDEN 9 5';
	'MALDEN 9 6';
	'MALDEN 9 7';
	'MALDEN 9 8';
	'MALDEN 9 9';
	'MALDEN 9 10';
	'MALDEN 9 12';
	'FULTON 20 1';
	'FULTON 20 2';
	'FULTON 20 3';
	'FULTON 20 4';
	'FULTON 20 5';
	'FULTON 20 7';
	'SAINT LOUIS 102 1';
	'SAINT LOUIS 102 2';
	'SAINT LOUIS 102 3';
	'SAINT LOUIS 102 4';
	'SAINT LOUIS 102 5';
	'SAINT LOUIS 102 6';
	'SAINT LOUIS 102 7';
	'SAINT LOUIS 102 8';
	'SAINT LOUIS 102 10';
	'ESSEX 8 1';
	'ESSEX 8 2';
	'ESSEX 8 3';
	'ESSEX 8 4';
	'ESSEX 8 6';
	'FARMINGTON 29 1';
	'FARMINGTON 29 2';
	'FARMINGTON 29 3';
	'FARMINGTON 29 4';
	'FARMINGTON 29 6';
	'ELDON 6 1';
	'ELDON 6 2';
	'ELDON 6 3';
	'ELDON 6 4';
	'ELDON 6 6';
	'JEFFERSON CITY 14 1';
	'JEFFERSON CITY 14 2';
	'JEFFERSON CITY 14 3';
	'JEFFERSON CITY 14 4';
	'JEFFERSON CITY 14 5';
	'JEFFERSON CITY 14 7';
	'SAINT LOUIS 103 1';
	'SAINT LOUIS 103 2';
	'SAINT LOUIS 103 3';
	'SAINT LOUIS 103 4';
	'SAINT LOUIS 103 5';
	'SAINT LOUIS 103 7';
	'FARMINGTON 30 1';
	'FARMINGTON 30 2';
	'FARMINGTON 30 3';
	'FARMINGTON 30 4';
	'FARMINGTON 30 6';
	'SHELBINA 4 1';
	'SHELBINA 4 2';
	'SHELBINA 4 3';
	'SHELBINA 5 1';
	'SHELBINA 5 2';
	'SHELBINA 5 3';
	'SHELBINA 5 4';
	'SHELBINA 5 5';
	'SHELBINA 5 7';
	'VANDALIA 10 1';
	'VANDALIA 10 2';
	'ANNAPOLIS 11 1';
	'ANNAPOLIS 11 2';
	'ANNAPOLIS 11 3';
	'ANNAPOLIS 11 4';
	'ANNAPOLIS 11 5';
	'ANNAPOLIS 11 6';
	'ANNAPOLIS 11 8';
	'MONROE CITY 3 1';
	'MONROE CITY 3 2';
	'MONROE CITY 3 3';
	'MONROE CITY 3 4';
	'MONROE CITY 3 5';
	'MONROE CITY 3 7';
	'FARMINGTON 31 1';
	'FARMINGTON 31 2';
	'FARMINGTON 31 3';
	'FARMINGTON 31 4';
	'FARMINGTON 31 5';
	'FARMINGTON 31 7';
	'LADDONIA 1';
	'LADDONIA 2';
	'LADDONIA 3';
	'LADDONIA 4';
	'LADDONIA 5';
	'LADDONIA 7';
	'MONROE CITY 4 1';
	'MONROE CITY 4 2';
	'MONROE CITY 4 3';
	'MONROE CITY 4 4';
	'MONROE CITY 4 5';
	'MONROE CITY 4 6';
	'MONROE CITY 4 8';
	'KENNETT 5 1';
	'KENNETT 5 2';
	'KENNETT 5 3';
	'KENNETT 5 4';
	'KENNETT 5 5';
	'KENNETT 5 6';
	'KENNETT 5 8';
	'SAINT LOUIS 104 1';
	'SAINT LOUIS 104 2';
	'SAINT LOUIS 104 3';
	'SAINT LOUIS 104 4';
	'SAINT LOUIS 104 6';
	'FARMINGTON 32 1';
	'FARMINGTON 32 2';
	'LABADIE 1';
	'LABADIE 2';
	'LABADIE 3';
	'LABADIE 4';
	'LABADIE 5';
	'LABADIE 6';
	'LABADIE 7';
	'LABADIE 8';
	'LABADIE 10';
	'GREEN CASTLE 1';
	'KING CITY 1 1';
	'KING CITY 1 2';
	'KING CITY 2 1';
	'SAINT JOSEPH 11 1';
	'SAINT JOSEPH 11 2';
	'SAINT JOSEPH 12 1';
	'SAINT JOSEPH 12 2';
	'SAINT JOSEPH 12 3';
	'SAINT JOSEPH 13 1';
	'SAINT JOSEPH 14 1';
	'SAINT JOSEPH 14 2';
	'SAINT JOSEPH 15 1';
	'SAINT JOSEPH 15 2';
	'SAINT JOSEPH 16 1';
	'SAINT JOSEPH 16 2';
	'SAINT JOSEPH 16 3';
	'SAINT JOSEPH 17 1';
	'SAVANNAH 31 1';
	'SAVANNAH 31 2';
	'SAVANNAH 31 3';
	'SAVANNAH 31 4';
	'SAVANNAH 31 5';
	'SAVANNAH 31 7';
	'SAVANNAH 32 1';
	'SAVANNAH 32 2';
	'SAVANNAH 33 1';
	'BURLINGTON JUNCTION 1';
	'FAIRFAX 21 1';
	'ROCK PORT 1 1';
	'ROCK PORT 2 1';
	'TARKIO 1 1';
	'AURORA 33 1';
	'AURORA 33 2';
	'AURORA 33 3';
	'AURORA 33 4';
	'AURORA 33 6';
	'AURORA 34 1';
	'AURORA 35 1';
	'CASSVILLE 3 1';
	'CASSVILLE 4 1';
	'CASSVILLE 4 2';
	'CASSVILLE 4 3';
	'CASSVILLE 5 1';
	'CRANE 1 1';
	'CRANE 1 2';
	'CRANE 2 1';
	'EAGLE ROCK 2 1';
	'EAGLE ROCK 3 1';
	'EAGLE ROCK 3 2';
	'EXETER 6 1';
	'GALENA 5 1';
	'GALENA 6 1';
	'GALENA 6 2';
	'GALENA 6 3';
	'MONETT 1 1';
	'MONETT 1 2';
	'MONETT 1 3';
	'MONETT 1 4';
	'MONETT 1 5';
	'MONETT 1 6';
	'MONETT 1 8';
	'MONETT 2 1';
	'MONETT 2 2';
	'MONETT 3 1';
	'PIERCE CITY 1 1';
	'PIERCE CITY 1 2';
	'PIERCE CITY 1 3';
	'PIERCE CITY 2 1';
	'PIERCE CITY 2 2';
	'PIERCE CITY 3 1';
	'PURDY 1';
	'PURDY 2';
	'SELIGMAN 1 1';
	'SELIGMAN 1 2';
	'SELIGMAN 1 3';
	'SELIGMAN 1 4';
	'SELIGMAN 1 5';
	'SELIGMAN 1 6';
	'SELIGMAN 1 8';
	'SELIGMAN 2 1';
	'SHELL KNOB 1 1';
	'SHELL KNOB 2 1';
	'SHELL KNOB 2 2';
	'SHELL KNOB 2 3';
	'SHELL KNOB 2 4';
	'SHELL KNOB 2 5';
	'VERONA 12 1';
	'WASHBURN 8 1';
	'GOLDEN CITY 1 1';
	'GOLDEN CITY 2 1';
	'JASPER 22 1';
	'LAMAR 3 1';
	'LAMAR 4 1';
	'LAMAR 4 2';
	'LAMAR 4 3';
	'LAMAR 4 4';
	'LAMAR 4 5';
	'LAMAR 5 1';
	'LIBERAL 1 1';
	'LIBERAL 1 2';
	'ORONOGO 1 1';
	'ORONOGO 2 1';
	'ORONOGO 2 2';
	'SHELDON 9 1';
	'ADRIAN 7 1';
	'ADRIAN 8 1';
	'AMORET 1';
	'APPLETON CITY 1 1';
	'APPLETON CITY 2 1';
	'ARCHIE 1';
	'ARCHIE 2';
	'BUTLER 18 1';
	'BUTLER 19 1';
	'BUTLER 19 2';
	'BUTLER 19 3';
	'BUTLER 20 1';
	'DREXEL 1';
	'DREXEL 2';
	'HUME 1';
	'HUME 2';
	'RICH HILL 1';
	'RICH HILL 2';
	'RICH HILL 3';
	'URICH 1';
	'CLINTON 53 1';
	'CLINTON 53 2';
	'CLINTON 54 1';
	'CLINTON 55 1';
	'CLINTON 55 2';
	'CLINTON 55 3';
	'COLE CAMP 1 1';
	'COLE CAMP 1 2';
	'COLE CAMP 2 1';
	'COLE CAMP 2 2';
	'COLE CAMP 3 1';
	'COLE CAMP 3 2';
	'COLE CAMP 3 3';
	'EDWARDS 3 1';
	'LINCOLN 11 1';
	'LINCOLN 12 1';
	'OSCEOLA 7 1';
	'OSCEOLA 7 2';
	'OSCEOLA 8 1';
	'OSCEOLA 9 1';
	'OSCEOLA 9 2';
	'OSCEOLA 9 3';
	'STOVER 1 1';
	'STOVER 2 1';
	'STOVER 2 2';
	'STOVER 2 3';
	'WARSAW 19 1';
	'WARSAW 20 1';
	'WARSAW 20 2';
	'WARSAW 20 3';
	'WARSAW 21 1';
	'WARSAW 21 2';
	'WHEATLAND 5 1';
	'WHEATLAND 5 2';
	'WHEATLAND 5 3';
	'WINDSOR 20 1';
	'WINDSOR 21 1';
	'DEARBORN 11 1';
	'GOWER 1 1';
	'GOWER 1 2';
	'GOWER 1 3';
	'GOWER 2 1';
	'RUSHVILLE 7 1';
	'SAINT JOSEPH 18 1';
	'SAINT JOSEPH 19 1';
	'SAINT JOSEPH 19 2';
	'SAINT JOSEPH 19 3';
	'SAINT JOSEPH 19 4';
	'SAINT JOSEPH 19 5';
	'SAINT JOSEPH 19 7';
	'SAINT JOSEPH 20 1';
	'SAINT JOSEPH 21 1';
	'SAINT JOSEPH 21 2';
	'SAINT JOSEPH 21 3';
	'SAINT JOSEPH 22 1';
	'SAINT JOSEPH 22 2';
	'SAINT JOSEPH 23 1';
	'SAINT JOSEPH 24 1';
	'SAINT JOSEPH 25 1';
	'SAINT JOSEPH 26 1';
	'SAINT JOSEPH 27 1';
	'STEWARTSVILLE 1';
	'STEWARTSVILLE 2';
	'STEWARTSVILLE 3';
	'BRAYMER 1';
	'BRAYMER 2';
	'BRAYMER 3';
	'CAMERON 5 1';
	'CAMERON 5 2';
	'CAMERON 5 3';
	'CAMERON 6 1';
	'CAMERON 6 2';
	'CAMERON 6 3';
	'CAMERON 6 4';
	'CAMERON 6 6';
	'CAMERON 7 1';
	'CAMERON 7 2';
	'CAMERON 7 3';
	'HAMILTON 29 1';
	'HAMILTON 30 1';
	'LATHROP 1 1';
	'LATHROP 2 1';
	'LATHROP 2 2';
	'LATHROP 2 3';
	'LATHROP 3 1';
	'POLO 3 1';
	'POLO 4 1';
	'CAMDENTON 1 1';
	'CAMDENTON 1 2';
	'CAMDENTON 2 1';
	'CAMDENTON 2 2';
	'CAMDENTON 2 3';
	'CAMDENTON 3 1';
	'CAMDENTON 3 2';
	'CAMDENTON 3 3';
	'CAMDENTON 3 4';
	'CAMDENTON 3 5';
	'CAMDENTON 3 6';
	'CAMDENTON 3 8';
	'CLIMAX SPRINGS 1';
	'CLIMAX SPRINGS 2';
	'ELDRIDGE 4 1';
	'ELDRIDGE 4 2';
	'GRAVOIS MILLS 1 1';
	'GRAVOIS MILLS 1 2';
	'GRAVOIS MILLS 1 3';
	'GRAVOIS MILLS 2 1';
	'MACKS CREEK 1';
	'MACKS CREEK 2';
	'ROACH 1';
	'SUNRISE BEACH 1 1';
	'SUNRISE BEACH 1 2';
	'SUNRISE BEACH 1 3';
	'SUNRISE BEACH 2 1';
	'SUNRISE BEACH 3 1';
	'BOGARD 1';
	'CARROLLTON 15 1';
	'CARROLLTON 15 2';
	'CARROLLTON 16 1';
	'CARROLLTON 16 2';
	'CARROLLTON 17 1';
	'HALE 3 1';
	'HALE 3 2';
	'HALE 3 3';
	'NORBORNE 1';
	'NORBORNE 2';
	'BELTON 5 1';
	'BELTON 6 1';
	'BELTON 6 2';
	'BELTON 7 1';
	'BELTON 7 2';
	'BELTON 7 3';
	'CLEVELAND 84 1';
	'CLEVELAND 84 2';
	'CLEVELAND 85 1';
	'GARDEN CITY 5 1';
	'GARDEN CITY 5 2';
	'GARDEN CITY 5 3';
	'GREENWOOD 25 1';
	'HARRISONVILLE 1 1';
	'HARRISONVILLE 1 2';
	'HARRISONVILLE 1 3';
	'HARRISONVILLE 2 1';
	'HARRISONVILLE 3 1';
	'KINGSVILLE 1 1';
	'KINGSVILLE 1 2';
	'KINGSVILLE 2 1';
	'LEES SUMMIT 1 1';
	'LEES SUMMIT 1 2';
	'LEES SUMMIT 2 1';
	'LEES SUMMIT 2 2';
	'LEES SUMMIT 2 3';
	'PECULIAR 1 1';
	'PECULIAR 2 1';
	'PECULIAR 3 1';
	'PECULIAR 3 2';
	'PLEASANT HILL 4 1';
	'PLEASANT HILL 5 1';
	'PLEASANT HILL 5 2';
	'PLEASANT HILL 5 3';
	'PLEASANT HILL 6 1';
	'RAYMORE 1 1';
	'RAYMORE 1 2';
	'RAYMORE 2 1';
	'RAYMORE 2 2';
	'RAYMORE 3 1';
	'EL DORADO SPRINGS 1 1';
	'EL DORADO SPRINGS 1 2';
	'EL DORADO SPRINGS 1 3';
	'EL DORADO SPRINGS 2 1';
	'EL DORADO SPRINGS 2 2';
	'EL DORADO SPRINGS 3 1';
	'EL DORADO SPRINGS 3 2';
	'FAIR PLAY 1';
	'FAIR PLAY 2';
	'FAIR PLAY 3';
	'HUMANSVILLE 1 1';
	'HUMANSVILLE 1 2';
	'HUMANSVILLE 1 3';
	'HUMANSVILLE 2 1';
	'HUMANSVILLE 2 2';
	'HUMANSVILLE 2 3';
	'STOCKTON 6 1';
	'STOCKTON 7 1';
	'STOCKTON 7 2';
	'STOCKTON 7 3';
	'STOCKTON 7 4';
	'STOCKTON 7 5';
	'STOCKTON 8 1';
	'STOCKTON 8 2';
	'BROOKFIELD 6 1';
	'BROOKFIELD 6 2';
	'BROOKFIELD 6 3';
	'BROOKFIELD 7 1';
	'BROOKFIELD 8 1';
	'BROOKFIELD 8 2';
	'BROOKFIELD 8 3';
	'BRUNSWICK 19 1';
	'GLASGOW 8 1';
	'GLASGOW 9 1';
	'KEYTESVILLE 1';
	'KEYTESVILLE 2';
	'MARCELINE 1 1';
	'MARCELINE 2 1';
	'NEW CAMBRIA 1';
	'SALISBURY 28 1';
	'SALISBURY 29 1';
	'BILLINGS 1 1';
	'BILLINGS 2 1';
	'BILLINGS 2 2';
	'BILLINGS 2 3';
	'BROOKLINE 5 1';
	'CLEVER 1';
	'CLEVER 2';
	'FORDLAND 1 1';
	'FORDLAND 2 1';
	'FORDLAND 3 1';
	'FORDLAND 3 2';
	'FORSYTH 7 1';
	'FORSYTH 8 1';
	'FORSYTH 9 1';
	'FORSYTH 9 2';
	'HIGHLANDVILLE 1';
	'HIGHLANDVILLE 2';
	'NIXA 1 1';
	'NIXA 1 2';
	'NIXA 2 1';
	'NIXA 2 2';
	'NIXA 2 3';
	'NIXA 3 1';
	'OZARK 5 1';
	'OZARK 5 2';
	'OZARK 6 1';
	'OZARK 6 2';
	'OZARK 6 3';
	'OZARK 6 4';
	'OZARK 6 5';
	'OZARK 7 1';
	'OZARK 7 2';
	'OZARK 7 3';
	'OZARK 7 4';
	'OZARK 7 5';
	'OZARK 8 1';
	'OZARK 8 2';
	'OZARK 8 3';
	'REEDS SPRING 1 1';
	'REEDS SPRING 2 1';
	'REEDS SPRING 2 2';
	'REPUBLIC 2 1';
	'REPUBLIC 2 2';
	'REPUBLIC 2 3';
	'REPUBLIC 3 1';
	'REPUBLIC 3 2';
	'REPUBLIC 4 1';
	'REPUBLIC 5 1';
	'REPUBLIC 5 2';
	'REPUBLIC 5 3';
	'REPUBLIC 5 4';
	'REPUBLIC 5 6';
	'ROGERSVILLE 8 1';
	'ROGERSVILLE 8 2';
	'ROGERSVILLE 9 1';
	'ROGERSVILLE 9 2';
	'ROGERSVILLE 9 3';
	'ROGERSVILLE 9 4';
	'ROGERSVILLE 9 5';
	'ROGERSVILLE 10 1';
	'SPARTA 20 1';
	'SPARTA 20 2';
	'SPARTA 21 1';
	'SPARTA 22 1';
	'SPARTA 22 2';
	'EXCELSIOR SPRINGS 1 1';
	'EXCELSIOR SPRINGS 1 2';
	'EXCELSIOR SPRINGS 1 3';
	'EXCELSIOR SPRINGS 1 4';
	'EXCELSIOR SPRINGS 1 5';
	'EXCELSIOR SPRINGS 2 1';
	'EXCELSIOR SPRINGS 3 1';
	'EXCELSIOR SPRINGS 4 1';
	'HOLT 3 1';
	'HOLT 3 2';
	'HOLT 4 1';
	'HOLT 4 2';
	'KANSAS CITY 1 1';
	'KANSAS CITY 2 1';
	'KANSAS CITY 3 1';
	'KANSAS CITY 4 1';
	'KANSAS CITY 4 2';
	'KANSAS CITY 5 1';
	'KANSAS CITY 6 1';
	'KANSAS CITY 6 2';
	'KANSAS CITY 7 1';
	'KANSAS CITY 8 1';
	'KANSAS CITY 8 2';
	'KANSAS CITY 8 3';
	'KANSAS CITY 9 1';
	'KANSAS CITY 9 2';
	'KANSAS CITY 10 1';
	'KANSAS CITY 11 1';
	'KANSAS CITY 12 1';
	'KANSAS CITY 12 2';
	'KANSAS CITY 13 1';
	'KANSAS CITY 13 2';
	'KANSAS CITY 13 3';
	'KANSAS CITY 14 1';
	'KANSAS CITY 15 1';
	'KANSAS CITY 15 2';
	'KANSAS CITY 15 3';
	'KANSAS CITY 16 1';
	'KANSAS CITY 16 2';
	'KANSAS CITY 17 1';
	'KANSAS CITY 18 1';
	'KANSAS CITY 19 1';
	'KANSAS CITY 20 1';
	'KANSAS CITY 20 2';
	'KANSAS CITY 20 3';
	'KANSAS CITY 20 4';
	'KANSAS CITY 20 5';
	'KANSAS CITY 21 1';
	'KANSAS CITY 21 2';
	'KEARNEY 1 1';
	'KEARNEY 1 2';
	'KEARNEY 2 1';
	'KEARNEY 3 1';
	'KEARNEY 3 2';
	'KEARNEY 3 3';
	'LAWSON 1 1';
	'LAWSON 2 1';
	'LAWSON 2 2';
	'LAWSON 2 3';
	'LAWSON 3 1';
	'LIBERTY 21 1';
	'LIBERTY 21 2';
	'LIBERTY 21 3';
	'LIBERTY 22 1';
	'LIBERTY 22 2';
	'LIBERTY 22 3';
	'LIBERTY 23 1';
	'LIBERTY 23 2';
	'LIBERTY 23 3';
	'LIBERTY 23 4';
	'LIBERTY 23 6';
	'LIBERTY 24 1';
	'LIBERTY 24 2';
	'LIBERTY 24 3';
	'ORRICK 1';
	'SMITHVILLE 4 1';
	'SMITHVILLE 4 2';
	'SMITHVILLE 4 3';
	'SMITHVILLE 5 1';
	'SMITHVILLE 5 2';
	'SMITHVILLE 5 3';
	'SMITHVILLE 6 1';
	'SMITHVILLE 6 2';
	'PLATTSBURG 1 1';
	'PLATTSBURG 2 1';
	'PLATTSBURG 2 2';
	'BOONVILLE 7 1';
	'BOONVILLE 8 1';
	'BOONVILLE 9 1';
	'BOONVILLE 9 2';
	'NELSON 1 1';
	'OTTERVILLE 1';
	'PILOT GROVE 1';
	'PILOT GROVE 2';
	'TIPTON 8 1';
	'TIPTON 9 1';
	'TIPTON 9 2';
	'TIPTON 9 3';
	'TIPTON 10 1';
	'ASH GROVE 1 1';
	'ASH GROVE 1 2';
	'ASH GROVE 2 1';
	'ASH GROVE 2 2';
	'EVERTON 1';
	'EVERTON 2';
	'GREENFIELD 22 1';
	'GREENFIELD 22 2';
	'GREENFIELD 23 1';
	'WALNUT GROVE 3 1';
	'WALNUT GROVE 4 1';
	'WALNUT GROVE 4 2';
	'BUFFALO 74 1';
	'BUFFALO 75 1';
	'BUFFALO 75 2';
	'BUFFALO 75 3';
	'BUFFALO 75 4';
	'BUFFALO 75 5';
	'BUFFALO 75 6';
	'BUFFALO 75 8';
	'CONWAY 14 1';
	'CONWAY 14 2';
	'CONWAY 15 1';
	'ELKLAND 3 1';
	'ELKLAND 4 1';
	'ELKLAND 4 2';
	'ELKLAND 4 3';
	'FAIR GROVE 1 1';
	'FAIR GROVE 1 2';
	'FAIR GROVE 1 3';
	'FAIR GROVE 2 1';
	'FAIR GROVE 2 2';
	'FAIR GROVE 3 1';
	'PHILLIPSBURG 6 1';
	'PHILLIPSBURG 6 2';
	'URBANA 13 1';
	'URBANA 14 1';
	'URBANA 14 2';
	'URBANA 15 1';
	'URBANA 15 2';
	'GALLATIN 7 1';
	'GALLATIN 7 2';
	'GALLATIN 7 3';
	'GALLATIN 8 1';
	'JAMESPORT 1';
	'JAMESPORT 2';
	'PATTONSBURG 1';
	'WEATHERBY 1';
	'WEATHERBY 2';
	'WEATHERBY 3';
	'WEATHERBY 4';
	'WEATHERBY 5';
	'WEATHERBY 7';
	'MAYSVILLE 8 1';
	'SEYMOUR 10 1';
	'SEYMOUR 10 2';
	'SEYMOUR 10 3';
	'SEYMOUR 10 4';
	'SEYMOUR 10 5';
	'SEYMOUR 10 7';
	'SEYMOUR 11 1';
	'SEYMOUR 11 2';
	'SEYMOUR 11 3';
	'SEYMOUR 12 1';
	'SEYMOUR 12 2';
	'ALBANY 50 1';
	'ALBANY 50 2';
	'ALBANY 50 3';
	'ALBANY 51 1';
	'STANBERRY 1 1';
	'STANBERRY 1 2';
	'STANBERRY 2 1';
	'PLEASANT HOPE 1';
	'PLEASANT HOPE 2';
	'SPRINGFIELD 83 1';
	'SPRINGFIELD 84 1';
	'SPRINGFIELD 85 1';
	'SPRINGFIELD 86 1';
	'SPRINGFIELD 86 2';
	'SPRINGFIELD 87 1';
	'SPRINGFIELD 88 1';
	'SPRINGFIELD 88 2';
	'SPRINGFIELD 88 3';
	'SPRINGFIELD 88 4';
	'SPRINGFIELD 88 5';
	'SPRINGFIELD 89 1';
	'SPRINGFIELD 89 2';
	'SPRINGFIELD 89 3';
	'SPRINGFIELD 90 1';
	'SPRINGFIELD 90 2';
	'SPRINGFIELD 90 3';
	'SPRINGFIELD 90 4';
	'SPRINGFIELD 90 5';
	'SPRINGFIELD 90 7';
	'SPRINGFIELD 91 1';
	'SPRINGFIELD 91 2';
	'SPRINGFIELD 92 1';
	'SPRINGFIELD 93 1';
	'SPRINGFIELD 94 1';
	'SPRINGFIELD 94 2';
	'SPRINGFIELD 95 1';
	'SPRINGFIELD 95 2';
	'SPRINGFIELD 96 1';
	'SPRINGFIELD 96 2';
	'SPRINGFIELD 96 3';
	'SPRINGFIELD 97 1';
	'SPRINGFIELD 97 2';
	'SPRINGFIELD 97 3';
	'SPRINGFIELD 98 1';
	'SPRINGFIELD 99 1';
	'SPRINGFIELD 100 1';
	'SPRINGFIELD 101 1';
	'SPRINGFIELD 101 2';
	'SPRINGFIELD 102 1';
	'SPRINGFIELD 102 2';
	'SPRINGFIELD 103 1';
	'SPRINGFIELD 104 1';
	'SPRINGFIELD 104 2';
	'SPRINGFIELD 104 3';
	'STRAFFORD 2 1';
	'STRAFFORD 3 1';
	'STRAFFORD 3 2';
	'STRAFFORD 3 3';
	'STRAFFORD 3 4';
	'STRAFFORD 3 5';
	'STRAFFORD 3 6';
	'STRAFFORD 3 8';
	'WILLARD 4 1';
	'WILLARD 4 2';
	'WILLARD 4 3';
	'WILLARD 4 4';
	'WILLARD 4 5';
	'WILLARD 5 1';
	'WILLARD 6 1';
	'TRENTON 52 1';
	'TRENTON 53 1';
	'TRENTON 53 2';
	'TRENTON 54 1';
	'BETHANY 3 1';
	'BETHANY 3 2';
	'BETHANY 3 3';
	'BETHANY 4 1';
	'BETHANY 4 2';
	'BETHANY 5 1';
	'BETHANY 5 2';
	'CAINSVILLE 1';
	'EAGLEVILLE 1';
	'GRANT CITY 1';
	'RIDGEWAY 6 1';
	'CHILHOWEE 1';
	'DEEPWATER 1 1';
	'DEEPWATER 2 1';
	'LEETON 1';
	'FLEMINGTON 7 1';
	'HERMITAGE 9 1';
	'HERMITAGE 10 1';
	'PITTSBURG 3 1';
	'MOUND CITY 1 1';
	'MOUND CITY 2 1';
	'OREGON 11 1';
	'OREGON 11 2';
	'BLUE SPRINGS 1 1';
	'BLUE SPRINGS 2 1';
	'BLUE SPRINGS 2 2';
	'BLUE SPRINGS 2 3';
	'BLUE SPRINGS 2 4';
	'BLUE SPRINGS 2 5';
	'BLUE SPRINGS 3 1';
	'BLUE SPRINGS 4 1';
	'BLUE SPRINGS 4 2';
	'BLUE SPRINGS 5 1';
	'BLUE SPRINGS 5 2';
	'BLUE SPRINGS 6 1';
	'BLUE SPRINGS 6 2';
	'BLUE SPRINGS 6 3';
	'BLUE SPRINGS 6 4';
	'BLUE SPRINGS 6 6';
	'BLUE SPRINGS 7 1';
	'BLUE SPRINGS 7 2';
	'BLUE SPRINGS 7 3';
	'BLUE SPRINGS 8 1';
	'BLUE SPRINGS 8 2';
	'BLUE SPRINGS 8 3';
	'GRAIN VALLEY 1 1';
	'GRAIN VALLEY 2 1';
	'GRAIN VALLEY 2 2';
	'GRAIN VALLEY 2 3';
	'GRAIN VALLEY 2 4';
	'GRAIN VALLEY 2 5';
	'GRAIN VALLEY 3 1';
	'GRAIN VALLEY 3 2';
	'GRAIN VALLEY 3 3';
	'GRAIN VALLEY 3 4';
	'GRAIN VALLEY 3 5';
	'GRAIN VALLEY 3 6';
	'GRAIN VALLEY 3 7';
	'GRAIN VALLEY 3 8';
	'GRAIN VALLEY 3 10';
	'GRANDVIEW 2 1';
	'GRANDVIEW 3 1';
	'GRANDVIEW 3 2';
	'GRANDVIEW 3 3';
	'GRANDVIEW 4 1';
	'INDEPENDENCE 14 1';
	'INDEPENDENCE 15 1';
	'INDEPENDENCE 16 1';
	'INDEPENDENCE 17 1';
	'INDEPENDENCE 18 1';
	'INDEPENDENCE 19 1';
	'INDEPENDENCE 20 1';
	'INDEPENDENCE 20 2';
	'INDEPENDENCE 20 3';
	'INDEPENDENCE 20 4';
	'INDEPENDENCE 20 6';
	'INDEPENDENCE 21 1';
	'INDEPENDENCE 21 2';
	'INDEPENDENCE 22 1';
	'INDEPENDENCE 22 2';
	'INDEPENDENCE 23 1';
	'INDEPENDENCE 24 1';
	'INDEPENDENCE 25 1';
	'INDEPENDENCE 26 1';
	'INDEPENDENCE 27 1';
	'INDEPENDENCE 27 2';
	'INDEPENDENCE 27 3';
	'INDEPENDENCE 27 4';
	'INDEPENDENCE 27 5';
	'INDEPENDENCE 28 1';
	'INDEPENDENCE 29 1';
	'INDEPENDENCE 30 1';
	'INDEPENDENCE 31 1';
	'INDEPENDENCE 32 1';
	'INDEPENDENCE 33 1';
	'KANSAS CITY 22 1';
	'KANSAS CITY 23 1';
	'KANSAS CITY 24 1';
	'KANSAS CITY 24 2';
	'KANSAS CITY 24 3';
	'KANSAS CITY 24 4';
	'KANSAS CITY 24 5';
	'KANSAS CITY 25 1';
	'KANSAS CITY 25 2';
	'KANSAS CITY 25 3';
	'KANSAS CITY 25 4';
	'KANSAS CITY 25 5';
	'KANSAS CITY 25 7';
	'KANSAS CITY 26 1';
	'KANSAS CITY 26 2';
	'KANSAS CITY 27 1';
	'KANSAS CITY 27 2';
	'KANSAS CITY 27 3';
	'KANSAS CITY 27 4';
	'KANSAS CITY 27 5';
	'KANSAS CITY 27 6';
	'KANSAS CITY 27 8';
	'KANSAS CITY 28 1';
	'KANSAS CITY 28 2';
	'KANSAS CITY 28 3';
	'KANSAS CITY 28 4';
	'KANSAS CITY 28 5';
	'KANSAS CITY 28 7';
	'KANSAS CITY 29 1';
	'KANSAS CITY 29 2';
	'KANSAS CITY 29 3';
	'KANSAS CITY 30 1';
	'KANSAS CITY 30 2';
	'KANSAS CITY 31 1';
	'KANSAS CITY 32 1';
	'KANSAS CITY 33 1';
	'KANSAS CITY 33 2';
	'KANSAS CITY 34 1';
	'KANSAS CITY 34 2';
	'KANSAS CITY 34 3';
	'KANSAS CITY 34 4';
	'KANSAS CITY 34 5';
	'KANSAS CITY 35 1';
	'KANSAS CITY 36 1';
	'KANSAS CITY 37 1';
	'KANSAS CITY 38 1';
	'KANSAS CITY 38 2';
	'KANSAS CITY 38 3';
	'KANSAS CITY 38 4';
	'KANSAS CITY 38 5';
	'KANSAS CITY 39 1';
	'KANSAS CITY 40 1';
	'KANSAS CITY 40 2';
	'KANSAS CITY 41 1';
	'KANSAS CITY 42 1';
	'KANSAS CITY 42 2';
	'KANSAS CITY 43 1';
	'KANSAS CITY 43 2';
	'KANSAS CITY 43 3';
	'KANSAS CITY 43 4';
	'KANSAS CITY 43 5';
	'KANSAS CITY 44 1';
	'KANSAS CITY 44 2';
	'KANSAS CITY 45 1';
	'KANSAS CITY 45 2';
	'KANSAS CITY 46 1';
	'KANSAS CITY 47 1';
	'KANSAS CITY 48 1';
	'KANSAS CITY 49 1';
	'KANSAS CITY 50 1';
	'KANSAS CITY 51 1';
	'KANSAS CITY 51 2';
	'KANSAS CITY 51 3';
	'KANSAS CITY 52 1';
	'KANSAS CITY 52 2';
	'KANSAS CITY 52 3';
	'KANSAS CITY 53 1';
	'KANSAS CITY 54 1';
	'KANSAS CITY 55 1';
	'KANSAS CITY 56 1';
	'KANSAS CITY 56 2';
	'KANSAS CITY 57 1';
	'KANSAS CITY 57 2';
	'KANSAS CITY 57 3';
	'KANSAS CITY 58 1';
	'KANSAS CITY 58 2';
	'KANSAS CITY 58 3';
	'KANSAS CITY 59 1';
	'KANSAS CITY 59 2';
	'KANSAS CITY 59 3';
	'KANSAS CITY 60 1';
	'KANSAS CITY 60 2';
	'LEES SUMMIT 3 1';
	'LEES SUMMIT 4 1';
	'LEES SUMMIT 5 1';
	'LEES SUMMIT 6 1';
	'LEES SUMMIT 6 2';
	'LEES SUMMIT 7 1';
	'LEES SUMMIT 8 1';
	'LEES SUMMIT 9 1';
	'LEES SUMMIT 10 1';
	'LEES SUMMIT 10 2';
	'LEES SUMMIT 11 1';
	'LEES SUMMIT 12 1';
	'LEES SUMMIT 12 2';
	'LEES SUMMIT 12 3';
	'LEES SUMMIT 13 1';
	'LEES SUMMIT 14 1';
	'LEES SUMMIT 15 1';
	'LEES SUMMIT 15 2';
	'LEES SUMMIT 16 1';
	'LEES SUMMIT 16 2';
	'LEES SUMMIT 17 1';
	'OAK GROVE 4 1';
	'OAK GROVE 4 2';
	'OAK GROVE 5 1';
	'OAK GROVE 5 2';
	'OAK GROVE 5 3';
	'OAK GROVE 5 4';
	'OAK GROVE 5 5';
	'CARL JUNCTION 1 1';
	'CARL JUNCTION 1 2';
	'CARL JUNCTION 2 1';
	'CARL JUNCTION 2 2';
	'CARL JUNCTION 3 1';
	'CARTHAGE 20 1';
	'CARTHAGE 20 2';
	'CARTHAGE 20 3';
	'CARTHAGE 20 4';
	'CARTHAGE 20 5';
	'CARTHAGE 21 1';
	'CARTHAGE 21 2';
	'CARTHAGE 21 3';
	'CARTHAGE 22 1';
	'CARTHAGE 23 1';
	'DIAMOND 1 1';
	'DIAMOND 2 1';
	'DIAMOND 2 2';
	'JOPLIN 1 1';
	'JOPLIN 1 2';
	'JOPLIN 1 3';
	'JOPLIN 1 4';
	'JOPLIN 1 5';
	'JOPLIN 1 7';
	'JOPLIN 2 1';
	'JOPLIN 3 1';
	'JOPLIN 3 2';
	'JOPLIN 4 1';
	'JOPLIN 5 1';
	'JOPLIN 5 2';
	'JOPLIN 5 3';
	'JOPLIN 5 4';
	'JOPLIN 5 5';
	'JOPLIN 6 1';
	'JOPLIN 6 2';
	'JOPLIN 6 3';
	'JOPLIN 6 4';
	'JOPLIN 6 6';
	'JOPLIN 7 1';
	'JOPLIN 7 2';
	'SARCOXIE 1 1';
	'SARCOXIE 1 2';
	'SARCOXIE 2 1';
	'SARCOXIE 2 2';
	'WEBB CITY 1 1';
	'WEBB CITY 1 2';
	'WEBB CITY 2 1';
	'WEBB CITY 3 1';
	'BATES CITY 1';
	'CENTERVIEW 1';
	'CENTERVIEW 2';
	'CONCORDIA 1 1';
	'CONCORDIA 2 1';
	'CONCORDIA 3 1';
	'CONCORDIA 3 2';
	'GREEN RIDGE 1';
	'HOLDEN 8 1';
	'HOLDEN 8 2';
	'HOLDEN 9 1';
	'HOLDEN 10 1';
	'HOLDEN 10 2';
	'KNOB NOSTER 1 1';
	'KNOB NOSTER 2 1';
	'KNOB NOSTER 3 1';
	'KNOB NOSTER 3 2';
	'KNOB NOSTER 3 3';
	'ODESSA 3 1';
	'ODESSA 4 1';
	'ODESSA 4 2';
	'ODESSA 5 1';
	'ODESSA 5 2';
	'ODESSA 5 3';
	'SWEET SPRINGS 1';
	'SWEET SPRINGS 2';
	'WARRENSBURG 5 1';
	'WARRENSBURG 6 1';
	'WARRENSBURG 7 1';
	'WARRENSBURG 7 2';
	'WARRENSBURG 7 3';
	'WARRENSBURG 8 1';
	'WARRENSBURG 8 2';
	'WARRENSBURG 8 3';
	'HIGGINSVILLE 1 1';
	'HIGGINSVILLE 1 2';
	'HIGGINSVILLE 2 1';
	'HIGGINSVILLE 3 1';
	'LEXINGTON 72 1';
	'LEXINGTON 73 1';
	'LEXINGTON 74 1';
	'LEXINGTON 74 2';
	'LEXINGTON 74 3';
	'WAVERLY 21 1';
	'WAVERLY 21 2';
	'MARIONVILLE 1 1';
	'MARIONVILLE 2 1';
	'MILLER 1 1';
	'MILLER 2 1';
	'MOUNT VERNON 26 1';
	'MOUNT VERNON 26 2';
	'MOUNT VERNON 26 3';
	'MOUNT VERNON 26 4';
	'MOUNT VERNON 26 5';
	'MOUNT VERNON 27 1';
	'MOUNT VERNON 28 1';
	'MOUNT VERNON 28 2';
	'MOUNT VERNON 28 3';
	'BUCKLIN 1 1';
	'MEADVILLE 6 1';
	'MEADVILLE 6 2';
	'CHILLICOTHE 10 1';
	'CHILLICOTHE 11 1';
	'CHILLICOTHE 11 2';
	'CHILLICOTHE 11 3';
	'CHILLICOTHE 11 4';
	'CHILLICOTHE 11 5';
	'CHILLICOTHE 12 1';
	'ANDERSON 30 1';
	'ANDERSON 30 2';
	'ANDERSON 31 1';
	'ANDERSON 32 1';
	'GOODMAN 1';
	'GOODMAN 2';
	'GOODMAN 3';
	'GOODMAN 4';
	'GOODMAN 6';
	'NEOSHO 1 1';
	'NEOSHO 1 2';
	'NEOSHO 1 3';
	'NEOSHO 1 4';
	'NEOSHO 1 6';
	'NEOSHO 2 1';
	'NEOSHO 2 2';
	'NEOSHO 2 3';
	'NEOSHO 3 1';
	'NEOSHO 3 2';
	'NEOSHO 3 3';
	'NEOSHO 3 4';
	'NEOSHO 3 5';
	'NEOSHO 4 1';
	'NEOSHO 4 2';
	'NOEL 1 1';
	'NOEL 2 1';
	'PINEVILLE 7 1';
	'PINEVILLE 8 1';
	'PINEVILLE 9 1';
	'PINEVILLE 9 2';
	'PINEVILLE 9 3';
	'PINEVILLE 9 4';
	'PINEVILLE 9 6';
	'SENECA 8 1';
	'SENECA 8 2';
	'SENECA 9 1';
	'SENECA 10 1';
	'SENECA 10 2';
	'SENECA 10 3';
	'SENECA 10 4';
	'SENECA 10 6';
	'SOUTH WEST CITY 1';
	'SOUTH WEST CITY 2';
	'MERCER 5 1';
	'NEWTOWN 7 1';
	'NEWTOWN 7 2';
	'PRINCETON 28 1';
	'BARNETT 1 1';
	'BARNETT 2 1';
	'VERSAILLES 12 1';
	'VERSAILLES 12 2';
	'VERSAILLES 13 1';
	'VERSAILLES 13 2';
	'VERSAILLES 13 3';
	'VERSAILLES 13 4';
	'VERSAILLES 13 5';
	'SMITHTON 3 1';
	'SMITHTON 3 2';
	'GRANBY 3 1';
	'GRANBY 4 1';
	'GRANBY 4 2';
	'GRANBY 5 1';
	'GRANBY 5 2';
	'GRANBY 5 3';
	'BARNARD 2 1';
	'HOPKINS 9 1';
	'HOPKINS 9 2';
	'MARYVILLE 15 1';
	'MARYVILLE 16 1';
	'MARYVILLE 17 1';
	'MARYVILLE 17 2';
	'MARYVILLE 17 3';
	'MARYVILLE 18 1';
	'MARYVILLE 18 2';
	'MARYVILLE 18 3';
	'SHERIDAN 5 1';
	'SHERIDAN 5 2';
	'SHERIDAN 5 3';
	'SHERIDAN 5 4';
	'SHERIDAN 5 5';
	'SHERIDAN 5 7';
	'HUGHESVILLE 5 1';
	'HUGHESVILLE 5 2';
	'MARSHALL 27 1';
	'MARSHALL 28 1';
	'MARSHALL 29 1';
	'MARSHALL 30 1';
	'MARSHALL 30 2';
	'SEDALIA 3 1';
	'SEDALIA 3 2';
	'SEDALIA 3 3';
	'SEDALIA 4 1';
	'SEDALIA 4 2';
	'SEDALIA 4 3';
	'SEDALIA 4 4';
	'SEDALIA 4 5';
	'SEDALIA 4 6';
	'SEDALIA 4 8';
	'SEDALIA 5 1';
	'SEDALIA 6 1';
	'SEDALIA 6 2';
	'SEDALIA 6 3';
	'KANSAS CITY 61 1';
	'KANSAS CITY 62 1';
	'KANSAS CITY 62 2';
	'KANSAS CITY 63 1';
	'KANSAS CITY 63 2';
	'KANSAS CITY 64 1';
	'KANSAS CITY 64 2';
	'KANSAS CITY 64 3';
	'KANSAS CITY 65 1';
	'KANSAS CITY 65 2';
	'KANSAS CITY 66 1';
	'KANSAS CITY 67 1';
	'KANSAS CITY 67 2';
	'KANSAS CITY 67 3';
	'KANSAS CITY 68 1';
	'KANSAS CITY 69 1';
	'KANSAS CITY 70 1';
	'KANSAS CITY 70 2';
	'KANSAS CITY 70 3';
	'KANSAS CITY 70 4';
	'KANSAS CITY 70 5';
	'KANSAS CITY 71 1';
	'KANSAS CITY 71 2';
	'PLATTE CITY 1 1';
	'PLATTE CITY 1 2';
	'PLATTE CITY 1 3';
	'PLATTE CITY 2 1';
	'PLATTE CITY 3 1';
	'WESTON 5 1';
	'WESTON 6 1';
	'WESTON 6 2';
	'WESTON 6 3';
	'BOLIVAR 6 1';
	'BOLIVAR 7 1';
	'BOLIVAR 7 2';
	'BOLIVAR 8 1';
	'BOLIVAR 8 2';
	'BOLIVAR 8 3';
	'BOLIVAR 9 1';
	'HALF WAY 1';
	'UNIONVILLE 4 1';
	'UNIONVILLE 4 2';
	'UNIONVILLE 5 1';
	'UNIONVILLE 5 2';
	'UNIONVILLE 6 1';
	'RICHMOND 51 1';
	'RICHMOND 51 2';
	'RICHMOND 51 3';
	'RICHMOND 51 4';
	'RICHMOND 51 5';
	'RICHMOND 51 7';
	'RICHMOND 52 1';
	'SLATER 1 1';
	'SLATER 1 2';
	'SLATER 1 3';
	'SLATER 2 1';
	'SCHELL CITY 1';
	'BLUE EYE 1';
	'BLUE EYE 2';
	'BRANSON 1 1';
	'BRANSON 1 2';
	'BRANSON 2 1';
	'BRANSON 2 2';
	'BRANSON 2 3';
	'BRANSON 2 4';
	'BRANSON 2 6';
	'BRANSON 3 1';
	'BRANSON 4 1';
	'BRANSON 4 2';
	'BRANSON 4 3';
	'KIMBERLING CITY 1 1';
	'KIMBERLING CITY 1 2';
	'KIMBERLING CITY 2 1';
	'KIMBERLING CITY 3 1';
	'KIMBERLING CITY 3 2';
	'KIMBERLING CITY 3 3';
	'KIMBERLING CITY 3 4';
	'KIMBERLING CITY 3 5';
	'LAMPE 1';
	'MILAN 12 1';
	'MILAN 13 1';
	'MILAN 13 2';
	'MILAN 13 3';
	'HOLLISTER 1 1';
	'HOLLISTER 2 1';
	'HOLLISTER 2 2';
	'HOLLISTER 3 1';
	'KIRBYVILLE 1 1';
	'KISSEE MILLS 1';
	'ROCKAWAY BEACH 1';
	'BRONAUGH 1';
	'NEVADA 5 1';
	'NEVADA 5 2';
	'NEVADA 5 3';
	'NEVADA 6 1';
	'NEVADA 7 1';
	'NEVADA 7 2';
	'NEVADA 7 3';
	'MARSHFIELD 12 1';
	'MARSHFIELD 12 2';
	'MARSHFIELD 12 3';
	'MARSHFIELD 13 1';
	'MARSHFIELD 13 2';
	'MARSHFIELD 13 3';
	'NIANGUA 1';
	'SAINT JOSEPH 28 1';
	'SAINT JOSEPH 28 2';
	'SAINT JOSEPH 28 3';
	'SAINT JOSEPH 28 4';
	'SAINT JOSEPH 28 5';
	'SAINT JOSEPH 28 7';
	'INDEPENDENCE 34 1';
	'INDEPENDENCE 34 2';
	'INDEPENDENCE 34 3';
	'INDEPENDENCE 34 5';
	'PLEASANT HILL 7 1';
	'PLEASANT HILL 7 2';
	'PLEASANT HILL 7 3';
	'WESTON 7 1';
	'WESTON 7 2';
	'WESTON 7 3';
	'WESTON 7 4';
	'WESTON 7 5';
	'WESTON 7 6';
	'WESTON 7 8';
	'STOCKTON 9 1';
	'STOCKTON 9 2';
	'STOCKTON 9 3';
	'STOCKTON 9 4';
	'STOCKTON 9 6';
	'GREENWOOD 26 1';
	'GREENWOOD 26 2';
	'GREENWOOD 26 3';
	'GREENWOOD 26 4';
	'GREENWOOD 26 5';
	'GREENWOOD 26 6';
	'GREENWOOD 26 7';
	'GREENWOOD 26 8';
	'GREENWOOD 26 10';
	'ROCK PORT 3 1';
	'ROCK PORT 3 2';
	'HARRISONVILLE 4 1';
	'HARRISONVILLE 4 2';
	'HARRISONVILLE 4 3';
	'HARRISONVILLE 4 4';
	'HARRISONVILLE 4 5';
	'HARRISONVILLE 4 6';
	'HARRISONVILLE 4 8';
	'STRAFFORD 4 1';
	'STRAFFORD 4 2';
	'STRAFFORD 4 3';
	'STRAFFORD 4 4';
	'STRAFFORD 4 5';
	'STRAFFORD 4 6';
	'STRAFFORD 4 7';
	'STRAFFORD 4 9';
	'ODESSA 6 1';
	'ODESSA 6 2';
	'ODESSA 6 3';
	'ODESSA 6 4';
	'ODESSA 6 6';
	'CONCEPTION JUNCTION 1';
	'CONCEPTION JUNCTION 2';
	'CONCEPTION JUNCTION 3';
	'CONCEPTION JUNCTION 4';
	'CONCEPTION JUNCTION 5';
	'CONCEPTION JUNCTION 6';
	'CONCEPTION JUNCTION 7';
	'CONCEPTION JUNCTION 8';
	'CONCEPTION JUNCTION 10';
	'PLEASANT HILL 8 1';
	'PLEASANT HILL 8 2';
	'PLEASANT HILL 8 3';
	'PLEASANT HILL 8 4';
	'PLEASANT HILL 8 5';
	'PLEASANT HILL 8 6';
	'PLEASANT HILL 8 7';
	'PLEASANT HILL 8 9';
	'SALISBURY 30 1';
	'SALISBURY 30 2';
	'SARCOXIE 3 1';
	'SARCOXIE 3 2';
	'SARCOXIE 3 3';
	'SARCOXIE 3 4';
	'SARCOXIE 3 5';
	'SARCOXIE 3 6';
	'SARCOXIE 3 7';
	'SARCOXIE 3 8';
	'SARCOXIE 3 9';
	'SARCOXIE 3 10';
	'SARCOXIE 3 12';
	'FORSYTH 10 1';
	'FORSYTH 10 2';
	'STRAFFORD 5 1';
	'STRAFFORD 5 2';
	'CHILLICOTHE 13 1';
	'CHILLICOTHE 13 2';
	'CHILLICOTHE 13 3';
	'CHILLICOTHE 13 4';
	'CHILLICOTHE 13 5';
	'CHILLICOTHE 13 6';
	'CHILLICOTHE 13 7';
	'CHILLICOTHE 13 9';
	'SIBLEY 5 1';
	'SIBLEY 5 2';
	'SIBLEY 5 3';
	'SIBLEY 5 4';
	'SIBLEY 5 5';
	'SIBLEY 5 6';
	'SIBLEY 5 7';
	'SIBLEY 5 8';
	'SIBLEY 5 9';
	'SIBLEY 5 11';
	'BARNARD 3 1';
	'BARNARD 3 2';
	'BARNARD 3 3';
	'BARNARD 3 5';
	'INDEPENDENCE 35 1';
	'INDEPENDENCE 35 2';
	'INDEPENDENCE 35 3';
	'INDEPENDENCE 35 4';
	'INDEPENDENCE 35 5';
	'SAINT JOSEPH 29 1';
	'SAINT JOSEPH 29 2';
	'SAINT JOSEPH 29 3';
	'SAINT JOSEPH 29 4';
	'SAINT JOSEPH 29 5';
	'SAINT JOSEPH 29 7';
	'SAINT JOSEPH 30 1';
	'SAINT JOSEPH 30 2';
	'SAINT JOSEPH 30 3';
	'SAINT JOSEPH 30 4';
	'SAINT JOSEPH 30 5';
	'SAINT JOSEPH 30 7';
	'SAINT JOSEPH 31 1';
	'SAINT JOSEPH 31 2';
	'SAINT JOSEPH 31 3';
	'HOLDEN 11 1';
	'HOLDEN 11 2';
	'HOLDEN 11 3';
	'HOLDEN 11 4';
	'HOLDEN 11 5';
	'HOLDEN 11 6';
	'HOLDEN 11 7';
	'HOLDEN 11 9';
	'UNIONVILLE 7 1';
	'UNIONVILLE 7 2';
	'UNIONVILLE 7 3';
	'UNIONVILLE 7 4';
	'UNIONVILLE 7 5';
	'UNIONVILLE 7 6';
	'UNIONVILLE 7 8';
	'ALBANY 52 1';
	'ALBANY 52 2';
	'ALBANY 52 3';
	'ALBANY 52 4';
	'ALBANY 52 5';
	'ALBANY 52 7';
	'JOPLIN 8 1';
	'JOPLIN 8 2';
	'JOPLIN 8 3';
	'JOPLIN 8 4';
	'JOPLIN 8 5';
	'JOPLIN 8 6';
	'JOPLIN 8 7';
	'JOPLIN 8 8';
	'JOPLIN 8 9';
	'JOPLIN 8 11';
	'HIGGINSVILLE 4 1';
	'HIGGINSVILLE 4 2';
	'CARTHAGE 24 1';
	'CARTHAGE 24 2';
	'CARTHAGE 24 3';
	'CARTHAGE 24 4';
	'CARTHAGE 24 5';
	'CARTHAGE 24 6';
	'CARTHAGE 24 7';
	'CARTHAGE 24 8';
	'CARTHAGE 24 9';
	'CARTHAGE 24 11';
	'ROCK PORT 4 1';
	'ROCK PORT 4 2';
	'ROCK PORT 4 3';
	'ROCK PORT 4 4';
	'ROCK PORT 4 6';
	'SPRINGFIELD 105 1';
	'SPRINGFIELD 105 2';
	'SPRINGFIELD 105 3';
	'SPRINGFIELD 105 4';
	'SPRINGFIELD 105 5';
	'SPRINGFIELD 105 7';
	'SPRINGFIELD 106 1';
	'SPRINGFIELD 106 2';
	'SPRINGFIELD 106 3';
	'SPRINGFIELD 106 4';
	'SPRINGFIELD 106 5';
	'SPRINGFIELD 106 7';
	'UNIONVILLE 8 1';
	'UNIONVILLE 8 2';
	'UNIONVILLE 8 3';
	'UNIONVILLE 8 4';
	'UNIONVILLE 8 5';
	'UNIONVILLE 8 7';
	'NEVADA 8 1';
	'NEVADA 8 2';
	'NEVADA 8 3';
	'NEVADA 8 5';
	'JOPLIN 9 1';
	'JOPLIN 9 2';
	'JOPLIN 9 3';
	'JOPLIN 9 4';
	'JOPLIN 9 5';
	'JOPLIN 9 6';
	'JOPLIN 9 8';
	'ASBURY 1';
	'ASBURY 2';
	'ASBURY 3';
	'ASBURY 4';
	'ASBURY 5';
	'ASBURY 7';
	'TRENTON 55 1';
	'TRENTON 55 2';
	'TRENTON 55 3';
	'TRENTON 55 4';
	'TRENTON 55 5';
	'TRENTON 55 6';
	'TRENTON 55 7';
	'TRENTON 55 9';
	'MARCELINE 3 1';
	'MARCELINE 3 2';
	'MARCELINE 3 3';
	'MARCELINE 3 5';
	'KANSAS CITY 72 1';
	'KANSAS CITY 72 2';
	'KANSAS CITY 72 3';
	'KANSAS CITY 72 4';
	'KANSAS CITY 72 5';
	'KANSAS CITY 72 7';
	'MISSOURI CITY 1';
	'MISSOURI CITY 2';
	'KANSAS CITY 73 1';
	'KANSAS CITY 73 2';
	'KANSAS CITY 73 3';
	'KANSAS CITY 73 4';
	'KANSAS CITY 73 5';
	'KANSAS CITY 73 6';
	'KANSAS CITY 73 7';
	'KANSAS CITY 73 8';
	'KANSAS CITY 73 9';
	'KANSAS CITY 73 11';
	'SPRINGFIELD 107 1';
	'SPRINGFIELD 107 2';
	'SPRINGFIELD 107 3';
	'SPRINGFIELD 107 4';
	'SPRINGFIELD 107 6';
	'INDEPENDENCE 36 1';
	'INDEPENDENCE 36 2';
	'INDEPENDENCE 36 3';
	'INDEPENDENCE 36 4';
	'INDEPENDENCE 36 6';
	'INDEPENDENCE 37 1';
	'INDEPENDENCE 37 2';
	'INDEPENDENCE 37 3';
	'INDEPENDENCE 37 4';
	'INDEPENDENCE 37 5';
	'INDEPENDENCE 37 7';
	'KANSAS CITY 74 1';
	'KANSAS CITY 74 2';
	'KANSAS CITY 74 3';
	'KANSAS CITY 74 4';
	'KANSAS CITY 74 5';
	'KANSAS CITY 74 6';
	'KANSAS CITY 74 7';
	'KANSAS CITY 74 9';
	'WARSAW 22 1';
	'WARSAW 22 2';
	'WARSAW 22 3';
	'WARSAW 22 4';
	'WARSAW 22 5';
	'WARSAW 22 6';
	'WARSAW 22 7';
	'WARSAW 22 8';
	'WARSAW 22 10';
	'MARSHALL 31 1';
	'MARSHALL 31 2';
	'MARSHALL 31 3';
	'MARSHALL 31 5';
	'BRANSON 5 1';
	'BRANSON 5 2';
	'BRANSON 5 3';
	'BRANSON 5 4';
	'BRANSON 5 5';
	'BRANSON 5 6';
	'BRANSON 5 7';
	'BRANSON 5 8';
	'BRANSON 5 9';
	'BRANSON 5 11';
	'KANSAS CITY 75 1';
	'KANSAS CITY 75 2';
	'KANSAS CITY 75 3';
	'KANSAS CITY 75 4';
	'KANSAS CITY 75 6';
	'TARKIO 2 1';
	'TARKIO 2 2';
	'TARKIO 2 3';
	'TARKIO 2 4';
	'TARKIO 2 5';
	'TARKIO 2 6';
	'TARKIO 2 7';
	'TARKIO 2 9';
	'KANSAS CITY 76 1';
	'KANSAS CITY 76 2';
	'KANSAS CITY 76 3';
	'KANSAS CITY 76 5';
	'BUTLER 21 1';
	'BUTLER 21 2';
	'BUTLER 21 3';
	'BUTLER 21 4';
	'BUTLER 21 5';
	'BUTLER 21 6';
	'BUTLER 21 7';
	'BUTLER 21 8';
	'BUTLER 21 9';
	'BUTLER 21 11';
	'GALLATIN 9 1';
	'GALLATIN 9 2';
	'GALLATIN 9 3';
	'GALLATIN 9 4';
	'GALLATIN 9 5';
	'GALLATIN 9 7';
	'TRENTON 56 1';
	'TRENTON 56 2';
	'TRENTON 56 3';
	'TRENTON 56 4';
	'TRENTON 56 5';
	'TRENTON 56 6';
	'TRENTON 56 7';
	'TRENTON 56 8';
	'TRENTON 56 9';
	'TRENTON 56 10';
	'TRENTON 56 12';
	'MARSHALL 32 1';
	'MARSHALL 32 2';
	'MARSHALL 32 3';
	'MARSHALL 32 4';
	'MARSHALL 32 6';
	'SPRINGFIELD 108 1';
	'SPRINGFIELD 108 2';
	'SPRINGFIELD 108 3';
	'SPRINGFIELD 108 4';
	'SPRINGFIELD 108 5';
	'SPRINGFIELD 108 6';
	'SPRINGFIELD 108 7';
	'SPRINGFIELD 108 8';
	'SPRINGFIELD 108 9';
	'SPRINGFIELD 108 10';
	'SPRINGFIELD 108 12';
	'KING CITY 3 1';
	'KING CITY 3 2';
	'MARSHALL 33 1';
	'MARSHALL 33 2';
	'MARSHALL 33 3';
	'MARSHALL 33 4';
	'MARSHALL 33 6';
	'HIGGINSVILLE 5 1';
	'HIGGINSVILLE 5 2';
	'HIGGINSVILLE 5 3';
	'HIGGINSVILLE 5 4';
	'HIGGINSVILLE 5 6';
	'PLATTE CITY 4 1';
	'PLATTE CITY 4 2';
	'PLATTE CITY 4 3';
	'PLATTE CITY 4 4';
	'PLATTE CITY 4 5';
	'PLATTE CITY 4 7';
	'CHILLICOTHE 14 1';
	'CHILLICOTHE 14 2';
	'CHILLICOTHE 14 3';
	'CHILLICOTHE 14 4';
	'CHILLICOTHE 14 6';
	'KING CITY 4 1';
	'KING CITY 4 2';
	'KING CITY 4 3';
	'KING CITY 4 4';
	'KING CITY 4 5';
	'KING CITY 4 7';
	'CARROLLTON 18 1';
	'CARROLLTON 18 2';
	'CARROLLTON 18 3';
	'CARROLLTON 18 4';
	'CARROLLTON 18 5';
	'CARROLLTON 18 7';
	'CLINTON 56 1';
	'CLINTON 56 2';
	'CLINTON 56 3';
	'CLINTON 56 4';
	'CLINTON 56 5';
	'CLINTON 56 6';
	'CLINTON 56 7';
	'CLINTON 56 9';
	'DE WITT 4 1';
	'DE WITT 4 2';
	'DE WITT 5 1';
	'DE WITT 6 1';
	'DE WITT 6 2';
	'GILLETT 4 1';
	'STUTTGART 1 1';
	'STUTTGART 2 1';
	'STUTTGART 3 1';
	'STUTTGART 3 2';
	'STUTTGART 3 3';
	'CROSSETT 1 1';
	'CROSSETT 2 1';
	'CROSSETT 2 2';
	'CROSSETT 2 3';
	'HAMBURG 12 1';
	'HAMBURG 13 1';
	'HAMBURG 14 1';
	'MONTROSE 11 1';
	'WILMOT 1 1';
	'CALICO ROCK 1 1';
	'CALICO ROCK 2 1';
	'CALICO ROCK 3 1';
	'ELIZABETH 19 1';
	'GAMALIEL 2 1';
	'GAMALIEL 2 2';
	'GAMALIEL 2 3';
	'GAMALIEL 2 4';
	'GAMALIEL 2 5';
	'GAMALIEL 2 7';
	'GASSVILLE 1';
	'MOUNTAIN HOME 1 1';
	'MOUNTAIN HOME 2 1';
	'MOUNTAIN HOME 3 1';
	'MOUNTAIN HOME 4 1';
	'MOUNTAIN HOME 4 2';
	'BELLA VISTA 1 1';
	'BELLA VISTA 2 1';
	'BELLA VISTA 2 2';
	'BELLA VISTA 3 1';
	'BELLA VISTA 3 2';
	'BELLA VISTA 3 3';
	'BELLA VISTA 3 4';
	'BELLA VISTA 3 5';
	'BELLA VISTA 4 1';
	'BELLA VISTA 5 1';
	'BELLA VISTA 5 2';
	'BELLA VISTA 5 3';
	'BENTONVILLE 2 1';
	'BENTONVILLE 2 2';
	'BENTONVILLE 2 3';
	'BENTONVILLE 2 4';
	'BENTONVILLE 2 6';
	'BENTONVILLE 3 1';
	'BENTONVILLE 4 1';
	'BENTONVILLE 4 2';
	'BENTONVILLE 5 1';
	'BENTONVILLE 5 2';
	'BENTONVILLE 5 3';
	'BENTONVILLE 5 4';
	'BENTONVILLE 5 5';
	'CENTERTON 1';
	'GARFIELD 3 1';
	'GARFIELD 4 1';
	'GARFIELD 4 2';
	'GARFIELD 5 1';
	'GARFIELD 5 2';
	'GARFIELD 5 3';
	'GARFIELD 5 4';
	'GARFIELD 5 5';
	'GENTRY 1 1';
	'GRAVETTE 1 1';
	'GRAVETTE 2 1';
	'GRAVETTE 2 2';
	'GRAVETTE 3 1';
	'HINDSVILLE 1';
	'HINDSVILLE 2';
	'LOWELL 26 1';
	'LOWELL 26 2';
	'PEA RIDGE 1 1';
	'PEA RIDGE 1 2';
	'PEA RIDGE 1 3';
	'PEA RIDGE 2 1';
	'PEA RIDGE 3 1';
	'PEA RIDGE 3 2';
	'ROGERS 4 1';
	'ROGERS 4 2';
	'ROGERS 5 1';
	'ROGERS 5 2';
	'ROGERS 6 1';
	'ROGERS 6 2';
	'ROGERS 6 3';
	'ROGERS 7 1';
	'ROGERS 7 2';
	'ROGERS 8 1';
	'ROGERS 9 1';
	'ROGERS 10 1';
	'ROGERS 11 1';
	'SILOAM SPRINGS 1 1';
	'SILOAM SPRINGS 1 2';
	'SILOAM SPRINGS 2 1';
	'SILOAM SPRINGS 3 1';
	'SILOAM SPRINGS 3 2';
	'SILOAM SPRINGS 4 1';
	'SILOAM SPRINGS 4 2';
	'SPRINGDALE 4 1';
	'SPRINGDALE 5 1';
	'SPRINGDALE 6 1';
	'SPRINGDALE 7 1';
	'SPRINGDALE 8 1';
	'SPRINGDALE 9 1';
	'SPRINGDALE 10 1';
	'SPRINGDALE 11 1';
	'SPRINGDALE 11 2';
	'SPRINGDALE 11 3';
	'SPRINGDALE 11 4';
	'SPRINGDALE 11 5';
	'SPRINGDALE 12 1';
	'ALPENA 8 1';
	'HARRISON 10 1';
	'HARRISON 11 1';
	'HARRISON 11 2';
	'HARRISON 11 3';
	'HARRISON 12 1';
	'HARRISON 12 2';
	'HARRISON 13 1';
	'HARRISON 13 2';
	'LEAD HILL 1';
	'LEAD HILL 2';
	'OMAHA 1 1';
	'OMAHA 1 2';
	'OMAHA 1 3';
	'OMAHA 2 1';
	'OMAHA 3 1';
	'PROTEM 1';
	'WESTERN GROVE 1';
	'YELLVILLE 1 1';
	'YELLVILLE 2 1';
	'YELLVILLE 3 1';
	'YELLVILLE 3 2';
	'HERMITAGE 11 1';
	'WARREN 42 1';
	'WARREN 43 1';
	'WARREN 44 1';
	'BEARDEN 1 1';
	'BEARDEN 2 1';
	'CAMDEN 29 1';
	'CAMDEN 30 1';
	'CAMDEN 31 1';
	'CAMDEN 31 2';
	'FORDYCE 1 1';
	'FORDYCE 1 2';
	'FORDYCE 2 1';
	'HAMPTON 29 1';
	'HAMPTON 30 1';
	'HAMPTON 30 2';
	'BERRYVILLE 3 1';
	'BERRYVILLE 3 2';
	'BERRYVILLE 3 3';
	'BERRYVILLE 3 4';
	'BERRYVILLE 3 6';
	'BERRYVILLE 4 1';
	'BERRYVILLE 5 1';
	'BERRYVILLE 5 2';
	'EUREKA SPRINGS 1 1';
	'EUREKA SPRINGS 1 2';
	'EUREKA SPRINGS 1 3';
	'EUREKA SPRINGS 2 1';
	'EUREKA SPRINGS 3 1';
	'GREEN FOREST 1 1';
	'GREEN FOREST 2 1';
	'HUNTSVILLE 28 1';
	'HUNTSVILLE 29 1';
	'HUNTSVILLE 30 1';
	'HUNTSVILLE 30 2';
	'DERMOTT 1 1';
	'DERMOTT 2 1';
	'EUDORA 1 1';
	'EUDORA 2 1';
	'EUDORA 3 1';
	'LAKE VILLAGE 2 1';
	'LAKE VILLAGE 3 1';
	'LAKE VILLAGE 3 2';
	'LAKE VILLAGE 3 3';
	'LAKE VILLAGE 3 4';
	'LAKE VILLAGE 3 6';
	'AMITY 1 1';
	'AMITY 2 1';
	'AMITY 3 1';
	'ARKADELPHIA 1 1';
	'ARKADELPHIA 1 2';
	'ARKADELPHIA 2 1';
	'ARKADELPHIA 3 1';
	'ARKADELPHIA 4 1';
	'GURDON 1 1';
	'GURDON 2 1';
	'GURDON 2 2';
	'CORNING 9 1';
	'CORNING 10 1';
	'CORNING 10 2';
	'CORNING 10 3';
	'CORNING 10 4';
	'CORNING 10 5';
	'CORNING 11 1';
	'PIGGOTT 1 1';
	'PIGGOTT 1 2';
	'PIGGOTT 1 3';
	'PIGGOTT 1 4';
	'PIGGOTT 1 5';
	'PIGGOTT 2 1';
	'PIGGOTT 3 1';
	'PIGGOTT 3 2';
	'PIGGOTT 3 3';
	'RECTOR 1 1';
	'RECTOR 1 2';
	'RECTOR 2 1';
	'RECTOR 2 2';
	'RECTOR 3 1';
	'RECTOR 3 2';
	'RECTOR 3 3';
	'DRASCO 1';
	'DRASCO 2';
	'FAIRFIELD BAY 1';
	'FLORAL 1';
	'FLORAL 2';
	'HEBER SPRINGS 1 1';
	'HEBER SPRINGS 2 1';
	'HEBER SPRINGS 2 2';
	'HEBER SPRINGS 2 3';
	'HEBER SPRINGS 2 4';
	'HEBER SPRINGS 2 5';
	'HEBER SPRINGS 2 7';
	'HEBER SPRINGS 3 1';
	'HIGDEN 1';
	'HIGDEN 2';
	'HIGDEN 3';
	'HIGDEN 4';
	'HIGDEN 5';
	'HIGDEN 7';
	'LOCUST GROVE 5 1';
	'PANGBURN 1 1';
	'PANGBURN 2 1';
	'QUITMAN 7 1';
	'QUITMAN 8 1';
	'ROSE BUD 1';
	'SEARCY 1 1';
	'SEARCY 2 1';
	'SEARCY 2 2';
	'SEARCY 2 3';
	'SEARCY 3 1';
	'SEARCY 4 1';
	'SHIRLEY 8 1';
	'SHIRLEY 8 2';
	'SHIRLEY 9 1';
	'KINGSLAND 5 1';
	'KINGSLAND 5 2';
	'PINE BLUFF 1 1';
	'PINE BLUFF 2 1';
	'PINE BLUFF 2 2';
	'PINE BLUFF 2 3';
	'PINE BLUFF 2 4';
	'PINE BLUFF 2 5';
	'PINE BLUFF 3 1';
	'PINE BLUFF 4 1';
	'RISON 1 1';
	'RISON 2 1';
	'RISON 3 1';
	'STAR CITY 2 1';
	'STAR CITY 2 2';
	'STAR CITY 3 1';
	'STAR CITY 4 1';
	'STAR CITY 4 2';
	'EMERSON 2 1';
	'EMERSON 2 2';
	'MAGNOLIA 9 1';
	'MAGNOLIA 10 1';
	'MAGNOLIA 11 1';
	'MAGNOLIA 12 1';
	'MAGNOLIA 12 2';
	'MAGNOLIA 12 3';
	'STAMPS 1 1';
	'STAMPS 2 1';
	'STEPHENS 1 1';
	'STEPHENS 2 1';
	'TAYLOR 5 1';
	'WALDO 1';
	'WALDO 2';
	'ATKINS 4 1';
	'ATKINS 4 2';
	'ATKINS 5 1';
	'ATKINS 6 1';
	'BEE BRANCH 1 1';
	'BEE BRANCH 2 1';
	'CENTER RIDGE 1';
	'CENTER RIDGE 2';
	'CLEVELAND 86 1';
	'CLINTON 57 1';
	'CLINTON 57 2';
	'CLINTON 58 1';
	'CLINTON 59 1';
	'CLINTON 59 2';
	'CLINTON 59 3';
	'HATTIEVILLE 1';
	'MORRILTON 1 1';
	'MORRILTON 2 1';
	'MORRILTON 3 1';
	'MORRILTON 3 2';
	'PLUMERVILLE 1';
	'PLUMERVILLE 2';
	'SPRINGFIELD 109 1';
	'SPRINGFIELD 109 2';
	'BAY 1';
	'BAY 2';
	'BONO 1 1';
	'BONO 2 1';
	'BONO 2 2';
	'BROOKLAND 1 1';
	'BROOKLAND 1 2';
	'BROOKLAND 2 1';
	'CARAWAY 1';
	'CARAWAY 2';
	'JONESBORO 11 1';
	'JONESBORO 11 2';
	'JONESBORO 12 1';
	'JONESBORO 13 1';
	'JONESBORO 13 2';
	'JONESBORO 14 1';
	'JONESBORO 15 1';
	'JONESBORO 16 1';
	'JONESBORO 17 1';
	'JONESBORO 18 1';
	'JONESBORO 18 2';
	'JONESBORO 19 1';
	'JONESBORO 19 2';
	'LAKE CITY 27 1';
	'LAKE CITY 28 1';
	'MONETTE 1';
	'MONETTE 2';
	'PARAGOULD 1 1';
	'PARAGOULD 1 2';
	'PARAGOULD 1 3';
	'PARAGOULD 2 1';
	'PARAGOULD 2 2';
	'PARAGOULD 3 1';
	'PARAGOULD 4 1';
	'PARAGOULD 4 2';
	'PARAGOULD 4 3';
	'PARAGOULD 4 4';
	'PARAGOULD 4 5';
	'WEINER 1';
	'ALMA 10 1';
	'ALMA 11 1';
	'ALMA 11 2';
	'ALMA 11 3';
	'ALMA 12 1';
	'ALMA 12 2';
	'CEDARVILLE 5 1';
	'CEDARVILLE 6 1';
	'MOUNTAINBURG 1';
	'MULBERRY 6 1';
	'MULBERRY 6 2';
	'MULBERRY 7 1';
	'RUDY 1';
	'RUDY 2';
	'VAN BUREN 7 1';
	'VAN BUREN 8 1';
	'VAN BUREN 9 1';
	'VAN BUREN 9 2';
	'VAN BUREN 10 1';
	'VAN BUREN 10 2';
	'WINSLOW 2 1';
	'WINSLOW 2 2';
	'WINSLOW 3 1';
	'CRAWFORDSVILLE 5 1';
	'CRAWFORDSVILLE 5 2';
	'EARLE 1 1';
	'EARLE 2 1';
	'HUGHES 1';
	'HUGHES 2';
	'MARION 45 1';
	'MARION 46 1';
	'MARION 46 2';
	'MARION 46 3';
	'MARION 47 1';
	'MARION 47 2';
	'PROCTOR 5 1';
	'TYRONZA 1 1';
	'TYRONZA 2 1';
	'WEST MEMPHIS 1 1';
	'WEST MEMPHIS 1 2';
	'WEST MEMPHIS 1 3';
	'WEST MEMPHIS 1 4';
	'WEST MEMPHIS 1 5';
	'WEST MEMPHIS 1 6';
	'WEST MEMPHIS 1 8';
	'WEST MEMPHIS 2 1';
	'WEST MEMPHIS 3 1';
	'WEST MEMPHIS 3 2';
	'WEST MEMPHIS 3 3';
	'WEST MEMPHIS 3 4';
	'WEST MEMPHIS 3 5';
	'WEST MEMPHIS 4 1';
	'CHERRY VALLEY 1';
	'COLT 1';
	'COLT 2';
	'HICKORY RIDGE 1';
	'PARKIN 1';
	'PARKIN 2';
	'WYNNE 1 1';
	'WYNNE 2 1';
	'WYNNE 3 1';
	'LEOLA 2 1';
	'SPARKMAN 1';
	'DUMAS 1 1';
	'DUMAS 2 1';
	'MC GEHEE 1 1';
	'MC GEHEE 2 1';
	'MC GEHEE 2 2';
	'ROSEDALE 3 1';
	'ROSEDALE 3 2';
	'ROSEDALE 3 3';
	'ROSEDALE 4 1';
	'WATSON 2 1';
	'MONTICELLO 31 1';
	'MONTICELLO 32 1';
	'MONTICELLO 32 2';
	'MONTICELLO 32 3';
	'MONTICELLO 33 1';
	'MONTICELLO 34 1';
	'MONTICELLO 34 2';
	'CABOT 4 1';
	'CABOT 5 1';
	'CABOT 6 1';
	'CABOT 7 1';
	'CONWAY 16 1';
	'CONWAY 16 2';
	'CONWAY 16 3';
	'CONWAY 16 4';
	'CONWAY 16 5';
	'CONWAY 16 7';
	'CONWAY 17 1';
	'CONWAY 18 1';
	'CONWAY 18 2';
	'CONWAY 19 1';
	'CONWAY 19 2';
	'CONWAY 20 1';
	'CONWAY 20 2';
	'CONWAY 20 3';
	'CONWAY 20 4';
	'CONWAY 20 5';
	'CONWAY 21 1';
	'CONWAY 21 2';
	'CONWAY 22 1';
	'CONWAY 23 1';
	'GREENBRIER 3 1';
	'GREENBRIER 4 1';
	'GREENBRIER 5 1';
	'GREENBRIER 6 1';
	'JACKSONVILLE 78 1';
	'JACKSONVILLE 79 1';
	'JACKSONVILLE 79 2';
	'JACKSONVILLE 79 3';
	'JACKSONVILLE 80 1';
	'JACKSONVILLE 81 1';
	'JACKSONVILLE 81 2';
	'MAYFLOWER 1 1';
	'MAYFLOWER 1 2';
	'MAYFLOWER 2 1';
	'MOUNT VERNON 29 1';
	'MOUNT VERNON 29 2';
	'SHERWOOD 2 1';
	'SHERWOOD 3 1';
	'SHERWOOD 3 2';
	'SHERWOOD 4 1';
	'SHERWOOD 5 1';
	'VILONIA 1 1';
	'VILONIA 2 1';
	'VILONIA 3 1';
	'ALTUS 1 1';
	'CHARLESTON 60 1';
	'CHARLESTON 60 2';
	'CHARLESTON 61 1';
	'OZARK 9 1';
	'OZARK 10 1';
	'OZARK 10 2';
	'PARIS 14 1';
	'PARIS 15 1';
	'RATCLIFF 1';
	'RATCLIFF 2';
	'ASH FLAT 1';
	'ASH FLAT 2';
	'CHEROKEE VILLAGE 1 1';
	'CHEROKEE VILLAGE 2 1';
	'CHEROKEE VILLAGE 3 1';
	'CHEROKEE VILLAGE 3 2';
	'CHEROKEE VILLAGE 3 3';
	'HARDY 4 1';
	'HORSESHOE BEND 1';
	'MAMMOTH SPRING 1';
	'MAMMOTH SPRING 2';
	'SALEM 45 1';
	'SALEM 45 2';
	'SALEM 46 1';
	'SALEM 47 1';
	'SALEM 47 2';
	'HOT SPRINGS NATIONAL PARK 1 1';
	'HOT SPRINGS NATIONAL PARK 1 2';
	'HOT SPRINGS NATIONAL PARK 2 1';
	'HOT SPRINGS NATIONAL PARK 3 1';
	'HOT SPRINGS NATIONAL PARK 4 1';
	'HOT SPRINGS NATIONAL PARK 5 1';
	'HOT SPRINGS NATIONAL PARK 5 2';
	'HOT SPRINGS NATIONAL PARK 6 1';
	'HOT SPRINGS NATIONAL PARK 6 2';
	'HOT SPRINGS NATIONAL PARK 7 1';
	'HOT SPRINGS NATIONAL PARK 7 2';
	'HOT SPRINGS NATIONAL PARK 8 1';
	'HOT SPRINGS NATIONAL PARK 8 2';
	'HOT SPRINGS VILLAGE 1 1';
	'HOT SPRINGS VILLAGE 2 1';
	'HOT SPRINGS VILLAGE 3 1';
	'HOT SPRINGS VILLAGE 3 2';
	'HOT SPRINGS VILLAGE 4 1';
	'HOT SPRINGS VILLAGE 4 2';
	'JESSIEVILLE 1';
	'JESSIEVILLE 2';
	'MOUNTAIN PINE 1';
	'PEARCY 1';
	'ROYAL 2 1';
	'ROYAL 3 1';
	'ROYAL 3 2';
	'ROYAL 4 1';
	'BENTON 18 1';
	'BENTON 18 2';
	'BENTON 18 3';
	'BENTON 19 1';
	'BENTON 20 1';
	'BENTON 21 1';
	'HENSLEY 1 1';
	'HENSLEY 2 1';
	'POYEN 1';
	'REDFIELD 2 1';
	'SHERIDAN 6 1';
	'SHERIDAN 7 1';
	'SHERIDAN 8 1';
	'SHERIDAN 8 2';
	'TRASKWOOD 1';
	'WHITE HALL 5 1';
	'WHITE HALL 6 1';
	'WHITE HALL 6 2';
	'WHITE HALL 7 1';
	'WHITE HALL 8 1';
	'MARMADUKE 1';
	'MARMADUKE 2';
	'EMMET 1';
	'EMMET 2';
	'FULTON 21 1';
	'HOPE 4 1';
	'HOPE 5 1';
	'HOPE 6 1';
	'HOPE 6 2';
	'HOPE 7 1';
	'NASHVILLE 44 1';
	'NASHVILLE 45 1';
	'NASHVILLE 45 2';
	'NASHVILLE 45 3';
	'NASHVILLE 46 1';
	'NASHVILLE 46 2';
	'OZAN 1';
	'PRESCOTT 6 1';
	'PRESCOTT 7 1';
	'BISMARCK 4 1';
	'BISMARCK 5 1';
	'BISMARCK 5 2';
	'DONALDSON 1';
	'GLENWOOD 10 1';
	'GLENWOOD 10 2';
	'GLENWOOD 11 1';
	'MALVERN 8 1';
	'MALVERN 9 1';
	'MALVERN 10 1';
	'MALVERN 11 1';
	'DIERKS 1 1';
	'DIERKS 2 1';
	'DIERKS 3 1';
	'DIERKS 3 2';
	'MINERAL SPRINGS 1 1';
	'MINERAL SPRINGS 1 2';
	'MINERAL SPRINGS 2 1';
	'NEWHOPE 1';
	'WICKES 1';
	'WICKES 2';
	'BATESVILLE 10 1';
	'BATESVILLE 11 1';
	'BATESVILLE 12 1';
	'BATESVILLE 12 2';
	'BATESVILLE 12 3';
	'BATESVILLE 12 4';
	'BATESVILLE 12 5';
	'BATESVILLE 12 7';
	'BATESVILLE 13 1';
	'BRADFORD 11 1';
	'BRADFORD 12 1';
	'BRADFORD 13 1';
	'BRADFORD 13 2';
	'CAVE CITY 4 1';
	'CAVE CITY 5 1';
	'CAVE CITY 5 2';
	'NEWARK 38 1';
	'NEWPORT 31 1';
	'NEWPORT 31 2';
	'NEWPORT 32 1';
	'NEWPORT 32 2';
	'NEWPORT 33 1';
	'PLEASANT PLAINS 3 1';
	'PLEASANT PLAINS 3 2';
	'EVENING SHADE 1';
	'FRANKLIN 67 1';
	'MELBOURNE 13 1';
	'MOUNT PLEASANT 25 1';
	'MOUNT PLEASANT 25 2';
	'MOUNTAIN VIEW 4 1';
	'MOUNTAIN VIEW 5 1';
	'MOUNTAIN VIEW 6 1';
	'MC CRORY 1 1';
	'MC CRORY 2 1';
	'MC CRORY 2 2';
	'TUCKERMAN 1 1';
	'TUCKERMAN 2 1';
	'ALTHEIMER 1';
	'ENGLAND 1 1';
	'ENGLAND 2 1';
	'GRADY 2 1';
	'GRADY 3 1';
	'PINE BLUFF 5 1';
	'PINE BLUFF 6 1';
	'PINE BLUFF 7 1';
	'PINE BLUFF 7 2';
	'PINE BLUFF 8 1';
	'TUCKER 2 1';
	'CLARKSVILLE 20 1';
	'CLARKSVILLE 21 1';
	'HARTMAN 1';
	'HARTMAN 2';
	'HARTMAN 3';
	'HARTMAN 4';
	'HARTMAN 5';
	'HARTMAN 7';
	'LAMAR 6 1';
	'LAMAR 6 2';
	'LAMAR 7 1';
	'LAMAR 7 2';
	'LONDON 14 1';
	'LONDON 15 1';
	'OZONE 1';
	'BRADLEY 5 1';
	'LEWISVILLE 2 1';
	'BLACK ROCK 1';
	'HOXIE 1 1';
	'IMBODEN 1';
	'SMITHVILLE 7 1';
	'SMITHVILLE 7 2';
	'SMITHVILLE 8 1';
	'SMITHVILLE 8 2';
	'SMITHVILLE 8 3';
	'SMITHVILLE 8 4';
	'SMITHVILLE 8 5';
	'SMITHVILLE 8 7';
	'STRAWBERRY 1';
	'STRAWBERRY 2';
	'WALNUT RIDGE 1 1';
	'WALNUT RIDGE 1 2';
	'WALNUT RIDGE 1 3';
	'WALNUT RIDGE 1 4';
	'WALNUT RIDGE 1 5';
	'WALNUT RIDGE 1 7';
	'WALNUT RIDGE 2 1';
	'WALNUT RIDGE 3 1';
	'BRICKEYS 1';
	'BRICKEYS 2';
	'BRICKEYS 3';
	'BRICKEYS 4';
	'BRICKEYS 5';
	'FORREST CITY 1 1';
	'FORREST CITY 1 2';
	'FORREST CITY 2 1';
	'FORREST CITY 2 2';
	'FORREST CITY 2 3';
	'FORREST CITY 2 4';
	'FORREST CITY 2 5';
	'FORREST CITY 3 1';
	'FORREST CITY 4 1';
	'LEXA 1';
	'MARIANNA 6 1';
	'MARIANNA 7 1';
	'MARIANNA 8 1';
	'MARIANNA 8 2';
	'MORO 2 1';
	'PALESTINE 3 1';
	'ASHDOWN 1 1';
	'ASHDOWN 2 1';
	'ASHDOWN 3 1';
	'FOREMAN 1 1';
	'FOREMAN 1 2';
	'FOREMAN 2 1';
	'FOREMAN 2 2';
	'FOREMAN 2 3';
	'FOREMAN 2 4';
	'FOREMAN 2 5';
	'FOREMAN 2 7';
	'LOCKESBURG 1';
	'LOCKESBURG 2';
	'BOONEVILLE 6 1';
	'BOONEVILLE 7 1';
	'BOONEVILLE 7 2';
	'BOONEVILLE 7 3';
	'DARDANELLE 1 1';
	'DARDANELLE 2 1';
	'DARDANELLE 3 1';
	'MAGAZINE 1';
	'SCRANTON 18 1';
	'SCRANTON 18 2';
	'SCRANTON 19 1';
	'AUSTIN 10 1';
	'AUSTIN 11 1';
	'AUSTIN 11 2';
	'CARLISLE 18 1';
	'CARLISLE 19 1';
	'CARLISLE 20 1';
	'LONOKE 1 1';
	'LONOKE 2 1';
	'LONOKE 3 1';
	'LONOKE 3 2';
	'SCOTT 1 1';
	'WARD 1 1';
	'WARD 2 1';
	'WARD 3 1';
	'WARD 3 2';
	'ELKINS 4 1';
	'ELKINS 5 1';
	'FAYETTEVILLE 44 1';
	'FAYETTEVILLE 45 1';
	'FAYETTEVILLE 45 2';
	'FAYETTEVILLE 46 1';
	'FAYETTEVILLE 46 2';
	'FAYETTEVILLE 47 1';
	'WITTER 1';
	'BULL SHOALS 1';
	'BULL SHOALS 2';
	'FLIPPIN 1 1';
	'FLIPPIN 2 1';
	'SAINT JOE 1';
	'THEODOSIA 1';
	'THEODOSIA 2';
	'THEODOSIA 3';
	'BLOOMBURG 1';
	'BLOOMBURG 2';
	'DODDRIDGE 1';
	'FOUKE 1 1';
	'FOUKE 1 2';
	'FOUKE 2 1';
	'FOUKE 3 1';
	'TEXARKANA 1 1';
	'TEXARKANA 2 1';
	'TEXARKANA 2 2';
	'TEXARKANA 2 3';
	'TEXARKANA 2 4';
	'TEXARKANA 2 5';
	'TEXARKANA 2 7';
	'TEXARKANA 3 1';
	'TEXARKANA 4 1';
	'TEXARKANA 4 2';
	'TEXARKANA 4 3';
	'BLYTHEVILLE 1 1';
	'BLYTHEVILLE 2 1';
	'BLYTHEVILLE 3 1';
	'BLYTHEVILLE 4 1';
	'BLYTHEVILLE 4 2';
	'JOINER 1';
	'JOINER 2';
	'LEACHVILLE 1';
	'LEACHVILLE 2';
	'LEPANTO 1';
	'MANILA 1 1';
	'MANILA 1 2';
	'MANILA 2 1';
	'OSCEOLA 10 1';
	'OSCEOLA 11 1';
	'OSCEOLA 11 2';
	'OSCEOLA 12 1';
	'WILSON 11 1';
	'BRINKLEY 1 1';
	'BRINKLEY 2 1';
	'BRINKLEY 2 2';
	'CLARENDON 1';
	'COTTON PLANT 1';
	'COTTON PLANT 2';
	'HOLLY GROVE 1';
	'MARVELL 1 1';
	'MARVELL 1 2';
	'MARVELL 2 1';
	'MARVELL 2 2';
	'MOUNT IDA 1 1';
	'MOUNT IDA 1 2';
	'MOUNT IDA 2 1';
	'MOUNT IDA 2 2';
	'NORMAN 1 1';
	'NORMAN 1 2';
	'ODEN 1';
	'ODEN 2';
	'ROSSTON 1';
	'ROSSTON 2';
	'DEER 1';
	'DEER 2';
	'JASPER 23 1';
	'JASPER 23 2';
	'PELSOR 1';
	'CHIDESTER 1';
	'SMACKOVER 1 1';
	'SMACKOVER 1 2';
	'SMACKOVER 2 1';
	'BIGELOW 1';
	'HOUSTON 10 1';
	'HOUSTON 10 2';
	'OLA 1';
	'PERRYVILLE 8 1';
	'PERRYVILLE 8 2';
	'PERRYVILLE 9 1';
	'PERRYVILLE 9 2';
	'PERRYVILLE 10 1';
	'PERRYVILLE 10 2';
	'PLAINVIEW 5 1';
	'PLAINVIEW 5 2';
	'ELAINE 1';
	'HELENA 4 1';
	'HELENA 4 2';
	'HELENA 5 1';
	'HELENA 6 1';
	'WEST HELENA 1 1';
	'WEST HELENA 1 2';
	'WEST HELENA 2 1';
	'WEST HELENA 2 2';
	'WEST HELENA 2 3';
	'WEST HELENA 2 4';
	'WEST HELENA 2 5';
	'WEST HELENA 3 1';
	'DELIGHT 1';
	'MURFREESBORO 20 1';
	'MURFREESBORO 20 2';
	'MURFREESBORO 21 1';
	'HARRISBURG 26 1';
	'HARRISBURG 27 1';
	'HARRISBURG 27 2';
	'MARKED TREE 1 1';
	'MARKED TREE 2 1';
	'TRUMANN 1 1';
	'TRUMANN 1 2';
	'TRUMANN 1 3';
	'TRUMANN 2 1';
	'TRUMANN 2 2';
	'TRUMANN 3 1';
	'TRUMANN 3 2';
	'COVE 1 1';
	'COVE 2 1';
	'MENA 1 1';
	'MENA 1 2';
	'MENA 2 1';
	'MENA 2 2';
	'MENA 2 3';
	'MENA 3 1';
	'MENA 3 2';
	'DOVER 34 1';
	'DOVER 34 2';
	'DOVER 35 1';
	'DOVER 36 1';
	'HECTOR 2 1';
	'HECTOR 2 2';
	'HECTOR 3 1';
	'POTTSVILLE 6 1';
	'POTTSVILLE 6 2';
	'RUSSELLVILLE 12 1';
	'RUSSELLVILLE 13 1';
	'RUSSELLVILLE 13 2';
	'RUSSELLVILLE 14 1';
	'RUSSELLVILLE 15 1';
	'RUSSELLVILLE 15 2';
	'RUSSELLVILLE 16 1';
	'RUSSELLVILLE 17 1';
	'RUSSELLVILLE 17 2';
	'RUSSELLVILLE 18 1';
	'RUSSELLVILLE 19 1';
	'RUSSELLVILLE 19 2';
	'DE VALLS BLUFF 1';
	'DES ARC 1';
	'DES ARC 2';
	'HAZEN 1 1';
	'ALEXANDER 1 1';
	'ALEXANDER 2 1';
	'ALEXANDER 3 1';
	'LITTLE ROCK 3 1';
	'LITTLE ROCK 3 2';
	'LITTLE ROCK 4 1';
	'LITTLE ROCK 5 1';
	'LITTLE ROCK 6 1';
	'LITTLE ROCK 7 1';
	'LITTLE ROCK 8 1';
	'LITTLE ROCK 8 2';
	'LITTLE ROCK 9 1';
	'LITTLE ROCK 9 2';
	'LITTLE ROCK 10 1';
	'LITTLE ROCK 11 1';
	'LITTLE ROCK 12 1';
	'LITTLE ROCK 12 2';
	'LITTLE ROCK 13 1';
	'LITTLE ROCK 14 1';
	'LITTLE ROCK 15 1';
	'LITTLE ROCK 15 2';
	'LITTLE ROCK 16 1';
	'LITTLE ROCK 17 1';
	'LITTLE ROCK 18 1';
	'LITTLE ROCK 19 1';
	'LITTLE ROCK 20 1';
	'LITTLE ROCK 21 1';
	'LITTLE ROCK 21 2';
	'LITTLE ROCK 22 1';
	'LITTLE ROCK 22 2';
	'LITTLE ROCK 22 3';
	'LITTLE ROCK 22 4';
	'LITTLE ROCK 22 5';
	'LITTLE ROCK 23 1';
	'LITTLE ROCK 23 2';
	'LITTLE ROCK 24 1';
	'LITTLE ROCK 24 2';
	'LITTLE ROCK 25 1';
	'LITTLE ROCK 25 2';
	'LITTLE ROCK 25 3';
	'LITTLE ROCK 25 4';
	'LITTLE ROCK 25 5';
	'LITTLE ROCK 25 6';
	'LITTLE ROCK 25 8';
	'LITTLE ROCK 26 1';
	'LITTLE ROCK 27 1';
	'LITTLE ROCK 28 1';
	'LITTLE ROCK 29 1';
	'LITTLE ROCK 30 1';
	'LITTLE ROCK 31 1';
	'LITTLE ROCK 32 1';
	'MABELVALE 1 1';
	'MABELVALE 1 2';
	'MABELVALE 1 3';
	'MABELVALE 1 4';
	'MABELVALE 1 5';
	'MABELVALE 2 1';
	'MABELVALE 3 1';
	'MAUMELLE 1 1';
	'MAUMELLE 1 2';
	'MAUMELLE 2 1';
	'MAUMELLE 2 2';
	'MAUMELLE 3 1';
	'MAUMELLE 4 1';
	'MAUMELLE 4 2';
	'NORTH LITTLE ROCK 1 1';
	'NORTH LITTLE ROCK 2 1';
	'NORTH LITTLE ROCK 3 1';
	'NORTH LITTLE ROCK 4 1';
	'NORTH LITTLE ROCK 5 1';
	'NORTH LITTLE ROCK 5 2';
	'NORTH LITTLE ROCK 5 3';
	'NORTH LITTLE ROCK 6 1';
	'NORTH LITTLE ROCK 6 2';
	'NORTH LITTLE ROCK 7 1';
	'NORTH LITTLE ROCK 7 2';
	'NORTH LITTLE ROCK 8 1';
	'NORTH LITTLE ROCK 9 1';
	'NORTH LITTLE ROCK 10 1';
	'BIGGERS 1';
	'MAYNARD 3 1';
	'MAYNARD 3 2';
	'POCAHONTAS 9 1';
	'POCAHONTAS 9 2';
	'POCAHONTAS 9 3';
	'POCAHONTAS 9 4';
	'POCAHONTAS 9 6';
	'POCAHONTAS 10 1';
	'POCAHONTAS 11 1';
	'BENTON 22 1';
	'BENTON 23 1';
	'BENTON 23 2';
	'BENTON 23 3';
	'BENTON 24 1';
	'BRYANT 3 1';
	'BRYANT 4 1';
	'DANVILLE 37 1';
	'DANVILLE 37 2';
	'DANVILLE 38 1';
	'MANSFIELD 25 1';
	'MANSFIELD 25 2';
	'MANSFIELD 25 3';
	'MANSFIELD 25 4';
	'MANSFIELD 25 5';
	'MANSFIELD 25 7';
	'MANSFIELD 26 1';
	'MANSFIELD 26 2';
	'PARKS 1';
	'WALDRON 2 1';
	'WALDRON 2 2';
	'WALDRON 3 1';
	'WALDRON 3 2';
	'WALDRON 4 1';
	'WALDRON 4 2';
	'HARRIET 1';
	'LESLIE 2 1';
	'LESLIE 2 2';
	'LESLIE 3 1';
	'MARSHALL 34 1';
	'MARSHALL 35 1';
	'MARSHALL 36 1';
	'FORT SMITH 1 1';
	'FORT SMITH 2 1';
	'FORT SMITH 2 2';
	'FORT SMITH 3 1';
	'FORT SMITH 4 1';
	'FORT SMITH 5 1';
	'FORT SMITH 6 1';
	'FORT SMITH 6 2';
	'FORT SMITH 6 3';
	'FORT SMITH 6 4';
	'FORT SMITH 6 5';
	'FORT SMITH 7 1';
	'FORT SMITH 8 1';
	'FORT SMITH 8 2';
	'FORT SMITH 9 1';
	'FORT SMITH 10 1';
	'FORT SMITH 11 1';
	'FORT SMITH 12 1';
	'FORT SMITH 13 1';
	'FORT SMITH 13 2';
	'FORT SMITH 14 1';
	'GREENWOOD 27 1';
	'GREENWOOD 27 2';
	'GREENWOOD 28 1';
	'GREENWOOD 28 2';
	'HACKETT 1 1';
	'HACKETT 2 1';
	'HACKETT 3 1';
	'HACKETT 3 2';
	'LAVACA 1 1';
	'LAVACA 2 1';
	'LAVACA 2 2';
	'DE QUEEN 1 1';
	'DE QUEEN 2 1';
	'DE QUEEN 2 2';
	'DE QUEEN 2 3';
	'DE QUEEN 2 4';
	'DE QUEEN 2 5';
	'DE QUEEN 3 1';
	'HORATIO 1';
	'WILLIFORD 1';
	'TIMBO 1';
	'TIMBO 2';
	'CALION 1';
	'EL DORADO 1 1';
	'EL DORADO 2 1';
	'EL DORADO 3 1';
	'EL DORADO 3 2';
	'EL DORADO 4 1';
	'JUNCTION CITY 1 1';
	'STRONG 3 1';
	'STRONG 4 1';
	'STRONG 4 2';
	'FARMINGTON 33 1';
	'FARMINGTON 34 1';
	'FARMINGTON 34 2';
	'FARMINGTON 35 1';
	'FAYETTEVILLE 48 1';
	'FAYETTEVILLE 48 2';
	'FAYETTEVILLE 48 3';
	'FAYETTEVILLE 49 1';
	'FAYETTEVILLE 50 1';
	'FAYETTEVILLE 51 1';
	'FAYETTEVILLE 51 2';
	'FAYETTEVILLE 52 1';
	'FAYETTEVILLE 52 2';
	'FAYETTEVILLE 53 1';
	'FAYETTEVILLE 54 1';
	'FAYETTEVILLE 54 2';
	'FAYETTEVILLE 55 1';
	'FAYETTEVILLE 55 2';
	'LINCOLN 13 1';
	'LINCOLN 14 1';
	'LINCOLN 14 2';
	'PRAIRIE GROVE 1 1';
	'PRAIRIE GROVE 1 2';
	'PRAIRIE GROVE 2 1';
	'WEST FORK 1 1';
	'WEST FORK 1 2';
	'WEST FORK 2 1';
	'WEST FORK 2 2';
	'BALD KNOB 1 1';
	'BALD KNOB 2 1';
	'BALD KNOB 3 1';
	'BEEBE 1 1';
	'BEEBE 1 2';
	'BEEBE 2 1';
	'BEEBE 3 1';
	'JUDSONIA 1 1';
	'JUDSONIA 2 1';
	'JUDSONIA 3 1';
	'MC RAE 2 1';
	'MC RAE 2 2';
	'ROMANCE 1';
	'AUGUSTA 32 1';
	'BELLEVILLE 31 1';
	'BELLEVILLE 32 1';
	'BELLEVILLE 32 2';
	'HAVANA 7 1';
	'OSCEOLA 13 1';
	'OSCEOLA 13 2';
	'OSCEOLA 13 3';
	'OSCEOLA 13 4';
	'OSCEOLA 13 5';
	'OSCEOLA 13 7';
	'MALVERN 12 1';
	'MALVERN 12 2';
	'MALVERN 12 3';
	'MALVERN 12 4';
	'MALVERN 12 5';
	'MALVERN 12 6';
	'MALVERN 12 7';
	'MALVERN 12 9';
	'FULTON 22 1';
	'FULTON 22 2';
	'FULTON 22 3';
	'FULTON 22 4';
	'FULTON 22 5';
	'FULTON 22 7';
	'PIGGOTT 4 1';
	'PIGGOTT 4 2';
	'PIGGOTT 4 3';
	'PIGGOTT 4 4';
	'PIGGOTT 4 5';
	'PIGGOTT 4 6';
	'PIGGOTT 4 7';
	'PIGGOTT 4 8';
	'PIGGOTT 4 9';
	'PIGGOTT 4 11';
	'PARAGOULD 5 1';
	'PARAGOULD 5 2';
	'PARAGOULD 5 3';
	'PARAGOULD 5 4';
	'PARAGOULD 5 6';
	'ARKANSAS CITY 1 1';
	'ARKANSAS CITY 1 2';
	'MOUNTAIN HOME 5 1';
	'MOUNTAIN HOME 5 2';
	'MOUNTAIN HOME 5 3';
	'MOUNTAIN HOME 5 4';
	'MOUNTAIN HOME 5 6';
	'MORRILTON 4 1';
	'MORRILTON 4 2';
	'MORRILTON 4 3';
	'MORRILTON 4 4';
	'MORRILTON 4 5';
	'MORRILTON 4 6';
	'MORRILTON 4 8';
	'ARKADELPHIA 5 1';
	'ARKADELPHIA 5 2';
	'ARKADELPHIA 5 3';
	'ARKADELPHIA 5 5';
	'LITTLE ROCK 33 1';
	'LITTLE ROCK 33 2';
	'LITTLE ROCK 33 3';
	'LITTLE ROCK 33 4';
	'LITTLE ROCK 33 6';
	'CAMDEN 32 1';
	'CAMDEN 32 2';
	'CAMDEN 32 3';
	'CAMDEN 32 4';
	'CAMDEN 32 6';
	'NEWARK 39 1';
	'NEWARK 39 2';
	'NEWARK 39 3';
	'NEWARK 39 4';
	'NEWARK 39 5';
	'NEWARK 39 6';
	'NEWARK 39 7';
	'NEWARK 39 8';
	'NEWARK 39 10';
	'RUSSELLVILLE 20 1';
	'RUSSELLVILLE 20 2';
	'RUSSELLVILLE 20 3';
	'RUSSELLVILLE 20 4';
	'RUSSELLVILLE 20 5';
	'RUSSELLVILLE 20 6';
	'RUSSELLVILLE 20 8';
	'RUSSELLVILLE 21 1';
	'RUSSELLVILLE 21 2';
	'RUSSELLVILLE 21 3';
	'RUSSELLVILLE 21 4';
	'RUSSELLVILLE 21 5';
	'RUSSELLVILLE 21 6';
	'RUSSELLVILLE 21 7';
	'RUSSELLVILLE 21 8';
	'RUSSELLVILLE 21 10';
	'MABELVALE 4 1';
	'MABELVALE 4 2';
	'MURFREESBORO 22 1';
	'MURFREESBORO 22 2';
	'HEBER SPRINGS 4 1';
	'HEBER SPRINGS 4 2';
	'HEBER SPRINGS 4 3';
	'HEBER SPRINGS 4 5';
	'PINE BLUFF 9 1';
	'PINE BLUFF 9 2';
	'PINE BLUFF 9 3';
	'PINE BLUFF 9 4';
	'PINE BLUFF 9 5';
	'PINE BLUFF 9 6';
	'PINE BLUFF 9 8';
	'GENTRY 2 1';
	'GENTRY 2 2';
	'GENTRY 2 3';
	'GENTRY 2 4';
	'GENTRY 2 5';
	'GENTRY 2 6';
	'GENTRY 2 7';
	'GENTRY 2 8';
	'GENTRY 2 10';
	'EL DORADO 5 1';
	'EL DORADO 5 2';
	'EL DORADO 5 3';
	'EL DORADO 5 4';
	'EL DORADO 5 5';
	'EL DORADO 5 6';
	'EL DORADO 5 7';
	'EL DORADO 5 8';
	'EL DORADO 5 9';
	'EL DORADO 5 10';
	'EL DORADO 5 11';
	'EL DORADO 5 13';
	'DELL 1';
	'DELL 2';
	'DELL 3';
	'DELL 4';
	'DELL 5';
	'DELL 6';
	'DELL 7';
	'DELL 8';
	'DELL 9';
	'DELL 10';
	'DELL 11';
	'DELL 13';
	'EUREKA SPRINGS 4 1';
	'EUREKA SPRINGS 4 2';
	'EUREKA SPRINGS 4 3';
	'EUREKA SPRINGS 4 4';
	'EUREKA SPRINGS 4 5';
	'EUREKA SPRINGS 4 6';
	'EUREKA SPRINGS 4 8';
	'ROYAL 5 1';
	'ROYAL 5 2';
	'ROYAL 5 3';
	'ROYAL 5 4';
	'ROYAL 5 5';
	'ROYAL 5 7';
	'VAN BUREN 11 1';
	'VAN BUREN 11 2';
	'MAYFLOWER 3 1';
	'MAYFLOWER 3 2';
	'MAYFLOWER 3 3';
	'MAYFLOWER 3 4';
	'MAYFLOWER 3 6';
	'MOUNTAIN HOME 6 1';
	'MOUNTAIN HOME 6 2';
	'MOUNTAIN HOME 6 3';
	'MOUNTAIN HOME 6 4';
	'MOUNTAIN HOME 6 5';
	'MOUNTAIN HOME 6 6';
	'MOUNTAIN HOME 6 7';
	'MOUNTAIN HOME 6 8';
	'MOUNTAIN HOME 6 9';
	'MOUNTAIN HOME 6 10';
	'MOUNTAIN HOME 6 12';
	'OZARK 11 1';
	'OZARK 11 2';
	'OZARK 11 3';
	'OZARK 11 4';
	'OZARK 11 6';
	'NORTH LITTLE ROCK 11 1';
	'NORTH LITTLE ROCK 11 2';
	'PARAGOULD 6 1';
	'PARAGOULD 6 2';
	'PARAGOULD 6 3';
	'PARAGOULD 6 4';
	'PARAGOULD 6 5';
	'PARAGOULD 6 7';
	'HOT SPRINGS NATIONAL PARK 9 1';
	'HOT SPRINGS NATIONAL PARK 9 2';
	'HOT SPRINGS NATIONAL PARK 9 3';
	'HOT SPRINGS NATIONAL PARK 9 4';
	'HOT SPRINGS NATIONAL PARK 9 5';
	'HOT SPRINGS NATIONAL PARK 9 7';
	'ARKADELPHIA 6 1';
	'ARKADELPHIA 6 2';
	'ELKINS 6 1';
	'ELKINS 6 2';
	'ELKINS 6 3';
	'ELKINS 6 4';
	'ELKINS 6 5';
	'ELKINS 6 7';
	'AUGUSTA 33 1';
	'AUGUSTA 33 2';
	'AUGUSTA 33 3';
	'AUGUSTA 33 4';
	'AUGUSTA 33 5';
	'AUGUSTA 33 6';
	'AUGUSTA 33 8';
	'MALVERN 13 1';
	'MALVERN 13 2';
	'MALVERN 13 3';
	'MALVERN 13 4';
	'MALVERN 13 5';
	'MALVERN 13 6';
	'MALVERN 13 7';
	'MALVERN 13 9';
	'DUMAS 3 1';
	'DUMAS 3 2';
	'DUMAS 3 3';
	'DUMAS 3 5';
	'JONESBORO 20 1';
	'JONESBORO 20 2';
	'JONESBORO 20 3';
	'JONESBORO 20 4';
	'JONESBORO 20 5';
	'JONESBORO 20 6';
	'JONESBORO 20 7';
	'JONESBORO 20 8';
	'JONESBORO 20 9';
	'JONESBORO 20 10';
	'JONESBORO 20 12';
	'FULTON 23 1';
	'FULTON 23 2';
	'FULTON 23 3';
	'REDFIELD 3 1';
	'REDFIELD 3 2';
	'REDFIELD 3 3';
	'REDFIELD 3 4';
	'REDFIELD 3 5';
	'REDFIELD 3 6';
	'REDFIELD 3 8';
	'OZARK 12 1';
	'OZARK 12 2';
	'OZARK 12 3';
	'OZARK 12 4';
	'OZARK 12 5';
	'OZARK 12 6';
	'OZARK 12 7';
	'OZARK 12 8';
	'OZARK 12 10';
	'CHURCH POINT 1 1';
	'CHURCH POINT 1 2';
	'CHURCH POINT 2 1';
	'CHURCH POINT 3 1';
	'CROWLEY 1 1';
	'CROWLEY 2 1';
	'CROWLEY 3 1';
	'CROWLEY 3 2';
	'DUSON 1';
	'DUSON 2';
	'EUNICE 1 1';
	'EUNICE 1 2';
	'EUNICE 2 1';
	'EUNICE 2 2';
	'EUNICE 3 1';
	'EUNICE 3 2';
	'EUNICE 4 1';
	'IOTA 1';
	'JENNINGS 2 1';
	'JENNINGS 2 2';
	'JENNINGS 3 1';
	'JENNINGS 4 1';
	'MORSE 1';
	'RAYNE 1 1';
	'RAYNE 2 1';
	'RAYNE 3 1';
	'RAYNE 3 2';
	'SCOTT 2 1';
	'ELTON 1';
	'KINDER 1 1';
	'KINDER 2 1';
	'KINDER 2 2';
	'OAKDALE 5 1';
	'OAKDALE 6 1';
	'OAKDALE 6 2';
	'OAKDALE 7 1';
	'OBERLIN 3 1';
	'OBERLIN 3 2';
	'PITKIN 1';
	'PITKIN 2';
	'RAGLEY 1';
	'DONALDSONVILLE 1';
	'GEISMAR 1 1';
	'GONZALES 1 1';
	'GONZALES 2 1';
	'GONZALES 2 2';
	'GONZALES 2 3';
	'GONZALES 2 4';
	'GONZALES 2 5';
	'GONZALES 3 1';
	'GONZALES 4 1';
	'PRAIRIEVILLE 1 1';
	'PRAIRIEVILLE 2 1';
	'PRAIRIEVILLE 3 1';
	'PRAIRIEVILLE 4 1';
	'SAINT AMANT 1 1';
	'SAINT AMANT 1 2';
	'SAINT AMANT 2 1';
	'BELLE ROSE 1';
	'MORGAN CITY 1 1';
	'MORGAN CITY 2 1';
	'MORGAN CITY 3 1';
	'MORGAN CITY 4 1';
	'MORGAN CITY 4 2';
	'NAPOLEONVILLE 1';
	'PIERRE PART 1 1';
	'PIERRE PART 2 1';
	'THIBODAUX 1 1';
	'THIBODAUX 2 1';
	'THIBODAUX 2 2';
	'THIBODAUX 2 3';
	'THIBODAUX 3 1';
	'THIBODAUX 4 1';
	'BUNKIE 1 1';
	'BUNKIE 2 1';
	'BUNKIE 2 2';
	'COTTONPORT 1 1';
	'COTTONPORT 2 1';
	'COTTONPORT 2 2';
	'DEVILLE 1 1';
	'DEVILLE 1 2';
	'DEVILLE 2 1';
	'HESSMER 1';
	'MARKSVILLE 1 1';
	'MARKSVILLE 2 1';
	'MARKSVILLE 3 1';
	'MARKSVILLE 3 2';
	'MOREAUVILLE 1';
	'PINEVILLE 10 1';
	'PINEVILLE 11 1';
	'PINEVILLE 12 1';
	'PINEVILLE 12 2';
	'PINEVILLE 13 1';
	'SIMMESPORT 1 1';
	'SIMMESPORT 2 1';
	'DEQUINCY 1';
	'DEQUINCY 2';
	'DEQUINCY 3';
	'DEQUINCY 4';
	'DEQUINCY 5';
	'DEQUINCY 7';
	'DERIDDER 1 1';
	'DERIDDER 1 2';
	'DERIDDER 2 1';
	'DERIDDER 2 2';
	'DERIDDER 2 3';
	'DERIDDER 2 4';
	'DERIDDER 2 5';
	'DERIDDER 2 7';
	'DERIDDER 3 1';
	'DERIDDER 4 1';
	'DERIDDER 4 2';
	'LONGVILLE 2 1';
	'MERRYVILLE 1';
	'MERRYVILLE 2';
	'STARKS 1';
	'STARKS 2';
	'ARCADIA 11 1';
	'ARCADIA 12 1';
	'ARCADIA 12 2';
	'HEFLIN 4 1';
	'JONESBORO 21 1';
	'JONESBORO 22 1';
	'JONESBORO 23 1';
	'JONESBORO 23 2';
	'MINDEN 2 1';
	'MINDEN 3 1';
	'MINDEN 3 2';
	'MINDEN 3 3';
	'MINDEN 3 4';
	'MINDEN 3 5';
	'MINDEN 3 7';
	'MINDEN 4 1';
	'MINDEN 4 2';
	'RINGGOLD 7 1';
	'RINGGOLD 8 1';
	'SALINE 3 1';
	'BENTON 25 1';
	'BENTON 26 1';
	'BENTON 27 1';
	'BENTON 27 2';
	'BOSSIER CITY 1 1';
	'BOSSIER CITY 1 2';
	'BOSSIER CITY 2 1';
	'BOSSIER CITY 3 1';
	'BOSSIER CITY 3 2';
	'BOSSIER CITY 3 3';
	'BOSSIER CITY 4 1';
	'BOSSIER CITY 4 2';
	'BOSSIER CITY 5 1';
	'BOSSIER CITY 5 2';
	'BOSSIER CITY 6 1';
	'BOSSIER CITY 6 2';
	'BOSSIER CITY 6 3';
	'BOSSIER CITY 6 4';
	'BOSSIER CITY 6 5';
	'BOSSIER CITY 7 1';
	'BOSSIER CITY 7 2';
	'BOSSIER CITY 8 1';
	'BOSSIER CITY 8 2';
	'DOYLINE 1';
	'DOYLINE 2';
	'HAUGHTON 1 1';
	'HAUGHTON 1 2';
	'HAUGHTON 2 1';
	'HAUGHTON 3 1';
	'PLAIN DEALING 1';
	'PRINCETON 29 1';
	'PRINCETON 29 2';
	'SHREVEPORT 1 1';
	'SHREVEPORT 2 1';
	'SHREVEPORT 3 1';
	'SHREVEPORT 3 2';
	'SHREVEPORT 4 1';
	'SHREVEPORT 4 2';
	'SHREVEPORT 5 1';
	'SHREVEPORT 6 1';
	'SHREVEPORT 7 1';
	'SHREVEPORT 7 2';
	'SHREVEPORT 8 1';
	'SPRINGHILL 1 1';
	'SPRINGHILL 1 2';
	'SPRINGHILL 2 1';
	'KEITHVILLE 1 1';
	'KEITHVILLE 1 2';
	'KEITHVILLE 2 1';
	'KEITHVILLE 3 1';
	'OIL CITY 5 1';
	'SHREVEPORT 9 1';
	'SHREVEPORT 10 1';
	'SHREVEPORT 11 1';
	'SHREVEPORT 11 2';
	'SHREVEPORT 11 3';
	'SHREVEPORT 12 1';
	'SHREVEPORT 13 1';
	'SHREVEPORT 14 1';
	'SHREVEPORT 15 1';
	'SHREVEPORT 16 1';
	'SHREVEPORT 16 2';
	'SHREVEPORT 17 1';
	'SHREVEPORT 18 1';
	'SHREVEPORT 19 1';
	'SHREVEPORT 20 1';
	'SHREVEPORT 21 1';
	'SHREVEPORT 22 1';
	'SHREVEPORT 23 1';
	'SHREVEPORT 24 1';
	'SHREVEPORT 25 1';
	'SHREVEPORT 25 2';
	'SHREVEPORT 25 3';
	'SHREVEPORT 26 1';
	'SHREVEPORT 27 1';
	'VIVIAN 1 1';
	'VIVIAN 2 1';
	'VIVIAN 2 2';
	'BELL CITY 1';
	'BELL CITY 2';
	'BELL CITY 3';
	'BELL CITY 4';
	'BELL CITY 5';
	'BELL CITY 7';
	'IOWA 1 1';
	'IOWA 2 1';
	'IOWA 2 2';
	'LAKE CHARLES 1 1';
	'LAKE CHARLES 1 2';
	'LAKE CHARLES 2 1';
	'LAKE CHARLES 3 1';
	'LAKE CHARLES 4 1';
	'LAKE CHARLES 5 1';
	'LAKE CHARLES 6 1';
	'LAKE CHARLES 7 1';
	'LAKE CHARLES 8 1';
	'LAKE CHARLES 8 2';
	'LAKE CHARLES 9 1';
	'LAKE CHARLES 9 2';
	'LAKE CHARLES 10 1';
	'LAKE CHARLES 10 2';
	'LAKE CHARLES 11 1';
	'LAKE CHARLES 12 1';
	'LAKE CHARLES 13 1';
	'LAKE CHARLES 13 2';
	'LAKE CHARLES 14 1';
	'LAKE CHARLES 15 1';
	'LAKE CHARLES 15 2';
	'LAKE CHARLES 16 1';
	'LAKE CHARLES 16 2';
	'LAKE CHARLES 17 1';
	'SULPHUR 1 1';
	'SULPHUR 2 1';
	'SULPHUR 2 2';
	'SULPHUR 2 3';
	'SULPHUR 2 4';
	'SULPHUR 2 5';
	'SULPHUR 2 7';
	'SULPHUR 3 1';
	'SULPHUR 3 2';
	'SULPHUR 4 1';
	'SULPHUR 5 1';
	'SULPHUR 6 1';
	'SULPHUR 7 1';
	'SULPHUR 7 2';
	'VINTON 8 1';
	'VINTON 9 1';
	'COLUMBIA 79 1';
	'COLUMBIA 80 1';
	'COLUMBIA 81 1';
	'COLUMBIA 81 2';
	'GRAYSON 4 1';
	'OLLA 1';
	'CAMERON 8 1';
	'GUEYDAN 1';
	'GUEYDAN 2';
	'LAKE ARTHUR 1';
	'HARRISONBURG 12 1';
	'JONESVILLE 6 1';
	'BERNICE 1';
	'HAYNESVILLE 1';
	'HOMER 5 1';
	'HOMER 6 1';
	'HOMER 7 1';
	'FERRIDAY 1 1';
	'FERRIDAY 1 2';
	'FERRIDAY 1 3';
	'FERRIDAY 2 1';
	'FERRIDAY 3 1';
	'FERRIDAY 3 2';
	'FERRIDAY 3 3';
	'VIDALIA 4 1';
	'VIDALIA 4 2';
	'CONVERSE 2 1';
	'LOGANSPORT 7 1';
	'MANSFIELD 27 1';
	'MANSFIELD 27 2';
	'MANSFIELD 28 1';
	'MANSFIELD 28 2';
	'STONEWALL 1 1';
	'BAKER 3 1';
	'BAKER 4 1';
	'BAKER 5 1';
	'BAKER 5 2';
	'BAKER 5 3';
	'BAKER 5 4';
	'BAKER 5 5';
	'BAKER 5 7';
	'BATON ROUGE 1 1';
	'BATON ROUGE 1 2';
	'BATON ROUGE 1 3';
	'BATON ROUGE 2 1';
	'BATON ROUGE 3 1';
	'BATON ROUGE 3 2';
	'BATON ROUGE 4 1';
	'BATON ROUGE 4 2';
	'BATON ROUGE 5 1';
	'BATON ROUGE 6 1';
	'BATON ROUGE 7 1';
	'BATON ROUGE 8 1';
	'BATON ROUGE 9 1';
	'BATON ROUGE 9 2';
	'BATON ROUGE 10 1';
	'BATON ROUGE 10 2';
	'BATON ROUGE 11 1';
	'BATON ROUGE 12 1';
	'BATON ROUGE 13 1';
	'BATON ROUGE 13 2';
	'BATON ROUGE 14 1';
	'BATON ROUGE 15 1';
	'BATON ROUGE 15 2';
	'BATON ROUGE 16 1';
	'BATON ROUGE 16 2';
	'BATON ROUGE 17 1';
	'BATON ROUGE 17 2';
	'BATON ROUGE 18 1';
	'BATON ROUGE 18 2';
	'BATON ROUGE 19 1';
	'BATON ROUGE 20 1';
	'BATON ROUGE 21 1';
	'BATON ROUGE 21 2';
	'BATON ROUGE 22 1';
	'BATON ROUGE 22 2';
	'BATON ROUGE 23 1';
	'BATON ROUGE 24 1';
	'BATON ROUGE 24 2';
	'BATON ROUGE 25 1';
	'BATON ROUGE 25 2';
	'BATON ROUGE 26 1';
	'BATON ROUGE 26 2';
	'BATON ROUGE 27 1';
	'BATON ROUGE 27 2';
	'BATON ROUGE 27 3';
	'BATON ROUGE 28 1';
	'BATON ROUGE 29 1';
	'BATON ROUGE 30 1';
	'BATON ROUGE 31 1';
	'BATON ROUGE 31 2';
	'BATON ROUGE 32 1';
	'BATON ROUGE 32 2';
	'BATON ROUGE 33 1';
	'BATON ROUGE 34 1';
	'BATON ROUGE 35 1';
	'CLINTON 60 1';
	'CLINTON 60 2';
	'CLINTON 61 1';
	'GREENWELL SPRINGS 1 1';
	'GREENWELL SPRINGS 2 1';
	'GREENWELL SPRINGS 2 2';
	'JACKSON 71 1';
	'JACKSON 72 1';
	'JACKSON 72 2';
	'JACKSON 72 3';
	'SLAUGHTER 1';
	'SLAUGHTER 2';
	'ZACHARY 1 1';
	'ZACHARY 2 1';
	'ZACHARY 3 1';
	'ZACHARY 3 2';
	'ZACHARY 4 1';
	'LAKE PROVIDENCE 1 1';
	'LAKE PROVIDENCE 2 1';
	'LAKE PROVIDENCE 2 2';
	'LAKE PROVIDENCE 2 3';
	'MAMOU 1 1';
	'MAMOU 2 1';
	'MAMOU 2 2';
	'VILLE PLATTE 1 1';
	'VILLE PLATTE 2 1';
	'VILLE PLATTE 3 1';
	'DELHI 4 1';
	'DELHI 4 2';
	'DELHI 5 1';
	'GILBERT 7 1';
	'GILBERT 7 2';
	'WINNSBORO 3 1';
	'WINNSBORO 4 1';
	'WINNSBORO 4 2';
	'WINNSBORO 4 3';
	'WINNSBORO 5 1';
	'WINNSBORO 5 2';
	'WISNER 1 1';
	'COLFAX 8 1';
	'COLFAX 8 2';
	'DRY PRONG 1 1';
	'DRY PRONG 2 1';
	'DRY PRONG 2 2';
	'GEORGETOWN 27 1';
	'MONTGOMERY 34 1';
	'MONTGOMERY 35 1';
	'POLLOCK 1 1';
	'POLLOCK 1 2';
	'POLLOCK 1 3';
	'POLLOCK 2 1';
	'POLLOCK 3 1';
	'BROUSSARD 1 1';
	'BROUSSARD 2 1';
	'BROUSSARD 2 2';
	'ERATH 1';
	'JEANERETTE 1 1';
	'JEANERETTE 2 1';
	'NEW IBERIA 1 1';
	'NEW IBERIA 2 1';
	'NEW IBERIA 3 1';
	'NEW IBERIA 3 2';
	'NEW IBERIA 3 3';
	'NEW IBERIA 4 1';
	'NEW IBERIA 5 1';
	'NEW IBERIA 5 2';
	'NEW IBERIA 6 1';
	'NEW IBERIA 7 1';
	'NEW IBERIA 7 2';
	'NEW IBERIA 8 1';
	'NEW IBERIA 8 2';
	'SAINT MARTINVILLE 1 1';
	'SAINT MARTINVILLE 2 1';
	'YOUNGSVILLE 5 1';
	'YOUNGSVILLE 6 1';
	'MARINGOUIN 1';
	'PLAQUEMINE 1 1';
	'PLAQUEMINE 2 1';
	'PLAQUEMINE 3 1';
	'PLAQUEMINE 3 2';
	'PLAQUEMINE 4 1';
	'PLAQUEMINE 4 2';
	'CHATHAM 9 1';
	'CHOUDRANT 1';
	'EROS 1';
	'RUSTON 1 1';
	'RUSTON 1 2';
	'RUSTON 1 3';
	'RUSTON 2 1';
	'RUSTON 2 2';
	'RUSTON 3 1';
	'RUSTON 3 2';
	'RUSTON 4 1';
	'RUSTON 4 2';
	'WELSH 1 1';
	'WELSH 2 1';
	'WELSH 3 1';
	'GRAND ISLE 3 1';
	'GRAND ISLE 3 2';
	'GRETNA 4 1';
	'GRETNA 5 1';
	'GRETNA 6 1';
	'GRETNA 7 1';
	'HARVEY 3 1';
	'HARVEY 4 1';
	'HARVEY 4 2';
	'HARVEY 5 1';
	'KENNER 1 1';
	'KENNER 2 1';
	'KENNER 3 1';
	'KENNER 4 1';
	'KENNER 5 1';
	'KENNER 5 2';
	'KENNER 6 1';
	'KENNER 7 1';
	'KENNER 7 2';
	'MARRERO 1 1';
	'MARRERO 2 1';
	'MARRERO 2 2';
	'MARRERO 2 3';
	'MARRERO 3 1';
	'MARRERO 4 1';
	'MARRERO 5 1';
	'METAIRIE 1 1';
	'METAIRIE 1 2';
	'METAIRIE 2 1';
	'METAIRIE 3 1';
	'METAIRIE 4 1';
	'METAIRIE 5 1';
	'METAIRIE 6 1';
	'METAIRIE 7 1';
	'METAIRIE 7 2';
	'METAIRIE 7 3';
	'METAIRIE 8 1';
	'METAIRIE 8 2';
	'METAIRIE 9 1';
	'METAIRIE 10 1';
	'METAIRIE 11 1';
	'METAIRIE 11 2';
	'WESTWEGO 1 1';
	'WESTWEGO 2 1';
	'JENA 1';
	'BREAUX BRIDGE 1 1';
	'BREAUX BRIDGE 1 2';
	'BREAUX BRIDGE 2 1';
	'BREAUX BRIDGE 3 1';
	'BREAUX BRIDGE 3 2';
	'BREAUX BRIDGE 4 1';
	'CARENCRO 1 1';
	'CARENCRO 1 2';
	'CARENCRO 2 1';
	'CARENCRO 3 1';
	'LAFAYETTE 20 1';
	'LAFAYETTE 20 2';
	'LAFAYETTE 21 1';
	'LAFAYETTE 22 1';
	'LAFAYETTE 23 1';
	'LAFAYETTE 24 1';
	'LAFAYETTE 24 2';
	'LAFAYETTE 25 1';
	'LAFAYETTE 26 1';
	'LAFAYETTE 26 2';
	'LAFAYETTE 27 1';
	'LAFAYETTE 27 2';
	'LAFAYETTE 27 3';
	'LAFAYETTE 28 1';
	'LAFAYETTE 29 1';
	'LAFAYETTE 30 1';
	'LAFAYETTE 30 2';
	'LAFAYETTE 31 1';
	'LAFAYETTE 31 2';
	'LAFAYETTE 32 1';
	'LAFAYETTE 33 1';
	'LAFAYETTE 33 2';
	'MAURICE 1';
	'BOURG 1';
	'BOURG 2';
	'CUT OFF 1 1';
	'CUT OFF 2 1';
	'CUT OFF 3 1';
	'CUT OFF 3 2';
	'CUT OFF 3 3';
	'DES ALLEMANDS 1 1';
	'DES ALLEMANDS 1 2';
	'DES ALLEMANDS 2 1';
	'DES ALLEMANDS 2 2';
	'GALLIANO 1 1';
	'GALLIANO 2 1';
	'GOLDEN MEADOW 1';
	'GRAY 7 1';
	'HOUMA 1 1';
	'HOUMA 1 2';
	'HOUMA 2 1';
	'HOUMA 3 1';
	'HOUMA 4 1';
	'LAROSE 1';
	'LOCKPORT 13 1';
	'LOCKPORT 14 1';
	'MONTEGUT 1';
	'RACELAND 1 1';
	'RACELAND 1 2';
	'RACELAND 2 1';
	'DOWNSVILLE 2 1';
	'GRAMBLING 1';
	'GRAMBLING 2';
	'DENHAM SPRINGS 1 1';
	'DENHAM SPRINGS 1 2';
	'DENHAM SPRINGS 1 3';
	'DENHAM SPRINGS 2 1';
	'DENHAM SPRINGS 3 1';
	'DENHAM SPRINGS 4 1';
	'DENHAM SPRINGS 4 2';
	'DENHAM SPRINGS 5 1';
	'DENHAM SPRINGS 6 1';
	'DENHAM SPRINGS 6 2';
	'DENHAM SPRINGS 7 1';
	'DENHAM SPRINGS 8 1';
	'DENHAM SPRINGS 8 2';
	'HAMMOND 13 1';
	'HAMMOND 14 1';
	'HAMMOND 15 1';
	'HAMMOND 15 2';
	'HAMMOND 15 3';
	'HAMMOND 16 1';
	'HOLDEN 12 1';
	'HOLDEN 12 2';
	'INDEPENDENCE 38 1';
	'INDEPENDENCE 38 2';
	'INDEPENDENCE 39 1';
	'INDEPENDENCE 39 2';
	'LIVINGSTON 7 1';
	'LIVINGSTON 8 1';
	'LIVINGSTON 9 1';
	'SPRINGFIELD 110 1';
	'SPRINGFIELD 111 1';
	'TICKFAW 1 1';
	'TICKFAW 2 1';
	'TICKFAW 2 2';
	'WALKER 6 1';
	'WALKER 7 1';
	'WALKER 8 1';
	'WALKER 9 1';
	'WALKER 9 2';
	'TALLULAH 1 1';
	'TALLULAH 1 2';
	'TALLULAH 2 1';
	'TALLULAH 3 1';
	'BASTROP 1 1';
	'BASTROP 2 1';
	'BASTROP 3 1';
	'MER ROUGE 1';
	'CAMPTI 1';
	'CAMPTI 2';
	'COUSHATTA 1 1';
	'COUSHATTA 2 1';
	'COUSHATTA 2 2';
	'COUSHATTA 3 1';
	'COUSHATTA 3 2';
	'LENA 4 1';
	'NATCHITOCHES 1 1';
	'NATCHITOCHES 1 2';
	'NATCHITOCHES 2 1';
	'NATCHITOCHES 3 1';
	'NATCHITOCHES 3 2';
	'NATCHITOCHES 3 3';
	'PROVENCAL 1';
	'ROBELINE 1';
	'NEW ORLEANS 1 1';
	'NEW ORLEANS 2 1';
	'NEW ORLEANS 2 2';
	'NEW ORLEANS 2 3';
	'NEW ORLEANS 3 1';
	'NEW ORLEANS 4 1';
	'NEW ORLEANS 5 1';
	'NEW ORLEANS 5 2';
	'NEW ORLEANS 6 1';
	'NEW ORLEANS 7 1';
	'NEW ORLEANS 8 1';
	'NEW ORLEANS 9 1';
	'NEW ORLEANS 10 1';
	'NEW ORLEANS 10 2';
	'NEW ORLEANS 11 1';
	'NEW ORLEANS 11 2';
	'NEW ORLEANS 12 1';
	'NEW ORLEANS 12 2';
	'NEW ORLEANS 12 3';
	'NEW ORLEANS 13 1';
	'NEW ORLEANS 14 1';
	'NEW ORLEANS 15 1';
	'NEW ORLEANS 16 1';
	'NEW ORLEANS 17 1';
	'NEW ORLEANS 18 1';
	'NEW ORLEANS 19 1';
	'NEW ORLEANS 19 2';
	'NEW ORLEANS 20 1';
	'NEW ORLEANS 21 1';
	'NEW ORLEANS 21 2';
	'NEW ORLEANS 22 1';
	'NEW ORLEANS 23 1';
	'NEW ORLEANS 24 1';
	'NEW ORLEANS 25 1';
	'NEW ORLEANS 25 2';
	'NEW ORLEANS 26 1';
	'CALHOUN 8 1';
	'CALHOUN 8 2';
	'CALHOUN 9 1';
	'MONROE 48 1';
	'MONROE 49 1';
	'MONROE 49 2';
	'MONROE 50 1';
	'MONROE 51 1';
	'MONROE 51 2';
	'MONROE 52 1';
	'MONROE 53 1';
	'MONROE 54 1';
	'MONROE 55 1';
	'MONROE 55 2';
	'MONROE 56 1';
	'MONROE 57 1';
	'MONROE 58 1';
	'MONROE 58 2';
	'WEST MONROE 2 1';
	'WEST MONROE 3 1';
	'WEST MONROE 4 1';
	'WEST MONROE 4 2';
	'WEST MONROE 5 1';
	'WEST MONROE 6 1';
	'WEST MONROE 6 2';
	'WEST MONROE 7 1';
	'WEST MONROE 8 1';
	'WEST MONROE 9 1';
	'BELLE CHASSE 1 1';
	'BELLE CHASSE 2 1';
	'BURAS 1 1';
	'BURAS 1 2';
	'PORT SULPHUR 1';
	'JARREAU 1 1';
	'MORGANZA 1';
	'MORGANZA 2';
	'NEW ROADS 1 1';
	'NEW ROADS 2 1';
	'ALEXANDRIA 35 1';
	'ALEXANDRIA 36 1';
	'ALEXANDRIA 36 2';
	'ALEXANDRIA 37 1';
	'ALEXANDRIA 37 2';
	'ALEXANDRIA 38 1';
	'ALEXANDRIA 38 2';
	'ALEXANDRIA 39 1';
	'ALEXANDRIA 40 1';
	'ALEXANDRIA 41 1';
	'ALEXANDRIA 41 2';
	'ALEXANDRIA 42 1';
	'ALEXANDRIA 43 1';
	'BOYCE 2 1';
	'BOYCE 2 2';
	'BOYCE 3 1';
	'BOYCE 3 2';
	'GLENMORA 1 1';
	'GLENMORA 2 1';
	'HINESTON 1';
	'LECOMPTE 1';
	'RAYVILLE 1 1';
	'RAYVILLE 2 1';
	'RAYVILLE 3 1';
	'ANACOCO 1 1';
	'ANACOCO 2 1';
	'ANACOCO 2 2';
	'HORNBECK 1';
	'HORNBECK 2';
	'MANY 1 1';
	'MANY 2 1';
	'ZWOLLE 1 1';
	'ZWOLLE 1 2';
	'ZWOLLE 2 1';
	'SAINT BERNARD 1';
	'VIOLET 1';
	'DESTREHAN 1';
	'HAHNVILLE 1 1';
	'LA PLACE 1 1';
	'LA PLACE 2 1';
	'LA PLACE 2 2';
	'LA PLACE 3 1';
	'LA PLACE 4 1';
	'LULING 1 1';
	'LULING 2 1';
	'LULING 2 2';
	'SAINT ROSE 1';
	'SAINT ROSE 2';
	'SAINT ROSE 3';
	'SAINT ROSE 4';
	'SAINT ROSE 5';
	'SAINT ROSE 7';
	'AMITE 1 1';
	'AMITE 2 1';
	'GREENSBURG 14 1';
	'KENTWOOD 1 1';
	'KENTWOOD 2 1';
	'KENTWOOD 2 2';
	'KENTWOOD 2 3';
	'KENTWOOD 3 1';
	'KENTWOOD 3 2';
	'KENTWOOD 3 3';
	'KENTWOOD 3 4';
	'KENTWOOD 3 5';
	'LUTCHER 1';
	'LUTCHER 2';
	'SAINT JAMES 7 1';
	'VACHERIE 1 1';
	'VACHERIE 2 1';
	'VACHERIE 2 2';
	'ARNAUDVILLE 1';
	'ARNAUDVILLE 2';
	'MELVILLE 2 1';
	'OPELOUSAS 1 1';
	'OPELOUSAS 2 1';
	'OPELOUSAS 3 1';
	'OPELOUSAS 4 1';
	'OPELOUSAS 4 2';
	'OPELOUSAS 4 3';
	'PORT BARRE 1';
	'WASHINGTON 78 1';
	'PATTERSON 3 1';
	'PATTERSON 4 1';
	'PATTERSON 4 2';
	'FRANKLIN 68 1';
	'FRANKLIN 69 1';
	'FRANKLIN 70 1';
	'ABITA SPRINGS 1';
	'BOGALUSA 1 1';
	'BOGALUSA 1 2';
	'BOGALUSA 2 1';
	'BOGALUSA 3 1';
	'BOGALUSA 3 2';
	'BOGALUSA 4 1';
	'COVINGTON 27 1';
	'COVINGTON 27 2';
	'COVINGTON 28 1';
	'COVINGTON 28 2';
	'COVINGTON 29 1';
	'COVINGTON 30 1';
	'COVINGTON 31 1';
	'COVINGTON 32 1';
	'COVINGTON 33 1';
	'COVINGTON 33 2';
	'COVINGTON 33 3';
	'COVINGTON 33 4';
	'COVINGTON 33 5';
	'COVINGTON 33 7';
	'COVINGTON 34 1';
	'COVINGTON 34 2';
	'FOLSOM 1';
	'FOLSOM 2';
	'LACOMBE 1 1';
	'LACOMBE 2 1';
	'MADISONVILLE 6 1';
	'MADISONVILLE 7 1';
	'MADISONVILLE 8 1';
	'MANDEVILLE 1 1';
	'MANDEVILLE 2 1';
	'MANDEVILLE 2 2';
	'MANDEVILLE 2 3';
	'MANDEVILLE 3 1';
	'MANDEVILLE 4 1';
	'MANDEVILLE 5 1';
	'MANDEVILLE 6 1';
	'MANDEVILLE 6 2';
	'PEARL RIVER 5 1';
	'PEARL RIVER 5 2';
	'PEARL RIVER 5 3';
	'PEARL RIVER 6 1';
	'PEARL RIVER 6 2';
	'PEARL RIVER 7 1';
	'PEARL RIVER 7 2';
	'SLIDELL 1 1';
	'SLIDELL 2 1';
	'SLIDELL 3 1';
	'SLIDELL 3 2';
	'SLIDELL 3 3';
	'SLIDELL 4 1';
	'SLIDELL 4 2';
	'SLIDELL 5 1';
	'SLIDELL 6 1';
	'SLIDELL 7 1';
	'SLIDELL 8 1';
	'SLIDELL 9 1';
	'SLIDELL 9 2';
	'SLIDELL 9 3';
	'HAMMOND 17 1';
	'HAMMOND 17 2';
	'HAMMOND 18 1';
	'HAMMOND 19 1';
	'LORANGER 1';
	'LORANGER 2';
	'PONCHATOULA 1 1';
	'PONCHATOULA 1 2';
	'PONCHATOULA 2 1';
	'PONCHATOULA 3 1';
	'PONCHATOULA 4 1';
	'PONCHATOULA 4 2';
	'NEWELLTON 1';
	'SAINT JOSEPH 32 1';
	'WATERPROOF 1';
	'CHAUVIN 1 1';
	'CHAUVIN 1 2';
	'CHAUVIN 2 1';
	'HOUMA 5 1';
	'HOUMA 6 1';
	'HOUMA 7 1';
	'HOUMA 7 2';
	'HOUMA 8 1';
	'HOUMA 9 1';
	'HOUMA 10 1';
	'HOUMA 10 2';
	'HOUMA 11 1';
	'SCHRIEVER 1';
	'SCHRIEVER 2';
	'FARMERVILLE 1 1';
	'FARMERVILLE 2 1';
	'FARMERVILLE 2 2';
	'FARMERVILLE 2 3';
	'FARMERVILLE 2 4';
	'FARMERVILLE 2 5';
	'FARMERVILLE 2 7';
	'MARION 48 1';
	'SPEARSVILLE 1';
	'SPEARSVILLE 2';
	'SPEARSVILLE 3';
	'SPEARSVILLE 4';
	'SPEARSVILLE 5';
	'SPEARSVILLE 7';
	'ABBEVILLE 8 1';
	'ABBEVILLE 8 2';
	'ABBEVILLE 9 1';
	'ABBEVILLE 9 2';
	'ABBEVILLE 10 1';
	'ABBEVILLE 11 1';
	'ABBEVILLE 11 2';
	'ABBEVILLE 11 3';
	'KAPLAN 1 1';
	'KAPLAN 1 2';
	'KAPLAN 1 3';
	'KAPLAN 1 4';
	'KAPLAN 1 5';
	'KAPLAN 1 7';
	'KAPLAN 2 1';
	'FORT POLK 1 1';
	'FORT POLK 2 1';
	'FORT POLK 3 1';
	'LEESVILLE 3 1';
	'LEESVILLE 3 2';
	'LEESVILLE 3 3';
	'LEESVILLE 4 1';
	'LEESVILLE 4 2';
	'LEESVILLE 5 1';
	'LEESVILLE 6 1';
	'ANGIE 1';
	'ANGIE 2';
	'ANGIE 3';
	'ANGIE 4';
	'ANGIE 5';
	'FRANKLINTON 4 1';
	'FRANKLINTON 5 1';
	'FRANKLINTON 5 2';
	'FRANKLINTON 6 1';
	'FRANKLINTON 6 2';
	'FRANKLINTON 6 3';
	'MOUNT HERMON 1';
	'SHONGALOO 1';
	'SIBLEY 6 1';
	'PORT ALLEN 1 1';
	'PORT ALLEN 2 1';
	'PORT ALLEN 2 2';
	'PORT ALLEN 3 1';
	'OAK GROVE 6 1';
	'OAK GROVE 7 1';
	'OAK GROVE 7 2';
	'OAK GROVE 8 1';
	'OAK GROVE 8 2';
	'PIONEER 2 1';
	'SAINT FRANCISVILLE 2 1';
	'SAINT FRANCISVILLE 3 1';
	'SAINT FRANCISVILLE 4 1';
	'SAINT FRANCISVILLE 4 2';
	'DODSON 1';
	'DODSON 2';
	'WINNFIELD 1 1';
	'WINNFIELD 2 1';
	'WINNFIELD 3 1';
	'WINNFIELD 3 2';
	'STERLINGTON 1 1';
	'STERLINGTON 1 2';
	'HAHNVILLE 2 1';
	'HAHNVILLE 2 2';
	'HAHNVILLE 2 3';
	'HAHNVILLE 2 4';
	'HAHNVILLE 2 5';
	'HAHNVILLE 2 6';
	'HAHNVILLE 2 8';
	'JARREAU 2 1';
	'JARREAU 2 2';
	'JARREAU 2 3';
	'JARREAU 2 4';
	'JARREAU 2 6';
	'EUNICE 5 1';
	'EUNICE 5 2';
	'EUNICE 5 3';
	'EUNICE 5 4';
	'EUNICE 5 5';
	'EUNICE 5 6';
	'EUNICE 5 7';
	'EUNICE 5 8';
	'EUNICE 5 9';
	'EUNICE 5 11';
	'STERLINGTON 2 1';
	'STERLINGTON 2 2';
	'STERLINGTON 2 3';
	'SHREVEPORT 28 1';
	'SHREVEPORT 28 2';
	'SHREVEPORT 28 3';
	'SHREVEPORT 28 4';
	'SHREVEPORT 28 5';
	'SHREVEPORT 28 7';
	'FRANKLIN 71 1';
	'FRANKLIN 71 2';
	'FRANKLIN 71 3';
	'WESTLAKE 4 1';
	'WESTLAKE 4 2';
	'WESTLAKE 4 3';
	'WESTLAKE 4 4';
	'WESTLAKE 4 5';
	'WESTLAKE 4 7';
	'LAFAYETTE 34 1';
	'LAFAYETTE 34 2';
	'LAFAYETTE 34 3';
	'LAFAYETTE 34 4';
	'LAFAYETTE 34 5';
	'LAFAYETTE 34 7';
	'GREENWELL SPRINGS 3 1';
	'GREENWELL SPRINGS 3 2';
	'GREENWELL SPRINGS 3 3';
	'GREENWELL SPRINGS 3 4';
	'GREENWELL SPRINGS 3 5';
	'GREENWELL SPRINGS 3 6';
	'GREENWELL SPRINGS 3 8';
	'WESTWEGO 3 1';
	'WESTWEGO 3 2';
	'WESTWEGO 3 3';
	'WESTWEGO 3 4';
	'WESTWEGO 3 5';
	'WESTWEGO 3 7';
	'LA PLACE 5 1';
	'LA PLACE 5 2';
	'LA PLACE 5 3';
	'LA PLACE 5 4';
	'LA PLACE 5 5';
	'LA PLACE 5 6';
	'LA PLACE 5 7';
	'LA PLACE 5 8';
	'LA PLACE 5 10';
	'ARABI 2 1';
	'ARABI 2 2';
	'ARABI 2 3';
	'ARABI 2 4';
	'ARABI 2 5';
	'ARABI 2 6';
	'ARABI 2 8';
	'NEW ROADS 3 1';
	'NEW ROADS 3 2';
	'NEW ROADS 3 3';
	'NEW ROADS 3 4';
	'NEW ROADS 3 5';
	'NEW ROADS 3 6';
	'NEW ROADS 3 8';
	'NEW ORLEANS 27 1';
	'NEW ORLEANS 27 2';
	'NEW ORLEANS 27 3';
	'NEW ORLEANS 27 4';
	'NEW ORLEANS 27 6';
	'HAHNVILLE 3 1';
	'HAHNVILLE 3 2';
	'HAHNVILLE 3 3';
	'BATON ROUGE 36 1';
	'BATON ROUGE 36 2';
	'BATON ROUGE 36 3';
	'BATON ROUGE 37 1';
	'BATON ROUGE 37 2';
	'BATON ROUGE 37 3';
	'BATON ROUGE 37 4';
	'BATON ROUGE 37 6';
	'STERLINGTON 3 1';
	'STERLINGTON 3 2';
	'STERLINGTON 3 3';
	'STERLINGTON 3 4';
	'STERLINGTON 3 5';
	'STERLINGTON 3 6';
	'STERLINGTON 3 7';
	'STERLINGTON 3 8';
	'STERLINGTON 3 9';
	'STERLINGTON 3 11';
	'ALEXANDRIA 44 1';
	'ALEXANDRIA 44 2';
	'ALEXANDRIA 44 3';
	'ALEXANDRIA 44 4';
	'ALEXANDRIA 44 5';
	'ALEXANDRIA 44 7';
	'HOUMA 12 1';
	'HOUMA 12 2';
	'HOUMA 12 3';
	'HOUMA 12 4';
	'HOUMA 12 5';
	'HOUMA 12 7';
	'MOORINGSPORT 1';
	'MOORINGSPORT 2';
	'MOORINGSPORT 3';
	'MOORINGSPORT 4';
	'MOORINGSPORT 5';
	'MOORINGSPORT 7';
	'JARREAU 3 1';
	'JARREAU 3 2';
	'JARREAU 3 3';
	'JARREAU 3 4';
	'JARREAU 3 5';
	'JARREAU 3 6';
	'JARREAU 3 7';
	'JARREAU 3 8';
	'JARREAU 3 9';
	'JARREAU 3 10';
	'JARREAU 3 11';
	'JARREAU 3 13';
	'GEISMAR 2 1';
	'GEISMAR 2 2';
	'GEISMAR 2 3';
	'GEISMAR 2 4';
	'GEISMAR 2 5';
	'GEISMAR 2 7';
	'LENA 5 1';
	'LENA 5 2';
	'LENA 5 3';
	'BELLE CHASSE 3 1';
	'BELLE CHASSE 3 2';
	'BELLE CHASSE 3 3';
	'BELLE CHASSE 3 4';
	'BELLE CHASSE 3 5';
	'BELLE CHASSE 3 7';
	'WESTLAKE 5 1';
	'WESTLAKE 5 2';
	'SAINT FRANCISVILLE 5 1';
	'SAINT FRANCISVILLE 5 2';
	'SAINT FRANCISVILLE 5 3';
	'SAINT FRANCISVILLE 5 4';
	'SAINT FRANCISVILLE 5 6';
	'PLAQUEMINE 5 1';
	'PLAQUEMINE 5 2';
	'PLAQUEMINE 5 3';
	'PLAQUEMINE 5 4';
	'PLAQUEMINE 5 5';
	'PLAQUEMINE 5 7';
	'BATON ROUGE 38 1';
	'BATON ROUGE 38 2';
	'SHREVEPORT 29 1';
	'SHREVEPORT 29 2';
	'SHREVEPORT 29 3';
	'PLAQUEMINE 6 1';
	'PLAQUEMINE 6 2';
	'PLAQUEMINE 6 3';
	'PLAQUEMINE 6 4';
	'PLAQUEMINE 6 5';
	'PLAQUEMINE 6 6';
	'PLAQUEMINE 6 8';
	'WESTWEGO 4 1';
	'WESTWEGO 4 2';
	'WESTWEGO 4 3';
	'WESTWEGO 4 4';
	'WESTWEGO 4 5';
	'WESTWEGO 4 6';
	'WESTWEGO 4 8';
	'SAINT GABRIEL 1 1';
	'SAINT GABRIEL 1 2';
	'SAINT GABRIEL 1 3';
	'SAINT GABRIEL 1 4';
	'SAINT GABRIEL 1 5';
	'SAINT GABRIEL 1 6';
	'SAINT GABRIEL 1 8';
	'VIDALIA 5 1';
	'VIDALIA 5 2';
	'VIDALIA 5 3';
	'VIDALIA 5 4';
	'VIDALIA 5 5';
	'VIDALIA 5 7';
	'MORGAN CITY 5 1';
	'MORGAN CITY 5 2';
	'MORGAN CITY 5 3';
	'MORGAN CITY 5 5';
	'SULPHUR 8 1';
	'SULPHUR 8 2';
	'SULPHUR 8 3';
	'SULPHUR 8 4';
	'SULPHUR 8 5';
	'SULPHUR 8 6';
	'SULPHUR 8 7';
	'SULPHUR 8 9';
	'WESTLAKE 6 1';
	'WESTLAKE 6 2';
	'WESTLAKE 6 3';
	'WESTLAKE 6 4';
	'WESTLAKE 6 5';
	'WESTLAKE 6 6';
	'WESTLAKE 6 8';
	'BALDWIN 10 1';
	'BALDWIN 10 2';
	'BURAS 2 1';
	'BURAS 2 2';
	'LENA 6 1';
	'LENA 6 2';
	'LENA 6 3';
	'LAFAYETTE 35 1';
	'LAFAYETTE 35 2';
	'LAFAYETTE 35 3';
	'LAFAYETTE 35 4';
	'LAFAYETTE 35 5';
	'LAFAYETTE 35 7';
	'HAHNVILLE 4 1';
	'HAHNVILLE 4 2';
	'HAHNVILLE 4 3';
	'HAHNVILLE 4 4';
	'HAHNVILLE 4 6';
	'HAHNVILLE 5 1';
	'HAHNVILLE 5 2';
	'HAHNVILLE 5 3';
	'HAHNVILLE 5 4';
	'HAHNVILLE 5 5';
	'HAHNVILLE 5 6';
	'HAHNVILLE 5 7';
	'HAHNVILLE 5 8';
	'HAHNVILLE 5 9';
	'HAHNVILLE 5 11';
	'LAFAYETTE 36 1';
	'LAFAYETTE 36 2';
	'LAFAYETTE 36 3';
	'LAFAYETTE 36 4';
	'LAFAYETTE 36 5';
	'LAFAYETTE 36 7';
	'GEISMAR 3 1';
	'GEISMAR 3 2';
	'MANSFIELD 29 1';
	'MANSFIELD 29 2';
	'MANSFIELD 29 3';
	'MANSFIELD 29 4';
	'MANSFIELD 29 6';
	'LENA 7 1';
	'LENA 7 2';
	'LENA 7 3';
	'LENA 7 4';
	'LENA 7 6';
	'MINDEN 5 1';
	'MINDEN 5 2';
	'MINDEN 5 3';
	'MINDEN 5 4';
	'MINDEN 5 6';
	'PLAQUEMINE 7 1';
	'PLAQUEMINE 7 2';
	'PLAQUEMINE 7 3';
	'PLAQUEMINE 7 5';
	'HAHNVILLE 6 1';
	'HAHNVILLE 6 2';
	'HAHNVILLE 6 3';
	'HAHNVILLE 6 4';
	'HAHNVILLE 6 6';
	'BALDWIN 11 1';
	'BALDWIN 11 2';
	'BALDWIN 11 3';
	'BALDWIN 11 4';
	'BALDWIN 11 5';
	'BALDWIN 11 7';
	'MINDEN 6 1';
	'MINDEN 6 2';
	'MANSFIELD 30 1';
	'MANSFIELD 30 2';
	'WESTLAKE 7 1';
	'WESTLAKE 7 2';
	'BELLE CHASSE 4 1';
	'BELLE CHASSE 4 2';
	'ZACHARY 5 1';
	'ZACHARY 5 2';
	'STERLINGTON 4 1';
	'STERLINGTON 4 2';
	'STERLINGTON 4 3';
	'STERLINGTON 4 4';
	'STERLINGTON 4 5';
	'STERLINGTON 4 6';
	'STERLINGTON 4 8';
	'STERLINGTON 5 1';
	'STERLINGTON 5 2';
	'WEST MONROE 10 1';
	'WEST MONROE 10 2';
	'WEST MONROE 10 3';
	'WEST MONROE 10 5';
	'SAINT GABRIEL 2 1';
	'SAINT GABRIEL 2 2';
	'SAINT GABRIEL 2 3';
	'SAINT GABRIEL 2 4';
	'SAINT GABRIEL 2 5';
	'SAINT GABRIEL 2 6';
	'SAINT GABRIEL 2 7';
	'SAINT GABRIEL 2 8';
	'SAINT GABRIEL 2 9';
	'SAINT GABRIEL 2 10';
	'SAINT GABRIEL 2 12';
	'GEISMAR 4 1';
	'GEISMAR 4 2';
	'GRAMERCY 1 1';
	'GRAMERCY 1 2';
	'GRAMERCY 1 3';
	'GRAMERCY 1 4';
	'GRAMERCY 1 5';
	'GRAMERCY 1 7';
	'WESTLAKE 8 1';
	'WESTLAKE 8 2';
	'WESTLAKE 8 3';
	'WESTLAKE 8 4';
	'WESTLAKE 8 5';
	'WESTLAKE 8 7';
	'JENNINGS 5 1';
	'JENNINGS 5 2';
	'JENNINGS 5 3';
	'JENNINGS 5 4';
	'JENNINGS 5 5';
	'JENNINGS 5 6';
	'JENNINGS 5 7';
	'JENNINGS 5 9';
	'GRAMERCY 2 1';
	'GRAMERCY 2 2';
	'SAINT LANDRY 1';
	'SAINT LANDRY 2';
	'SAINT LANDRY 3';
	'SAINT LANDRY 4';
	'SAINT LANDRY 5';
	'SAINT LANDRY 6';
	'SAINT LANDRY 7';
	'SAINT LANDRY 8';
	'SAINT LANDRY 10';
	'AVERY 1';
	'AVERY 2';
	'DE KALB 5 1';
	'DE KALB 6 1';
	'DE KALB 6 2';
	'HOOKS 1 1';
	'HOOKS 2 1';
	'HOOKS 2 2';
	'MAUD 1 1';
	'MAUD 1 2';
	'MAUD 2 1';
	'NEW BOSTON 5 1';
	'NEW BOSTON 6 1';
	'TEXARKANA 5 1';
	'TEXARKANA 5 2';
	'TEXARKANA 6 1';
	'TEXARKANA 7 1';
	'TEXARKANA 8 1';
	'TEXARKANA 8 2';
	'TEXARKANA 9 1';
	'TEXARKANA 9 2';
	'TEXARKANA 10 1';
	'TEXARKANA 10 2';
	'TEXARKANA 11 1';
	'TEXARKANA 11 2';
	'TEXARKANA 11 3';
	'PITTSBURG 4 1';
	'PITTSBURG 5 1';
	'PITTSBURG 5 2';
	'PITTSBURG 6 1';
	'PITTSBURG 6 2';
	'ATLANTA 51 1';
	'ATLANTA 51 2';
	'ATLANTA 52 1';
	'AVINGER 1 1';
	'AVINGER 1 2';
	'BIVINS 1';
	'BIVINS 2';
	'DAINGERFIELD 1';
	'HUGHES SPRINGS 1';
	'JEFFERSON 20 1';
	'JEFFERSON 21 1';
	'LINDEN 14 1';
	'NAPLES 32 1';
	'GILMER 1 1';
	'GILMER 1 2';
	'GILMER 2 1';
	'GLADEWATER 1';
	'KILGORE 1 1';
	'KILGORE 1 2';
	'KILGORE 2 1';
	'KILGORE 3 1';
	'LONGVIEW 1 1';
	'LONGVIEW 1 2';
	'LONGVIEW 2 1';
	'LONGVIEW 3 1';
	'LONGVIEW 4 1';
	'LONGVIEW 4 2';
	'LONGVIEW 5 1';
	'LONGVIEW 6 1';
	'LONGVIEW 6 2';
	'LONGVIEW 6 3';
	'LONGVIEW 6 4';
	'LONGVIEW 6 5';
	'LONGVIEW 6 7';
	'LONGVIEW 7 1';
	'LONGVIEW 8 1';
	'LONGVIEW 9 1';
	'LONGVIEW 10 1';
	'LONGVIEW 11 1';
	'LONGVIEW 11 2';
	'LONGVIEW 12 1';
	'LONGVIEW 13 1';
	'LONGVIEW 13 2';
	'HULL 6 1';
	'KOUNTZE 1 1';
	'KOUNTZE 2 1';
	'KOUNTZE 3 1';
	'LUMBERTON 12 1';
	'LUMBERTON 13 1';
	'LUMBERTON 13 2';
	'LUMBERTON 14 1';
	'LUMBERTON 15 1';
	'LUMBERTON 15 2';
	'RYE 2 1';
	'RYE 2 2';
	'SILSBEE 1 1';
	'SILSBEE 2 1';
	'SILSBEE 3 1';
	'SOUR LAKE 1 1';
	'SOUR LAKE 2 1';
	'SOUR LAKE 2 2';
	'HALLSVILLE 3 1';
	'HALLSVILLE 4 1';
	'MARSHALL 37 1';
	'MARSHALL 38 1';
	'MARSHALL 38 2';
	'MARSHALL 39 1';
	'MARSHALL 39 2';
	'MARSHALL 40 1';
	'MARSHALL 41 1';
	'MARSHALL 42 1';
	'WASKOM 1';
	'BROOKELAND 1';
	'BROOKELAND 2';
	'BUNA 1 1';
	'BUNA 2 1';
	'BUNA 2 2';
	'CALL 1';
	'CALL 2';
	'JASPER 24 1';
	'JASPER 24 2';
	'JASPER 25 1';
	'JASPER 25 2';
	'JASPER 25 3';
	'KIRBYVILLE 2 1';
	'KIRBYVILLE 2 2';
	'KIRBYVILLE 3 1';
	'VIDOR 1 1';
	'VIDOR 2 1';
	'VIDOR 3 1';
	'VIDOR 4 1';
	'BEAUMONT 2 1';
	'BEAUMONT 2 2';
	'BEAUMONT 3 1';
	'BEAUMONT 4 1';
	'BEAUMONT 5 1';
	'BEAUMONT 5 2';
	'BEAUMONT 6 1';
	'BEAUMONT 6 2';
	'BEAUMONT 7 1';
	'BEAUMONT 7 2';
	'BEAUMONT 8 1';
	'BEAUMONT 9 1';
	'BEAUMONT 10 1';
	'BEAUMONT 11 1';
	'BEAUMONT 12 1';
	'GROVES 1';
	'NEDERLAND 1 1';
	'NEDERLAND 2 1';
	'NEDERLAND 3 1';
	'NEDERLAND 4 1';
	'PORT ARTHUR 1 1';
	'PORT ARTHUR 2 1';
	'PORT ARTHUR 3 1';
	'PORT ARTHUR 3 2';
	'PORT ARTHUR 4 1';
	'PORT ARTHUR 5 1';
	'PORT ARTHUR 6 1';
	'PORT NECHES 1 1';
	'PORT NECHES 1 2';
	'CLEVELAND 87 1';
	'CLEVELAND 87 2';
	'CLEVELAND 88 1';
	'CLEVELAND 88 2';
	'CLEVELAND 89 1';
	'CLEVELAND 89 2';
	'CLEVELAND 90 1';
	'CLEVELAND 90 2';
	'CLEVELAND 91 1';
	'CLEVELAND 92 1';
	'CLEVELAND 92 2';
	'DAISETTA 1';
	'SHEPHERD 4 1';
	'SHEPHERD 5 1';
	'SPLENDORA 1 1';
	'SPLENDORA 1 2';
	'SPLENDORA 2 1';
	'SPLENDORA 2 2';
	'ORE CITY 1';
	'OMAHA 4 1';
	'OMAHA 4 2';
	'OMAHA 4 3';
	'OMAHA 4 4';
	'OMAHA 4 5';
	'OMAHA 4 7';
	'HEMPHILL 1 1';
	'HEMPHILL 2 1';
	'HEMPHILL 2 2';
	'NEWTON 21 1';
	'NEWTON 21 2';
	'NEWTON 22 1';
	'NEWTON 22 2';
	'ORANGE 10 1';
	'ORANGE 10 2';
	'ORANGE 11 1';
	'ORANGE 11 2';
	'ORANGE 12 1';
	'ORANGE 13 1';
	'ORANGE 13 2';
	'BRIDGE CITY 1 1';
	'BRIDGE CITY 1 2';
	'BRIDGE CITY 2 1';
	'ORANGE 14 1';
	'ORANGE 14 2';
	'ORANGE 15 1';
	'ORANGE 15 2';
	'ORANGE 16 1';
	'CARTHAGE 25 1';
	'CARTHAGE 26 1';
	'CARTHAGE 26 2';
	'CARTHAGE 27 1';
	'DE BERRY 1';
	'JOAQUIN 1';
	'TATUM 1 1';
	'TIMPSON 1';
	'CORRIGAN 1';
	'LIVINGSTON 10 1';
	'LIVINGSTON 11 1';
	'LIVINGSTON 12 1';
	'LIVINGSTON 12 2';
	'LIVINGSTON 13 1';
	'ONALASKA 5 1';
	'ONALASKA 5 2';
	'PINELAND 1';
	'SAN AUGUSTINE 1 1';
	'SAN AUGUSTINE 2 1';
	'BROADDUS 1';
	'BROADDUS 2';
	'CENTER 2 1';
	'CENTER 3 1';
	'CENTER 3 2';
	'CENTER 3 3';
	'CENTER 3 4';
	'CENTER 3 5';
	'COLDSPRING 1 1';
	'COLDSPRING 2 1';
	'HUNTSVILLE 31 1';
	'HUNTSVILLE 32 1';
	'HUNTSVILLE 32 2';
	'HUNTSVILLE 32 3';
	'HUNTSVILLE 32 4';
	'HUNTSVILLE 32 5';
	'HUNTSVILLE 33 1';
	'HUNTSVILLE 34 1';
	'SHELBYVILLE 18 1';
	'GROVETON 2 1';
	'GROVETON 3 1';
	'GROVETON 3 2';
	'TRINITY 5 1';
	'TRINITY 6 1';
	'COLMESNEIL 1';
	'WARREN 45 1';
	'WOODVILLE 3 1';
	'WOODVILLE 3 2';
	'WOODVILLE 4 1';
	'BIG SANDY 2 1';
	'BIG SANDY 2 2';
	'GILMER 3 1';
	'GILMER 4 1';
	'GILMER 4 2';
	'GILMER 4 3';
	'GILMER 4 4';
	'GILMER 4 5';
	'GILMER 4 7';
	'HAWKINS 2 1';
	'BEAUMONT 13 1';
	'BEAUMONT 13 2';
	'BEAUMONT 14 1';
	'BEAUMONT 14 2';
	'BEAUMONT 14 3';
	'BEAUMONT 14 4';
	'BEAUMONT 14 6';
	'PORT NECHES 2 1';
	'PORT NECHES 2 2';
	'PORT NECHES 2 3';
	'PORT NECHES 2 5';
	'SHEPHERD 6 1';
	'SHEPHERD 6 2';
	'SHEPHERD 6 3';
	'SHEPHERD 6 4';
	'SHEPHERD 6 5';
	'SHEPHERD 6 7';
	'JASPER 26 1';
	'JASPER 26 2';
	'BURKEVILLE 2 1';
	'BURKEVILLE 2 2';
	'BEAUMONT 15 1';
	'BEAUMONT 15 2';
	'BEAUMONT 15 3';
	'BEAUMONT 15 4';
	'BEAUMONT 15 5';
	'BEAUMONT 15 6';
	'BEAUMONT 15 7';
	'BEAUMONT 15 9';
	'HALLSVILLE 5 1';
	'HALLSVILLE 5 2';
	'HALLSVILLE 5 3';
	'HALLSVILLE 5 4';
	'HALLSVILLE 5 5';
	'HALLSVILLE 5 6';
	'HALLSVILLE 5 8';
	'PORT NECHES 3 1';
	'PORT NECHES 3 2';
	'PORT ARTHUR 7 1';
	'PORT ARTHUR 7 2';
	'KOUNTZE 4 1';
	'KOUNTZE 4 2';
	'KOUNTZE 4 3';
	'KOUNTZE 4 5';
	'PITTSBURG 7 1';
	'PITTSBURG 7 2';
	'PITTSBURG 7 3';
	'PITTSBURG 7 4';
	'PITTSBURG 7 5';
	'PITTSBURG 7 6';
	'PITTSBURG 7 8';
	'LONGVIEW 14 1';
	'LONGVIEW 14 2';
	'LONGVIEW 14 3';
	'LONGVIEW 14 4';
	'LONGVIEW 14 5';
	'LONGVIEW 14 6';
	'LONGVIEW 14 8';
	'BEAUMONT 16 1';
	'BEAUMONT 16 2';
	'PORT ARTHUR 8 1';
	'PORT ARTHUR 8 2';
	'PORT ARTHUR 8 3';
	'PORT ARTHUR 8 4';
	'PORT ARTHUR 8 5';
	'TATUM 2 1';
	'TATUM 2 2';
	'TATUM 2 3';
	'TATUM 2 4';
	'TATUM 2 5';
	'TATUM 2 6';
	'TATUM 2 8';
	'ORANGE 17 1';
	'ORANGE 17 2';
	'ORANGE 17 3';
	'ORANGE 17 4';
	'ORANGE 17 5';
	'ORANGE 17 6';
	'ORANGE 17 7';
	'ORANGE 17 8';
	'ORANGE 17 9';
	'ORANGE 17 10';
	'ORANGE 17 12';
	'AVINGER 2 1';
	'AVINGER 2 2';
	'AVINGER 2 3';
	'AVINGER 2 4';
	'AVINGER 2 5';
	'AVINGER 2 6';
	'AVINGER 2 7';
	'AVINGER 2 8';
	'AVINGER 2 10';
	'ORANGE 18 1';
	'ORANGE 18 2';
	'PORT ARTHUR 9 1';
	'PORT ARTHUR 9 2';
	'PORT ARTHUR 9 3';
	'PORT ARTHUR 9 5';
	'PORT ARTHUR 10 1';
	'PORT ARTHUR 10 2';
	'LONE STAR 1';
	'LONE STAR 2';
	'LONE STAR 3';
	'ORANGE 19 1';
	'ORANGE 19 2';
	'ORANGE 19 3';
	'ORANGE 19 4';
	'ORANGE 19 6';
	'ORANGE 20 1';
	'ORANGE 20 2';
	'ORANGE 20 3';
	'ORANGE 20 4';
	'ORANGE 20 5';
	'ORANGE 20 6';
	'ORANGE 20 8';
	'LONGVIEW 15 1';
	'LONGVIEW 15 2';
	'LONGVIEW 15 3';
	'LONGVIEW 15 4';
	'LONGVIEW 15 5';
	'LONGVIEW 15 6';
	'LONGVIEW 15 8';
	'DEWEYVILLE 1';
	'DEWEYVILLE 2';
	'DEWEYVILLE 3';
	'DEWEYVILLE 4';
	'DEWEYVILLE 5';
	'DEWEYVILLE 6';
	'DEWEYVILLE 7';
	'DEWEYVILLE 8';
	'DEWEYVILLE 9';
	'DEWEYVILLE 10';
	'DEWEYVILLE 11';
	'DEWEYVILLE 13';
	'MARSHALL 43 1';
	'MARSHALL 43 2';
	'MARSHALL 43 3';
	'MARSHALL 43 4';
	'MARSHALL 43 5';
	'MARSHALL 43 7';
	'PORT ARTHUR 11 1';
	'PORT ARTHUR 11 2';
	'PORT ARTHUR 11 3';
	'PORT ARTHUR 11 5';
	'FARWELL 4 1';
	'MORTON 7 1';
	'MULESHOE 1 1';
	'MULESHOE 2 1';
	'MULESHOE 2 2';
	'MULESHOE 3 1';
	'SUDAN 1 1';
	'DALHART 1 1';
	'DALHART 1 2';
	'DALHART 1 3';
	'DALHART 2 1';
	'TEXLINE 1';
	'TEXLINE 2';
	'HEDLEY 1';
	'HEDLEY 2';
	'MCLEAN 1';
	'DENVER CITY 1 1';
	'DENVER CITY 2 1';
	'SEAGRAVES 1 1';
	'SEAGRAVES 2 1';
	'SEAGRAVES 3 1';
	'SEMINOLE 4 1';
	'SEMINOLE 4 2';
	'SEMINOLE 5 1';
	'SEMINOLE 5 2';
	'SEMINOLE 5 3';
	'SEMINOLE 5 4';
	'SEMINOLE 5 5';
	'SEMINOLE 5 7';
	'SEMINOLE 6 1';
	'ABERNATHY 1 1';
	'ABERNATHY 1 2';
	'HALE CENTER 1';
	'OLTON 1';
	'PLAINVIEW 6 1';
	'PLAINVIEW 7 1';
	'PLAINVIEW 7 2';
	'PLAINVIEW 8 1';
	'PLAINVIEW 9 1';
	'PLAINVIEW 9 2';
	'PLAINVIEW 9 3';
	'GRUVER 1 1';
	'SPEARMAN 1 1';
	'HARTLEY 3 1';
	'HARTLEY 3 2';
	'CANADIAN 1 1';
	'CANADIAN 2 1';
	'CANADIAN 2 2';
	'CANADIAN 3 1';
	'LEVELLAND 1 1';
	'LEVELLAND 2 1';
	'LEVELLAND 2 2';
	'LEVELLAND 2 3';
	'LEVELLAND 3 1';
	'LEVELLAND 4 1';
	'LITTLEFIELD 1 1';
	'LITTLEFIELD 2 1';
	'LUBBOCK 1 1';
	'LUBBOCK 2 1';
	'LUBBOCK 3 1';
	'LUBBOCK 3 2';
	'LUBBOCK 4 1';
	'ROPESVILLE 1';
	'SHALLOWATER 1';
	'SUNDOWN 1';
	'SUNDOWN 2';
	'BORGER 1 1';
	'BORGER 1 2';
	'BORGER 2 1';
	'BORGER 3 1';
	'BORGER 3 2';
	'STINNETT 2 1';
	'BOOKER 1';
	'FOLLETT 1';
	'FOLLETT 2';
	'IDALOU 1';
	'LUBBOCK 5 1';
	'LUBBOCK 5 2';
	'LUBBOCK 6 1';
	'LUBBOCK 6 2';
	'LUBBOCK 7 1';
	'LUBBOCK 8 1';
	'LUBBOCK 9 1';
	'LUBBOCK 9 2';
	'LUBBOCK 10 1';
	'LUBBOCK 11 1';
	'LUBBOCK 12 1';
	'LUBBOCK 13 1';
	'LUBBOCK 13 2';
	'LUBBOCK 13 3';
	'LUBBOCK 14 1';
	'LUBBOCK 14 2';
	'LUBBOCK 15 1';
	'LUBBOCK 16 1';
	'LUBBOCK 17 1';
	'LUBBOCK 17 2';
	'LUBBOCK 18 1';
	'LUBBOCK 18 2';
	'LUBBOCK 19 1';
	'LUBBOCK 19 2';
	'LUBBOCK 20 1';
	'LUBBOCK 21 1';
	'LUBBOCK 21 2';
	'LUBBOCK 22 1';
	'LUBBOCK 22 2';
	'LUBBOCK 22 3';
	'LUBBOCK 22 4';
	'LUBBOCK 22 5';
	'LUBBOCK 22 7';
	'LUBBOCK 23 1';
	'LUBBOCK 24 1';
	'LUBBOCK 24 2';
	'LUBBOCK 24 3';
	'LUBBOCK 25 1';
	'LUBBOCK 26 1';
	'LUBBOCK 26 2';
	'LUBBOCK 27 1';
	'LUBBOCK 27 2';
	'LUBBOCK 28 1';
	'LUBBOCK 29 1';
	'LUBBOCK 30 1';
	'LUBBOCK 31 1';
	'LUBBOCK 32 1';
	'LUBBOCK 33 1';
	'WOLFFORTH 1';
	'TAHOKA 1 1';
	'TAHOKA 2 1';
	'CACTUS 1';
	'DUMAS 4 1';
	'DUMAS 5 1';
	'DUMAS 6 1';
	'DUMAS 7 1';
	'DUMAS 7 2';
	'SUNRAY 1 1';
	'SUNRAY 1 2';
	'BOVINA 1';
	'BOVINA 2';
	'AMARILLO 1 1';
	'AMARILLO 1 2';
	'AMARILLO 2 1';
	'AMARILLO 3 1';
	'AMARILLO 4 1';
	'AMARILLO 4 2';
	'AMARILLO 5 1';
	'AMARILLO 5 2';
	'AMARILLO 5 3';
	'AMARILLO 6 1';
	'AMARILLO 7 1';
	'CANYON 1 1';
	'CANYON 2 1';
	'CANYON 2 2';
	'CANYON 3 1';
	'CANYON 3 2';
	'CANYON 4 1';
	'STRATFORD 11 1';
	'STRATFORD 11 2';
	'STRATFORD 12 1';
	'BROWNFIELD 2 1';
	'BROWNFIELD 3 1';
	'BROWNFIELD 4 1';
	'BROWNFIELD 4 2';
	'PLAINS 1 1';
	'PLAINS 1 2';
	'GRUVER 2 1';
	'GRUVER 2 2';
	'LUBBOCK 34 1';
	'LUBBOCK 34 2';
	'DENVER CITY 3 1';
	'DENVER CITY 3 2';
	'DENVER CITY 3 3';
	'DENVER CITY 3 5';
	'BORGER 4 1';
	'BORGER 4 2';
	'BORGER 4 3';
	'BORGER 4 4';
	'BORGER 4 5';
	'BORGER 4 6';
	'BORGER 4 7';
	'BORGER 4 8';
	'BORGER 4 10';
	'SUNRAY 2 1';
	'SUNRAY 2 2';
	'LUBBOCK 35 1';
	'LUBBOCK 35 2';
	'TAHOKA 3 1';
	'TAHOKA 3 2';
	'TAHOKA 3 3';
	'TAHOKA 3 5';
	'DUMAS 8 1';
	'DUMAS 8 2';
	'DUMAS 8 3';
	'DUMAS 8 4';
	'DUMAS 8 5';
	'DUMAS 8 7';
	'EDMONSON 1';
	'EDMONSON 2';
	'EDMONSON 3';
	'EDMONSON 4';
	'EDMONSON 5';
	'EDMONSON 6';
	'EDMONSON 7';
	'EDMONSON 9';
	'SUDAN 2 1';
	'SUDAN 2 2';
	'SUDAN 2 3';
	'SUDAN 2 4';
	'SUDAN 2 5';
	'SUDAN 2 6';
	'SUDAN 2 7';
	'SUDAN 2 8';
	'SUDAN 2 10';
	'ABERNATHY 2 1';
	'ABERNATHY 2 2';
	'ABERNATHY 2 3';
	'ABERNATHY 2 4';
	'ABERNATHY 2 5';
	'ABERNATHY 2 6';
	'ABERNATHY 2 7';
	'ABERNATHY 2 8';
	'ABERNATHY 2 9';
	'ABERNATHY 2 11';
	'SUNRAY 3 1';
	'SUNRAY 3 2';
	'SUNRAY 3 3';
	'SUNRAY 3 4';
	'SUNRAY 3 5';
	'SUNRAY 3 6';
	'SUNRAY 3 7';
	'SUNRAY 3 8';
	'SUNRAY 3 10';
	'SPEARMAN 2 1';
	'SPEARMAN 2 2';
	'SPEARMAN 2 3';
	'SPEARMAN 2 4';
	'SPEARMAN 2 6';
	'LUBBOCK 36 1';
	'LUBBOCK 36 2';
	'LUBBOCK 37 1';
	'LUBBOCK 37 2';
	'LUBBOCK 37 3';
	'LUBBOCK 37 4';
	'LUBBOCK 37 6';
	'LUBBOCK 38 1';
	'LUBBOCK 38 2';
	'SPEARMAN 3 1';
	'SPEARMAN 3 2';
	'SPEARMAN 3 3';
	'SPEARMAN 3 4';
	'SPEARMAN 3 5';
	'SPEARMAN 3 6';
	'SPEARMAN 3 7';
	'SPEARMAN 3 8';
	'SPEARMAN 3 10';
	'DENVER CITY 4 1';
	'DENVER CITY 4 2';
	'DENVER CITY 4 3';
	'DENVER CITY 4 4';
	'DENVER CITY 4 5';
	'DENVER CITY 4 6';
	'DENVER CITY 4 7';
	'DENVER CITY 4 9';
	'DENVER CITY 5 1';
	'DENVER CITY 5 2';
	'DENVER CITY 5 3';
	'DENVER CITY 5 4';
	'DENVER CITY 5 5';
	'DENVER CITY 5 7';
	'CLOVIS 1 1';
	'CLOVIS 2 1';
	'CLOVIS 3 1';
	'CLOVIS 3 2';
	'CLOVIS 4 1';
	'CLOVIS 4 2';
	'CLOVIS 4 3';
	'CLOVIS 4 4';
	'CLOVIS 4 5';
	'CLOVIS 5 1';
	'CLOVIS 5 2';
	'GRADY 4 1';
	'MELROSE 9 1';
	'TEXICO 1 1';
	'TEXICO 2 1';
	'TEXICO 3 1';
	'TEXICO 3 2';
	'EUNICE 6 1';
	'EUNICE 6 2';
	'EUNICE 7 1';
	'HOBBS 1 1';
	'HOBBS 2 1';
	'HOBBS 3 1';
	'HOBBS 4 1';
	'HOBBS 5 1';
	'HOBBS 6 1';
	'HOBBS 7 1';
	'HOBBS 7 2';
	'JAL 1';
	'LOVINGTON 2 1';
	'LOVINGTON 3 1';
	'LOVINGTON 3 2';
	'LOVINGTON 4 1';
	'LOVINGTON 4 2';
	'TATUM 3 1';
	'TATUM 4 1';
	'NARA VISA 1';
	'NARA VISA 2';
	'SAN JON 1 1';
	'TUCUMCARI 1 1';
	'TUCUMCARI 2 1';
	'TUCUMCARI 3 1';
	'TUCUMCARI 3 2';
	'CAUSEY 1';
	'CAUSEY 2';
	'FLOYD 4 1';
	'FLOYD 4 2';
	'PORTALES 1 1';
	'PORTALES 2 1';
	'PORTALES 3 1';
	'PORTALES 3 2';
	'PORTALES 4 1';
	'DES MOINES 39 1';
	'DES MOINES 39 2';
	'GRENVILLE 1';
	'GRENVILLE 2';
	'SEDAN 1 1';
	'SEDAN 1 2';
	'LOVINGTON 5 1';
	'LOVINGTON 5 2';
	'LOVINGTON 6 1';
	'LOVINGTON 6 2';
	'LOVINGTON 6 3';
	'LOVINGTON 6 4';
	'LOVINGTON 6 5';
	'LOVINGTON 6 6';
	'LOVINGTON 6 8';
	'HOBBS 8 1';
	'HOBBS 8 2';
	'HOUSE 1';
	'HOUSE 2';
	'HOUSE 3';
	'HOUSE 4';
	'HOUSE 6';
	'HOBBS 9 1';
	'HOBBS 9 2';
	'HOBBS 9 3';
	'HOBBS 9 4';
	'HOBBS 9 5';
	'HOBBS 9 6';
	'HOBBS 9 8';
	'HOBBS 10 1';
	'HOBBS 10 2';
	'HOBBS 10 3';
	'HOBBS 10 4';
	'HOBBS 10 5';
	'HOBBS 10 7';
	'SAN JON 2 1';
	'SAN JON 2 2';
	'SAN JON 2 3';
	'SAN JON 2 5';
	'HOBBS 11 1';
	'HOBBS 11 2';
	'HOBBS 11 3';
	'HOBBS 11 4';
	'HOBBS 11 6';
	'HOBBS 12 1';
	'HOBBS 12 2';
	'HOBBS 13 1';
	'HOBBS 13 2';
	'HOBBS 13 3';
	'COLCORD 1 1';
	'COLCORD 2 1';
	'COLCORD 3 1';
	'COLCORD 3 2';
	'KANSAS 2 1';
	'MULDROW 1 1';
	'MULDROW 2 1';
	'STILWELL 1 1';
	'STILWELL 2 1';
	'STILWELL 3 1';
	'WATTS 1';
	'WATTS 2';
	'WESTVILLE 7 1';
	'WESTVILLE 8 1';
	'ALINE 1';
	'ALINE 2';
	'ALVA 1 1';
	'ALVA 2 1';
	'ALVA 3 1';
	'CHEROKEE 7 1';
	'CHEROKEE 7 2';
	'HELENA 7 1';
	'HELENA 7 2';
	'ATOKA 2 1';
	'ATOKA 2 2';
	'ATOKA 3 1';
	'ATOKA 4 1';
	'ATOKA 4 2';
	'BOSWELL 3 1';
	'CADDO 1';
	'COLEMAN 5 1';
	'KIOWA 1 1';
	'KIOWA 2 1';
	'KIOWA 2 2';
	'BEAVER 8 1';
	'FORGAN 1';
	'LAVERNE 1 1';
	'LAVERNE 1 2';
	'LAVERNE 2 1';
	'TURPIN 1 1';
	'TURPIN 2 1';
	'CARTER 1';
	'ELK CITY 1 1';
	'ELK CITY 2 1';
	'ELK CITY 3 1';
	'ELK CITY 3 2';
	'ERICK 1';
	'ERICK 2';
	'ERICK 3';
	'ERICK 4';
	'ERICK 5';
	'ERICK 7';
	'SAYRE 3 1';
	'SAYRE 4 1';
	'SAYRE 5 1';
	'CANTON 58 1';
	'GEARY 1 1';
	'GEARY 2 1';
	'HYDRO 1';
	'OKEENE 1 1';
	'OKEENE 1 2';
	'OKEENE 2 1';
	'THOMAS 2 1';
	'WATONGA 1 1';
	'WATONGA 1 2';
	'WATONGA 2 1';
	'WATONGA 2 2';
	'BENNINGTON 4 1';
	'BENNINGTON 4 2';
	'BOKCHITO 1 1';
	'BOKCHITO 1 2';
	'BOKCHITO 2 1';
	'BOKCHITO 2 2';
	'CALERA 4 1';
	'CALERA 5 1';
	'CALERA 5 2';
	'COLBERT 2 1';
	'COLBERT 2 2';
	'DURANT 4 1';
	'DURANT 5 1';
	'DURANT 5 2';
	'DURANT 5 3';
	'DURANT 6 1';
	'DURANT 7 1';
	'HENDRIX 1';
	'MEAD 1';
	'ANADARKO 1 1';
	'ANADARKO 2 1';
	'APACHE 1 1';
	'APACHE 1 2';
	'APACHE 2 1';
	'APACHE 3 1';
	'APACHE 3 2';
	'BINGER 1';
	'BINGER 2';
	'CARNEGIE 5 1';
	'CARNEGIE 6 1';
	'CYRIL 1';
	'FORT COBB 1';
	'HINTON 5 1';
	'HINTON 6 1';
	'HINTON 7 1';
	'MINCO 1 1';
	'MINCO 2 1';
	'CALUMET 4 1';
	'EL RENO 1 1';
	'EL RENO 2 1';
	'EL RENO 2 2';
	'EL RENO 3 1';
	'EL RENO 4 1';
	'MUSTANG 1 1';
	'MUSTANG 2 1';
	'MUSTANG 2 2';
	'MUSTANG 2 3';
	'MUSTANG 3 1';
	'MUSTANG 3 2';
	'MUSTANG 3 3';
	'OKARCHE 1';
	'OKARCHE 2';
	'OKLAHOMA CITY 1 1';
	'OKLAHOMA CITY 1 2';
	'OKLAHOMA CITY 2 1';
	'OKLAHOMA CITY 2 2';
	'OKLAHOMA CITY 3 1';
	'OKLAHOMA CITY 4 1';
	'PIEDMONT 10 1';
	'YUKON 1 1';
	'YUKON 1 2';
	'YUKON 2 1';
	'YUKON 2 2';
	'YUKON 3 1';
	'YUKON 4 1';
	'YUKON 4 2';
	'YUKON 5 1';
	'YUKON 5 2';
	'YUKON 5 3';
	'ARDMORE 3 1';
	'ARDMORE 4 1';
	'ARDMORE 5 1';
	'ARDMORE 5 2';
	'ARDMORE 5 3';
	'ARDMORE 6 1';
	'ARDMORE 6 2';
	'HEALDTON 1 1';
	'HEALDTON 2 1';
	'LONE GROVE 1';
	'LONE GROVE 2';
	'RATLIFF CITY 1';
	'RATLIFF CITY 2';
	'RINGLING 1';
	'WILSON 12 1';
	'WILSON 12 2';
	'FORT GIBSON 1 1';
	'FORT GIBSON 2 1';
	'HULBERT 1 1';
	'HULBERT 2 1';
	'LOCUST GROVE 6 1';
	'LOCUST GROVE 7 1';
	'PARK HILL 1 1';
	'PARK HILL 2 1';
	'PARK HILL 3 1';
	'PARK HILL 3 2';
	'ROSE 1';
	'ROSE 2';
	'TAHLEQUAH 1 1';
	'TAHLEQUAH 2 1';
	'TAHLEQUAH 3 1';
	'TAHLEQUAH 3 2';
	'TAHLEQUAH 3 3';
	'TAHLEQUAH 4 1';
	'VIAN 1 1';
	'VIAN 2 1';
	'VIAN 2 2';
	'VIAN 3 1';
	'WELLING 1';
	'ANTLERS 1 1';
	'ANTLERS 2 1';
	'ANTLERS 2 2';
	'FORT TOWSON 1 1';
	'HUGO 5 1';
	'HUGO 6 1';
	'HUGO 7 1';
	'HUGO 7 2';
	'SOPER 1';
	'VALLIANT 1';
	'BOISE CITY 1';
	'KEYES 1';
	'TEXHOMA 1 1';
	'TEXHOMA 2 1';
	'CHOCTAW 1 1';
	'CHOCTAW 1 2';
	'CHOCTAW 2 1';
	'CHOCTAW 2 2';
	'CHOCTAW 3 1';
	'CHOCTAW 4 1';
	'LEXINGTON 75 1';
	'LEXINGTON 76 1';
	'MCLOUD 1 1';
	'MCLOUD 1 2';
	'MCLOUD 2 1';
	'NEWALLA 1 1';
	'NEWALLA 1 2';
	'NEWALLA 2 1';
	'NEWALLA 3 1';
	'NOBLE 3 1';
	'NOBLE 4 1';
	'NOBLE 5 1';
	'NORMAN 2 1';
	'NORMAN 2 2';
	'NORMAN 3 1';
	'NORMAN 4 1';
	'NORMAN 4 2';
	'NORMAN 5 1';
	'NORMAN 5 2';
	'NORMAN 6 1';
	'NORMAN 7 1';
	'NORMAN 8 1';
	'NORMAN 8 2';
	'NORMAN 9 1';
	'NORMAN 9 2';
	'NORMAN 10 1';
	'NORMAN 11 1';
	'NORMAN 12 1';
	'NORMAN 13 1';
	'NORMAN 13 2';
	'OKLAHOMA CITY 5 1';
	'OKLAHOMA CITY 5 2';
	'OKLAHOMA CITY 6 1';
	'OKLAHOMA CITY 7 1';
	'OKLAHOMA CITY 8 1';
	'OKLAHOMA CITY 9 1';
	'OKLAHOMA CITY 10 1';
	'OKLAHOMA CITY 11 1';
	'OKLAHOMA CITY 11 2';
	'OKLAHOMA CITY 12 1';
	'OKLAHOMA CITY 13 1';
	'OKLAHOMA CITY 14 1';
	'OKLAHOMA CITY 14 2';
	'OKLAHOMA CITY 15 1';
	'OKLAHOMA CITY 16 1';
	'OKLAHOMA CITY 17 1';
	'OKLAHOMA CITY 17 2';
	'OKLAHOMA CITY 17 3';
	'OKLAHOMA CITY 18 1';
	'OKLAHOMA CITY 19 1';
	'OKLAHOMA CITY 19 2';
	'OKLAHOMA CITY 20 1';
	'OKLAHOMA CITY 21 1';
	'OKLAHOMA CITY 22 1';
	'OKLAHOMA CITY 23 1';
	'OKLAHOMA CITY 24 1';
	'OKLAHOMA CITY 24 2';
	'WANETTE 1';
	'ALLEN 1 1';
	'ALLEN 2 1';
	'COALGATE 1 1';
	'COALGATE 2 1';
	'COALGATE 3 1';
	'STONEWALL 2 1';
	'STONEWALL 2 2';
	'STONEWALL 3 1';
	'CACHE 1 1';
	'CACHE 2 1';
	'CACHE 2 2';
	'CACHE 3 1';
	'ELGIN 17 1';
	'FLETCHER 3 1';
	'FORT SILL 1 1';
	'FORT SILL 2 1';
	'INDIAHOMA 1';
	'INDIAHOMA 2';
	'LAWTON 4 1';
	'LAWTON 4 2';
	'LAWTON 5 1';
	'LAWTON 5 2';
	'LAWTON 6 1';
	'LAWTON 6 2';
	'LAWTON 7 1';
	'LAWTON 8 1';
	'LAWTON 9 1';
	'LAWTON 9 2';
	'LAWTON 10 1';
	'LAWTON 10 2';
	'LAWTON 10 3';
	'LAWTON 10 4';
	'LAWTON 10 5';
	'LAWTON 10 7';
	'LAWTON 11 1';
	'LAWTON 11 2';
	'LAWTON 12 1';
	'LAWTON 13 1';
	'LAWTON 14 1';
	'LAWTON 15 1';
	'LAWTON 16 1';
	'MARLOW 1 1';
	'MARLOW 2 1';
	'MARLOW 3 1';
	'RUSH SPRINGS 1';
	'WALTERS 1 1';
	'WALTERS 1 2';
	'WALTERS 2 1';
	'WALTERS 2 2';
	'WALTERS 3 1';
	'DUNCAN 3 1';
	'DUNCAN 3 2';
	'DUNCAN 4 1';
	'DUNCAN 4 2';
	'DUNCAN 4 3';
	'DUNCAN 5 1';
	'DUNCAN 6 1';
	'DUNCAN 6 2';
	'RANDLETT 1';
	'TEMPLE 4 1';
	'AFTON 7 1';
	'AFTON 8 1';
	'AFTON 9 1';
	'CHELSEA 9 1';
	'CHELSEA 9 2';
	'CHELSEA 10 1';
	'CHELSEA 10 2';
	'CHELSEA 11 1';
	'CHELSEA 11 2';
	'MIAMI 80 1';
	'MIAMI 80 2';
	'MIAMI 81 1';
	'MIAMI 81 2';
	'MIAMI 81 3';
	'MIAMI 81 4';
	'MIAMI 81 5';
	'MIAMI 82 1';
	'MIAMI 82 2';
	'MIAMI 82 3';
	'MIAMI 82 4';
	'MIAMI 82 5';
	'S COFFEYVILLE 1';
	'S COFFEYVILLE 2';
	'S COFFEYVILLE 3';
	'VINITA 1 1';
	'VINITA 2 1';
	'VINITA 3 1';
	'WELCH 5 1';
	'BRISTOW 4 1';
	'BRISTOW 5 1';
	'BRISTOW 6 1';
	'DRUMRIGHT 1 1';
	'DRUMRIGHT 2 1';
	'MANNFORD 1 1';
	'MANNFORD 2 1';
	'MANNFORD 2 2';
	'MOUNDS 2 1';
	'MOUNDS 3 1';
	'SAND SPRINGS 1 1';
	'SAND SPRINGS 2 1';
	'SAND SPRINGS 3 1';
	'SAND SPRINGS 3 2';
	'SAND SPRINGS 4 1';
	'SAPULPA 1 1';
	'SAPULPA 1 2';
	'SAPULPA 2 1';
	'SAPULPA 2 2';
	'SAPULPA 3 1';
	'SAPULPA 4 1';
	'STROUD 1 1';
	'STROUD 1 2';
	'STROUD 2 1';
	'YALE 3 1';
	'YALE 3 2';
	'ARAPAHO 1';
	'CANUTE 1';
	'CANUTE 2';
	'CLINTON 62 1';
	'CLINTON 63 1';
	'CLINTON 64 1';
	'LEEDEY 1';
	'WEATHERFORD 1 1';
	'WEATHERFORD 2 1';
	'WEATHERFORD 2 2';
	'WEATHERFORD 2 3';
	'WEATHERFORD 3 1';
	'EUCHA 1';
	'GROVE 1 1';
	'GROVE 2 1';
	'GROVE 2 2';
	'GROVE 2 3';
	'GROVE 3 1';
	'GROVE 3 2';
	'GROVE 3 3';
	'GROVE 3 4';
	'GROVE 3 5';
	'JAY 10 1';
	'JAY 10 2';
	'JAY 11 1';
	'JAY 11 2';
	'JAY 11 3';
	'JAY 12 1';
	'SALINA 1 1';
	'SALINA 2 1';
	'SALINA 3 1';
	'WYANDOTTE 5 1';
	'WYANDOTTE 5 2';
	'WYANDOTTE 5 3';
	'WYANDOTTE 6 1';
	'WYANDOTTE 6 2';
	'WYANDOTTE 6 3';
	'SEILING 1 1';
	'SEILING 1 2';
	'TALOGA 1';
	'TALOGA 2';
	'VICI 1';
	'ARNETT 1';
	'FORT SUPPLY 1';
	'GAGE 1';
	'SHATTUCK 1';
	'ENID 1 1';
	'ENID 2 1';
	'ENID 3 1';
	'ENID 4 1';
	'ENID 5 1';
	'ENID 5 2';
	'ENID 6 1';
	'ENID 6 2';
	'ENID 6 3';
	'ENID 6 4';
	'ENID 6 5';
	'ENID 7 1';
	'ENID 7 2';
	'ENID 8 1';
	'GARBER 1 1';
	'GARBER 2 1';
	'GARBER 2 2';
	'LAHOMA 1 1';
	'LAHOMA 1 2';
	'LAHOMA 2 1';
	'LAHOMA 2 2';
	'MARSHALL 44 1';
	'MARSHALL 44 2';
	'ORLANDO 58 1';
	'ORLANDO 58 2';
	'WAUKOMIS 1';
	'DAVIS 5 1';
	'DAVIS 6 1';
	'DAVIS 7 1';
	'ELMORE CITY 1 1';
	'ELMORE CITY 2 1';
	'ELMORE CITY 2 2';
	'ELMORE CITY 3 1';
	'LINDSAY 1 1';
	'LINDSAY 2 1';
	'MAYSVILLE 9 1';
	'PAULS VALLEY 1 1';
	'PAULS VALLEY 2 1';
	'PAULS VALLEY 2 2';
	'PAULS VALLEY 2 3';
	'PAULS VALLEY 2 4';
	'PAULS VALLEY 2 5';
	'ROFF 1';
	'STRATFORD 13 1';
	'STRATFORD 14 1';
	'STRATFORD 14 2';
	'WYNNEWOOD 1';
	'WYNNEWOOD 2';
	'BLANCHARD 3 1';
	'BLANCHARD 4 1';
	'BLANCHARD 5 1';
	'BLANCHARD 5 2';
	'BLANCHARD 6 1';
	'CHICKASHA 1 1';
	'CHICKASHA 2 1';
	'CHICKASHA 2 2';
	'CHICKASHA 3 1';
	'CHICKASHA 3 2';
	'CHICKASHA 4 1';
	'TUTTLE 1 1';
	'TUTTLE 2 1';
	'TUTTLE 3 1';
	'TUTTLE 3 2';
	'MEDFORD 18 1';
	'POND CREEK 1';
	'BLAIR 2 1';
	'GRANITE 1';
	'GRANITE 2';
	'MANGUM 1 1';
	'MANGUM 1 2';
	'MANGUM 2 1';
	'ELDORADO 3 1';
	'ELDORADO 3 2';
	'HOLLIS 2 1';
	'BUFFALO 76 1';
	'BUFFALO 76 2';
	'BUFFALO 77 1';
	'BUFFALO 77 2';
	'WOODWARD 3 1';
	'WOODWARD 4 1';
	'WOODWARD 4 2';
	'WOODWARD 5 1';
	'WOODWARD 6 1';
	'KEOTA 3 1';
	'MCCURTAIN 1';
	'QUINTON 4 1';
	'STIGLER 1 1';
	'STIGLER 2 1';
	'STIGLER 3 1';
	'CALVIN 1';
	'HOLDENVILLE 1 1';
	'HOLDENVILLE 1 2';
	'HOLDENVILLE 2 1';
	'HOLDENVILLE 3 1';
	'HOLDENVILLE 3 2';
	'WETUMKA 1 1';
	'WETUMKA 2 1';
	'WETUMKA 2 2';
	'WEWOKA 1 1';
	'WEWOKA 2 1';
	'ALTUS 2 1';
	'ALTUS 2 2';
	'ALTUS 2 3';
	'ALTUS 2 4';
	'ALTUS 2 5';
	'ALTUS 3 1';
	'ALTUS 4 1';
	'ALTUS 5 1';
	'ALTUS 5 2';
	'COMANCHE 1 1';
	'COMANCHE 2 1';
	'TERRAL 1';
	'WAURIKA 1 1';
	'WAURIKA 2 1';
	'WAURIKA 2 2';
	'ADA 8 1';
	'ADA 8 2';
	'ADA 9 1';
	'ADA 10 1';
	'ADA 11 1';
	'MANNSVILLE 1';
	'TISHOMINGO 1 1';
	'TISHOMINGO 2 1';
	'TISHOMINGO 3 1';
	'BLACKWELL 1 1';
	'BLACKWELL 2 1';
	'BLACKWELL 3 1';
	'BLACKWELL 3 2';
	'NEWKIRK 1';
	'NEWKIRK 2';
	'PONCA CITY 1 1';
	'PONCA CITY 1 2';
	'PONCA CITY 2 1';
	'PONCA CITY 3 1';
	'PONCA CITY 3 2';
	'PONCA CITY 4 1';
	'PONCA CITY 5 1';
	'PONCA CITY 5 2';
	'PONCA CITY 6 1';
	'SHIDLER 1';
	'SHIDLER 2';
	'TONKAWA 1 1';
	'TONKAWA 2 1';
	'TONKAWA 2 2';
	'CASHION 1';
	'CRESCENT 1';
	'CRESCENT 2';
	'HENNESSEY 1';
	'HENNESSEY 2';
	'KINGFISHER 1';
	'HOBART 6 1';
	'HOBART 6 2';
	'HOBART 7 1';
	'SNYDER 1';
	'CLAYTON 18 1';
	'HARTSHORNE 1';
	'RED OAK 5 1';
	'TALIHINA 1 1';
	'TALIHINA 2 1';
	'TUSKAHOMA 1';
	'WILBURTON 1 1';
	'WILBURTON 1 2';
	'WILBURTON 2 1';
	'WILBURTON 2 2';
	'WISTER 1 1';
	'WISTER 2 1';
	'WISTER 2 2';
	'BOKOSHE 1';
	'HEAVENER 1';
	'HODGEN 1 1';
	'HODGEN 1 2';
	'HODGEN 2 1';
	'HOWE 2 1';
	'POCOLA 1 1';
	'POCOLA 2 1';
	'POCOLA 2 2';
	'POTEAU 1 1';
	'POTEAU 2 1';
	'POTEAU 3 1';
	'SMITHVILLE 9 1';
	'SMITHVILLE 9 2';
	'SPIRO 1 1';
	'SPIRO 1 2';
	'SPIRO 2 1';
	'SPIRO 3 1';
	'SPIRO 3 2';
	'CHANDLER 4 1';
	'CHANDLER 5 1';
	'CHANDLER 5 2';
	'CHANDLER 6 1';
	'CHANDLER 6 2';
	'CUSHING 2 1';
	'CUSHING 2 2';
	'CUSHING 3 1';
	'CUSHING 3 2';
	'CUSHING 4 1';
	'HARRAH 1 1';
	'HARRAH 1 2';
	'HARRAH 2 1';
	'LUTHER 2 1';
	'LUTHER 2 2';
	'LUTHER 3 1';
	'LUTHER 3 2';
	'MEEKER 1 1';
	'MEEKER 2 1';
	'MEEKER 2 2';
	'MEEKER 2 3';
	'MEEKER 2 4';
	'MEEKER 2 5';
	'MEEKER 2 7';
	'PERKINS 1 1';
	'PERKINS 2 1';
	'PRAGUE 1 1';
	'PRAGUE 1 2';
	'PRAGUE 2 1';
	'PRAGUE 3 1';
	'WELLSTON 5 1';
	'WELLSTON 6 1';
	'WELLSTON 6 2';
	'WELLSTON 7 1';
	'COYLE 1';
	'COYLE 2';
	'EDMOND 1 1';
	'EDMOND 2 1';
	'EDMOND 3 1';
	'EDMOND 3 2';
	'EDMOND 3 3';
	'EDMOND 4 1';
	'EDMOND 5 1';
	'GUTHRIE 3 1';
	'GUTHRIE 3 2';
	'GUTHRIE 4 1';
	'GUTHRIE 5 1';
	'BURNEYVILLE 1';
	'MARIETTA 18 1';
	'MARIETTA 19 1';
	'THACKERVILLE 1';
	'THACKERVILLE 2';
	'FAIRVIEW 15 1';
	'FAIRVIEW 16 1';
	'FAIRVIEW 17 1';
	'RINGWOOD 3 1';
	'WAYNOKA 1';
	'KINGSTON 24 1';
	'KINGSTON 24 2';
	'KINGSTON 25 1';
	'KINGSTON 25 2';
	'MADILL 1 1';
	'MADILL 2 1';
	'MADILL 3 1';
	'MADILL 3 2';
	'ADAIR 6 1';
	'CHOUTEAU 1 1';
	'CHOUTEAU 2 1';
	'INOLA 1 1';
	'INOLA 2 1';
	'INOLA 2 2';
	'INOLA 3 1';
	'LANGLEY 1 1';
	'LANGLEY 1 2';
	'PRYOR 1 1';
	'PRYOR 2 1';
	'PRYOR 3 1';
	'PRYOR 4 1';
	'NEWCASTLE 3 1';
	'PURCELL 1 1';
	'PURCELL 2 1';
	'PURCELL 3 1';
	'PURCELL 3 2';
	'BETHEL 13 1';
	'BETHEL 13 2';
	'BROKEN BOW 1 1';
	'BROKEN BOW 2 1';
	'BROKEN BOW 3 1';
	'EAGLETOWN 1';
	'GARVIN 1';
	'HAWORTH 1';
	'IDABEL 1 1';
	'IDABEL 1 2';
	'IDABEL 2 1';
	'IDABEL 3 1';
	'WATSON 3 1';
	'WATSON 3 2';
	'WRIGHT CITY 3 1';
	'WRIGHT CITY 3 2';
	'CHECOTAH 1 1';
	'CHECOTAH 2 1';
	'CHECOTAH 3 1';
	'COUNCIL HILL 1';
	'COUNCIL HILL 2';
	'EUFAULA 4 1';
	'EUFAULA 5 1';
	'EUFAULA 5 2';
	'EUFAULA 6 1';
	'HENRYETTA 1 1';
	'HENRYETTA 2 1';
	'HENRYETTA 2 2';
	'HENRYETTA 3 1';
	'HENRYETTA 3 2';
	'MORRIS 12 1';
	'PORUM 1 1';
	'PORUM 1 2';
	'PORUM 2 1';
	'PORUM 2 2';
	'WARNER 2 1';
	'WARNER 3 1';
	'WARNER 3 2';
	'SULPHUR 9 1';
	'SULPHUR 9 2';
	'SULPHUR 10 1';
	'GORE 1 1';
	'HASKELL 1 1';
	'HASKELL 2 1';
	'MUSKOGEE 1 1';
	'MUSKOGEE 2 1';
	'MUSKOGEE 3 1';
	'MUSKOGEE 4 1';
	'MUSKOGEE 5 1';
	'MUSKOGEE 6 1';
	'MUSKOGEE 7 1';
	'MUSKOGEE 8 1';
	'TAFT 2 1';
	'TAFT 2 2';
	'GLENCOE 6 1';
	'MORRISON 4 1';
	'PERRY 22 1';
	'PERRY 23 1';
	'PERRY 23 2';
	'STILLWATER 9 1';
	'STILLWATER 10 1';
	'STILLWATER 11 1';
	'STILLWATER 12 1';
	'NOWATA 1 1';
	'NOWATA 2 1';
	'BOLEY 1';
	'OKEMAH 1 1';
	'OKEMAH 2 1';
	'OKEMAH 2 2';
	'OKEMAH 3 1';
	'OKEMAH 3 2';
	'PADEN 1';
	'PADEN 2';
	'WELEETKA 1 1';
	'BETHANY 6 1';
	'BETHANY 7 1';
	'BETHANY 7 2';
	'BETHANY 8 1';
	'EDMOND 6 1';
	'EDMOND 7 1';
	'EDMOND 8 1';
	'EDMOND 8 2';
	'EDMOND 9 1';
	'EDMOND 10 1';
	'EDMOND 10 2';
	'EDMOND 11 1';
	'EDMOND 11 2';
	'EDMOND 12 1';
	'EDMOND 13 1';
	'EDMOND 14 1';
	'EDMOND 15 1';
	'EDMOND 16 1';
	'JONES 2 1';
	'JONES 2 2';
	'OKLAHOMA CITY 25 1';
	'OKLAHOMA CITY 26 1';
	'OKLAHOMA CITY 27 1';
	'OKLAHOMA CITY 27 2';
	'OKLAHOMA CITY 28 1';
	'OKLAHOMA CITY 29 1';
	'OKLAHOMA CITY 29 2';
	'OKLAHOMA CITY 30 1';
	'OKLAHOMA CITY 31 1';
	'OKLAHOMA CITY 32 1';
	'OKLAHOMA CITY 33 1';
	'OKLAHOMA CITY 33 2';
	'OKLAHOMA CITY 34 1';
	'OKLAHOMA CITY 34 2';
	'OKLAHOMA CITY 35 1';
	'OKLAHOMA CITY 36 1';
	'OKLAHOMA CITY 36 2';
	'OKLAHOMA CITY 37 1';
	'OKLAHOMA CITY 38 1';
	'OKLAHOMA CITY 38 2';
	'OKLAHOMA CITY 39 1';
	'OKLAHOMA CITY 40 1';
	'OKLAHOMA CITY 40 2';
	'OKLAHOMA CITY 41 1';
	'OKLAHOMA CITY 41 2';
	'OKLAHOMA CITY 42 1';
	'OKLAHOMA CITY 43 1';
	'OKLAHOMA CITY 43 2';
	'OKLAHOMA CITY 44 1';
	'OKLAHOMA CITY 44 2';
	'OKLAHOMA CITY 45 1';
	'OKLAHOMA CITY 46 1';
	'OKLAHOMA CITY 47 1';
	'OKLAHOMA CITY 47 2';
	'OKLAHOMA CITY 48 1';
	'OKLAHOMA CITY 49 1';
	'OKLAHOMA CITY 49 2';
	'OKLAHOMA CITY 50 1';
	'OKLAHOMA CITY 51 1';
	'OKLAHOMA CITY 52 1';
	'OKLAHOMA CITY 53 1';
	'OKLAHOMA CITY 54 1';
	'OKLAHOMA CITY 55 1';
	'OKLAHOMA CITY 55 2';
	'OKLAHOMA CITY 56 1';
	'OKLAHOMA CITY 57 1';
	'OKLAHOMA CITY 57 2';
	'OKLAHOMA CITY 58 1';
	'OKLAHOMA CITY 59 1';
	'OKLAHOMA CITY 59 2';
	'OKLAHOMA CITY 60 1';
	'OKLAHOMA CITY 61 1';
	'OKLAHOMA CITY 62 1';
	'OKLAHOMA CITY 62 2';
	'OKLAHOMA CITY 63 1';
	'OKLAHOMA CITY 63 2';
	'OKLAHOMA CITY 64 1';
	'OKLAHOMA CITY 65 1';
	'OKLAHOMA CITY 66 1';
	'OKLAHOMA CITY 66 2';
	'OKLAHOMA CITY 67 1';
	'OKLAHOMA CITY 67 2';
	'OKLAHOMA CITY 67 3';
	'OKLAHOMA CITY 67 4';
	'OKLAHOMA CITY 67 5';
	'OKLAHOMA CITY 67 7';
	'OKLAHOMA CITY 68 1';
	'OKLAHOMA CITY 68 2';
	'OKLAHOMA CITY 69 1';
	'OKLAHOMA CITY 69 2';
	'OKLAHOMA CITY 70 1';
	'OKLAHOMA CITY 71 1';
	'OKLAHOMA CITY 72 1';
	'OKLAHOMA CITY 72 2';
	'OKLAHOMA CITY 73 1';
	'OKLAHOMA CITY 74 1';
	'OKLAHOMA CITY 75 1';
	'OKLAHOMA CITY 75 2';
	'OKMULGEE 1 1';
	'OKMULGEE 2 1';
	'OKMULGEE 3 1';
	'OKMULGEE 3 2';
	'OKMULGEE 4 1';
	'BARNSDALL 1';
	'BARTLESVILLE 1 1';
	'BARTLESVILLE 2 1';
	'BARTLESVILLE 3 1';
	'COPAN 1';
	'COPAN 2';
	'COPAN 3';
	'COPAN 4';
	'COPAN 5';
	'FAIRFAX 22 1';
	'FAIRFAX 22 2';
	'HOMINY 1 1';
	'HOMINY 1 2';
	'HOMINY 2 1';
	'HOMINY 2 2';
	'PAWHUSKA 1 1';
	'PAWHUSKA 1 2';
	'PAWHUSKA 2 1';
	'PAWHUSKA 2 2';
	'PAWHUSKA 3 1';
	'SKIATOOK 1 1';
	'SKIATOOK 1 2';
	'SKIATOOK 1 3';
	'SKIATOOK 1 4';
	'SKIATOOK 1 5';
	'SKIATOOK 1 7';
	'SKIATOOK 2 1';
	'SKIATOOK 2 2';
	'SKIATOOK 3 1';
	'SPERRY 1';
	'TULSA 1 1';
	'TULSA 2 1';
	'TULSA 2 2';
	'TULSA 3 1';
	'TULSA 4 1';
	'TULSA 5 1';
	'TULSA 6 1';
	'TULSA 6 2';
	'TULSA 7 1';
	'TULSA 7 2';
	'TULSA 7 3';
	'COMMERCE 4 1';
	'COMMERCE 4 2';
	'COMMERCE 4 3';
	'COMMERCE 4 4';
	'COMMERCE 4 5';
	'COMMERCE 4 7';
	'FAIRLAND 1';
	'QUAPAW 1';
	'QUAPAW 2';
	'QUAPAW 3';
	'QUAPAW 4';
	'QUAPAW 6';
	'CLEVELAND 93 1';
	'CLEVELAND 94 1';
	'CLEVELAND 95 1';
	'PAWNEE 3 1';
	'PAWNEE 3 2';
	'STILLWATER 13 1';
	'STILLWATER 14 1';
	'STILLWATER 14 2';
	'STILLWATER 14 3';
	'STILLWATER 15 1';
	'CANADIAN 4 1';
	'MCALESTER 1 1';
	'MCALESTER 2 1';
	'MCALESTER 2 2';
	'MCALESTER 3 1';
	'MCALESTER 3 2';
	'MCALESTER 3 3';
	'MCALESTER 4 1';
	'ASHER 1';
	'EARLSBORO 1';
	'EARLSBORO 2';
	'KONAWA 1 1';
	'KONAWA 2 1';
	'MAUD 3 1';
	'MAUD 3 2';
	'SHAWNEE 1 1';
	'SHAWNEE 2 1';
	'SHAWNEE 2 2';
	'SHAWNEE 2 3';
	'SHAWNEE 3 1';
	'SHAWNEE 3 2';
	'SHAWNEE 4 1';
	'SHAWNEE 5 1';
	'SHAWNEE 6 1';
	'SHAWNEE 6 2';
	'SHAWNEE 7 1';
	'SHAWNEE 8 1';
	'SHAWNEE 8 2';
	'TECUMSEH 3 1';
	'TECUMSEH 4 1';
	'MOYERS 1';
	'RATTAN 1';
	'CHEYENNE 1 1';
	'CATOOSA 1 1';
	'CATOOSA 2 1';
	'CLAREMORE 1 1';
	'CLAREMORE 2 1';
	'CLAREMORE 2 2';
	'CLAREMORE 3 1';
	'CLAREMORE 3 2';
	'CLAREMORE 4 1';
	'CLAREMORE 4 2';
	'CLAREMORE 5 1';
	'CLAREMORE 5 2';
	'CLAREMORE 6 1';
	'CLAREMORE 7 1';
	'COLLINSVILLE 11 1';
	'COLLINSVILLE 12 1';
	'COLLINSVILLE 13 1';
	'COLLINSVILLE 13 2';
	'COLLINSVILLE 14 1';
	'OOLOGAH 1 1';
	'OWASSO 1 1';
	'OWASSO 1 2';
	'OWASSO 1 3';
	'OWASSO 2 1';
	'OWASSO 3 1';
	'OWASSO 4 1';
	'OWASSO 4 2';
	'TALALA 1';
	'SEMINOLE 7 1';
	'SEMINOLE 8 1';
	'SEMINOLE 9 1';
	'ROLAND 2 1';
	'ROLAND 2 2';
	'ROLAND 3 1';
	'SALLISAW 1 1';
	'SALLISAW 1 2';
	'SALLISAW 2 1';
	'SALLISAW 2 2';
	'SALLISAW 3 1';
	'SALLISAW 4 1';
	'SALLISAW 4 2';
	'GOODWELL 1';
	'GOODWELL 2';
	'GUYMON 1 1';
	'GUYMON 2 1';
	'GUYMON 3 1';
	'HOOKER 1';
	'TYRONE 6 1';
	'TYRONE 6 2';
	'TYRONE 6 3';
	'FREDERICK 15 1';
	'FREDERICK 16 1';
	'FREDERICK 16 2';
	'GRANDFIELD 1';
	'BIXBY 1 1';
	'BIXBY 2 1';
	'BIXBY 2 2';
	'BIXBY 3 1';
	'BIXBY 4 1';
	'BIXBY 4 2';
	'BROKEN ARROW 1 1';
	'BROKEN ARROW 1 2';
	'BROKEN ARROW 2 1';
	'BROKEN ARROW 3 1';
	'BROKEN ARROW 4 1';
	'BROKEN ARROW 5 1';
	'BROKEN ARROW 6 1';
	'BROKEN ARROW 7 1';
	'BROKEN ARROW 8 1';
	'BROKEN ARROW 9 1';
	'BROKEN ARROW 10 1';
	'BROKEN ARROW 11 1';
	'BROKEN ARROW 12 1';
	'BROKEN ARROW 13 1';
	'BROKEN ARROW 13 2';
	'BROKEN ARROW 13 3';
	'GLENPOOL 1';
	'JENKS 1 1';
	'JENKS 2 1';
	'JENKS 2 2';
	'TULSA 8 1';
	'TULSA 8 2';
	'TULSA 9 1';
	'TULSA 10 1';
	'TULSA 11 1';
	'TULSA 12 1';
	'TULSA 12 2';
	'TULSA 13 1';
	'TULSA 14 1';
	'TULSA 15 1';
	'TULSA 16 1';
	'TULSA 17 1';
	'TULSA 18 1';
	'TULSA 19 1';
	'TULSA 20 1';
	'TULSA 20 2';
	'TULSA 21 1';
	'TULSA 22 1';
	'TULSA 22 2';
	'TULSA 23 1';
	'TULSA 24 1';
	'TULSA 24 2';
	'TULSA 25 1';
	'TULSA 25 2';
	'TULSA 26 1';
	'TULSA 27 1';
	'TULSA 27 2';
	'TULSA 28 1';
	'TULSA 29 1';
	'TULSA 29 2';
	'TULSA 30 1';
	'TULSA 31 1';
	'TULSA 32 1';
	'TULSA 32 2';
	'TULSA 33 1';
	'TULSA 34 1';
	'TULSA 35 1';
	'TULSA 36 1';
	'TULSA 36 2';
	'TULSA 37 1';
	'TULSA 38 1';
	'TULSA 38 2';
	'TULSA 39 1';
	'TULSA 39 2';
	'TULSA 40 1';
	'TULSA 40 2';
	'TULSA 40 3';
	'TULSA 41 1';
	'TULSA 42 1';
	'TULSA 43 1';
	'TULSA 44 1';
	'TULSA 44 2';
	'TULSA 45 1';
	'TULSA 46 1';
	'TULSA 46 2';
	'TULSA 47 1';
	'TULSA 47 2';
	'TULSA 48 1';
	'COWETA 1 1';
	'COWETA 2 1';
	'COWETA 3 1';
	'COWETA 3 2';
	'PORTER 3 1';
	'PORTER 4 1';
	'WAGONER 1 1';
	'WAGONER 2 1';
	'WAGONER 3 1';
	'BARTLESVILLE 4 1';
	'BARTLESVILLE 5 1';
	'BARTLESVILLE 5 2';
	'BARTLESVILLE 5 3';
	'BARTLESVILLE 5 4';
	'BARTLESVILLE 5 6';
	'BARTLESVILLE 6 1';
	'DEWEY 1 1';
	'DEWEY 1 2';
	'DEWEY 2 1';
	'RAMONA 1 1';
	'BURNS FLAT 1 1';
	'BURNS FLAT 1 2';
	'BURNS FLAT 2 1';
	'CORDELL 1 1';
	'CORDELL 2 1';
	'SENTINEL 1';
	'MOORELAND 2 1';
	'MOORELAND 2 2';
	'LOCUST GROVE 8 1';
	'LOCUST GROVE 8 2';
	'HARRAH 3 1';
	'HARRAH 3 2';
	'HARRAH 3 3';
	'HARRAH 3 4';
	'HARRAH 3 6';
	'PUTNAM 3 1';
	'PUTNAM 3 2';
	'PUTNAM 3 3';
	'PUTNAM 3 4';
	'PUTNAM 3 6';
	'NEWCASTLE 4 1';
	'NEWCASTLE 4 2';
	'NEWCASTLE 4 3';
	'NEWCASTLE 4 4';
	'NEWCASTLE 4 5';
	'NEWCASTLE 4 6';
	'NEWCASTLE 4 7';
	'NEWCASTLE 4 8';
	'NEWCASTLE 4 9';
	'NEWCASTLE 4 10';
	'NEWCASTLE 4 12';
	'MUSKOGEE 9 1';
	'MUSKOGEE 9 2';
	'MUSKOGEE 9 3';
	'MUSKOGEE 9 4';
	'MUSKOGEE 9 5';
	'MUSKOGEE 9 7';
	'SEILING 2 1';
	'SEILING 2 2';
	'SEILING 2 3';
	'SEILING 2 4';
	'SEILING 2 5';
	'SEILING 2 6';
	'SEILING 2 8';
	'TEXHOMA 3 1';
	'TEXHOMA 3 2';
	'TEXHOMA 3 3';
	'TEXHOMA 3 4';
	'TEXHOMA 3 5';
	'PRYOR 5 1';
	'PRYOR 5 2';
	'PRYOR 5 3';
	'PRYOR 5 4';
	'PRYOR 5 5';
	'PRYOR 5 6';
	'PRYOR 5 7';
	'PRYOR 5 8';
	'PRYOR 5 9';
	'PRYOR 5 11';
	'CALUMET 5 1';
	'CALUMET 5 2';
	'CALUMET 5 3';
	'CALUMET 5 4';
	'CALUMET 5 6';
	'FLETCHER 4 1';
	'FLETCHER 4 2';
	'FLETCHER 4 3';
	'FLETCHER 4 4';
	'FLETCHER 4 6';
	'TULSA 49 1';
	'TULSA 49 2';
	'TULSA 49 3';
	'TULSA 49 4';
	'TULSA 49 5';
	'TULSA 49 6';
	'TULSA 49 7';
	'TULSA 49 8';
	'TULSA 49 10';
	'HUNTER 2 1';
	'HUNTER 2 2';
	'HUNTER 2 3';
	'HUNTER 2 4';
	'HUNTER 2 5';
	'HUNTER 2 6';
	'HUNTER 2 7';
	'HUNTER 2 8';
	'HUNTER 2 10';
	'ANADARKO 3 1';
	'ANADARKO 3 2';
	'ANADARKO 3 3';
	'ANADARKO 3 4';
	'ANADARKO 3 5';
	'ANADARKO 3 6';
	'ANADARKO 3 7';
	'ANADARKO 3 9';
	'STILLWATER 16 1';
	'STILLWATER 16 2';
	'STILLWATER 16 3';
	'STILLWATER 16 4';
	'STILLWATER 16 5';
	'STILLWATER 16 6';
	'STILLWATER 16 7';
	'STILLWATER 16 9';
	'OOLOGAH 2 1';
	'OOLOGAH 2 2';
	'OOLOGAH 2 3';
	'OOLOGAH 2 4';
	'OOLOGAH 2 5';
	'OOLOGAH 2 6';
	'OOLOGAH 2 8';
	'ANADARKO 4 1';
	'ANADARKO 4 2';
	'ANADARKO 4 3';
	'ANADARKO 4 4';
	'ANADARKO 4 5';
	'ANADARKO 4 6';
	'ANADARKO 4 7';
	'ANADARKO 4 8';
	'ANADARKO 4 10';
	'CARNEGIE 7 1';
	'CARNEGIE 7 2';
	'CARNEGIE 7 3';
	'CARNEGIE 7 5';
	'KONAWA 3 1';
	'KONAWA 3 2';
	'KONAWA 3 3';
	'KONAWA 3 4';
	'KONAWA 3 5';
	'KONAWA 3 6';
	'KONAWA 3 7';
	'KONAWA 3 8';
	'KONAWA 3 9';
	'KONAWA 3 11';
	'GORE 2 1';
	'GORE 2 2';
	'GORE 2 3';
	'GORE 2 5';
	'JENKS 3 1';
	'JENKS 3 2';
	'JENKS 3 3';
	'JENKS 3 4';
	'JENKS 3 6';
	'PONCA CITY 7 1';
	'PONCA CITY 7 2';
	'EDMOND 17 1';
	'EDMOND 17 2';
	'EDMOND 17 3';
	'EDMOND 17 4';
	'EDMOND 17 6';
	'SALLISAW 5 1';
	'SALLISAW 5 2';
	'SALLISAW 5 3';
	'SALLISAW 5 4';
	'SALLISAW 5 5';
	'SALLISAW 5 6';
	'SALLISAW 5 8';
	'WOODWARD 7 1';
	'WOODWARD 7 2';
	'CHEYENNE 2 1';
	'CHEYENNE 2 2';
	'CHEYENNE 2 3';
	'ANADARKO 5 1';
	'ANADARKO 5 2';
	'ANADARKO 5 3';
	'ANADARKO 5 4';
	'ANADARKO 5 5';
	'ANADARKO 5 7';
	'MINCO 3 1';
	'MINCO 3 2';
	'MINCO 3 3';
	'MINCO 3 4';
	'MINCO 3 5';
	'MINCO 3 6';
	'MINCO 3 8';
	'SALINA 4 1';
	'SALINA 4 2';
	'SALINA 4 3';
	'SALINA 4 4';
	'SALINA 4 5';
	'SALINA 4 6';
	'SALINA 4 7';
	'SALINA 4 8';
	'SALINA 4 10';
	'FORT GIBSON 3 1';
	'FORT GIBSON 3 2';
	'FORT GIBSON 3 3';
	'FORT GIBSON 3 4';
	'FORT GIBSON 3 5';
	'FORT GIBSON 3 6';
	'FORT GIBSON 3 7';
	'FORT GIBSON 3 8';
	'FORT GIBSON 3 10';
	'FORT GIBSON 4 1';
	'FORT GIBSON 4 2';
	'FORT GIBSON 4 3';
	'FORT GIBSON 4 4';
	'FORT GIBSON 4 5';
	'FORT GIBSON 4 6';
	'FORT GIBSON 4 7';
	'FORT GIBSON 4 9';
	'CUSHING 5 1';
	'CUSHING 5 2';
	'CUSHING 5 3';
	'CUSHING 5 5';
	'FORT TOWSON 2 1';
	'FORT TOWSON 2 2';
	'FORT TOWSON 2 3';
	'FORT TOWSON 2 4';
	'FORT TOWSON 2 5';
	'FORT TOWSON 2 6';
	'FORT TOWSON 2 7';
	'FORT TOWSON 2 9';
	'GUYMON 4 1';
	'GUYMON 4 2';
	'GUYMON 4 3';
	'GUYMON 4 4';
	'GUYMON 4 6';
	'MINCO 4 1';
	'MINCO 4 2';
	'MINCO 4 3';
	'WOODWARD 8 1';
	'WOODWARD 8 2';
	'LAVERNE 3 1';
	'LAVERNE 3 2';
	'LAVERNE 3 3';
	'LAVERNE 3 4';
	'LAVERNE 3 5';
	'LAVERNE 3 7';
	'OKLAHOMA CITY 76 1';
	'OKLAHOMA CITY 76 2';
	'OKLAHOMA CITY 76 3';
	'OKLAHOMA CITY 76 4';
	'OKLAHOMA CITY 76 5';
	'OKLAHOMA CITY 76 6';
	'OKLAHOMA CITY 76 8';
	'ANADARKO 6 1';
	'ANADARKO 6 2';
	'ANADARKO 6 3';
	'ANADARKO 6 4';
	'ANADARKO 6 5';
	'ANADARKO 6 6';
	'ANADARKO 6 7';
	'ANADARKO 6 8';
	'ANADARKO 6 10';
	'BROKEN ARROW 14 1';
	'BROKEN ARROW 14 2';
	'BROKEN ARROW 14 3';
	'BROKEN ARROW 14 4';
	'BROKEN ARROW 14 5';
	'BROKEN ARROW 14 6';
	'BROKEN ARROW 14 7';
	'BROKEN ARROW 14 8';
	'BROKEN ARROW 14 9';
	'BROKEN ARROW 14 10';
	'BROKEN ARROW 14 12';
	'OKLAHOMA CITY 77 1';
	'OKLAHOMA CITY 77 2';
	'PORUM 3 1';
	'PORUM 3 2';
	'PORUM 3 3';
	'PORUM 3 4';
	'PORUM 3 5';
	'PORUM 3 6';
	'PORUM 3 7';
	'PORUM 3 9';
	'HENNEPIN 2 1';
	'HENNEPIN 2 2';
	'HENNEPIN 2 3';
	'HENNEPIN 2 4';
	'HENNEPIN 2 6';
	'OOLOGAH 3 1';
	'OOLOGAH 3 2';
	'OOLOGAH 3 3';
	'OOLOGAH 3 4';
	'OOLOGAH 3 5';
	'OOLOGAH 3 6';
	'OOLOGAH 3 7';
	'OOLOGAH 3 9';
	'OAKWOOD 5 1';
	'OAKWOOD 5 2';
	'OAKWOOD 5 3';
	'PONCA CITY 8 1';
	'PONCA CITY 8 2';
	'PONCA CITY 8 3';
	'PONCA CITY 8 4';
	'PONCA CITY 8 6';
	'GUYMON 5 1';
	'GUYMON 5 2';
	'WELEETKA 2 1';
	'WELEETKA 2 2';
	'WELEETKA 2 3';
	'WELEETKA 2 5';
	'WOODWARD 9 1';
	'WOODWARD 9 2';
	'WOODWARD 9 3';
	'MOORELAND 3 1';
	'MOORELAND 3 2';
	'MOORELAND 3 3';
	'MOORELAND 3 4';
	'MOORELAND 3 5';
	'MOORELAND 3 6';
	'MOORELAND 3 7';
	'MOORELAND 3 8';
	'MOORELAND 3 9';
	'MOORELAND 3 10';
	'MOORELAND 3 11';
	'MOORELAND 3 12';
	'MOORELAND 3 13';
	'MOORELAND 3 15';
	'TULSA 50 1';
	'TULSA 50 2';
	'TULSA 50 3';
	'TULSA 50 4';
	'TULSA 50 6';
	'MINCO 5 1';
	'MINCO 5 2';
	'MINCO 5 3';
	'MINCO 5 4';
	'MINCO 5 6';
	'MORRISON 5 1';
	'MORRISON 5 2';
	'MORRISON 5 3';
	'MORRISON 5 4';
	'MORRISON 5 5';
	'MORRISON 5 6';
	'MORRISON 5 7';
	'MORRISON 5 9';
	'BROKEN BOW 4 1';
	'BROKEN BOW 4 2';
	'BROKEN BOW 4 3';
	'BROKEN BOW 4 5';
	'LAWTON 17 1';
	'LAWTON 17 2';
	'LAWTON 17 3';
	'LAWTON 17 4';
	'LAWTON 17 6';
	'JENKS 4 1';
	'JENKS 4 2';
	'WEBBERS FALLS 1';
	'WEBBERS FALLS 2';
	'WEBBERS FALLS 3';
	'WEBBERS FALLS 4';
	'WEBBERS FALLS 6';
	'SWEETWATER 4 1';
	'SWEETWATER 4 2';
	'SWEETWATER 4 3';
	'SWEETWATER 4 4';
	'SWEETWATER 4 5';
	'SWEETWATER 4 6';
	'SWEETWATER 4 8';
	'CHOUTEAU 3 1';
	'CHOUTEAU 3 2';
	'CHOUTEAU 3 3';
	'CHOUTEAU 3 4';
	'CHOUTEAU 3 5';
	'CHOUTEAU 3 6';
	'CHOUTEAU 3 7';
	'CHOUTEAU 3 8';
	'CHOUTEAU 3 9';
	'CHOUTEAU 3 11';
	'OOLOGAH 4 1';
	'OOLOGAH 4 2';
	'OOLOGAH 4 3';
	'CARNEGIE 8 1';
	'CARNEGIE 8 2';
	'CARNEGIE 8 3';
	'CARNEGIE 8 4';
	'CARNEGIE 8 6';
	'KONAWA 4 1';
	'KONAWA 4 2';
	'KONAWA 4 3';
	'KONAWA 4 5';
	'KIOWA 3 1';
	'KIOWA 3 2';
	'KIOWA 3 3';
	'KIOWA 3 4';
	'KIOWA 3 5';
	'KIOWA 3 6';
	'KIOWA 3 7';
	'KIOWA 3 8';
	'KIOWA 3 9';
	'KIOWA 3 10';
	'KIOWA 3 12';
	'PONCA CITY 9 1';
	'PONCA CITY 9 2';
	'PONCA CITY 9 3';
	'PONCA CITY 10 1';
	'PONCA CITY 10 2';
	'PONCA CITY 10 3';
	'PONCA CITY 10 5';
	'LUTHER 4 1';
	'LUTHER 4 2';
	'LUTHER 4 3';
	'LUTHER 4 4';
	'LUTHER 4 5';
	'LUTHER 4 6';
	'LUTHER 4 7';
	'LUTHER 4 8';
	'LUTHER 4 9';
	'LUTHER 4 10';
	'LUTHER 4 12';
	'JENKS 5 1';
	'JENKS 5 2';
	'JENKS 5 3';
	'JENKS 5 4';
	'JENKS 5 5';
	'JENKS 5 6';
	'JENKS 5 7';
	'JENKS 5 8';
	'JENKS 5 9';
	'JENKS 5 10';
	'JENKS 5 12';
	'SAND SPRINGS 5 1';
	'SAND SPRINGS 5 2';
	'SAND SPRINGS 5 3';
	'SAND SPRINGS 5 4';
	'SAND SPRINGS 5 6';
	'ANADARKO 7 1';
	'ANADARKO 7 2';
	'CANTON 59 1';
	'CANTON 59 2';
	'CANTON 59 3';
	'CANTON 59 4';
	'CANTON 59 5';
	'CANTON 59 7';
	'HAMMON 1';
	'HAMMON 2';
	'HAMMON 3';
	'HAMMON 4';
	'HAMMON 6';
	'ANADARKO 8 1';
	'ANADARKO 8 2';
	'ANADARKO 8 3';
	'ANADARKO 8 4';
	'ANADARKO 8 6';
	'HARRAH 4 1';
	'HARRAH 4 2';
	'HARRAH 4 3';
	'HARRAH 4 4';
	'HARRAH 4 5';
	'HARRAH 4 6';
	'HARRAH 4 8';
	'CARNEGIE 9 1';
	'CARNEGIE 9 2';
	'CARNEGIE 9 3';
	'CARNEGIE 9 5';
	'SEILING 3 1';
	'SEILING 3 2';
	'LANGLEY 2 1';
	'LANGLEY 2 2';
	'LANGLEY 2 3';
	'LANGLEY 2 4';
	'LANGLEY 2 5';
	'LANGLEY 2 6';
	'LANGLEY 2 7';
	'LANGLEY 2 8';
	'LANGLEY 2 9';
	'LANGLEY 2 10';
	'LANGLEY 2 12';
	'WOODWARD 10 1';
	'WOODWARD 10 2';
	'WOODWARD 10 3';
	'WOODWARD 10 4';
	'WOODWARD 10 6';
	'OKLAHOMA CITY 78 1';
	'OKLAHOMA CITY 78 2';
	'OKLAHOMA CITY 78 3';
	'OKLAHOMA CITY 78 4';
	'OKLAHOMA CITY 78 5';
	'OKLAHOMA CITY 78 7';
	'PANAMA 1';
	'PANAMA 2';
	'PANAMA 3';
	'PANAMA 4';
	'PANAMA 5';
	'PANAMA 6';
	'PANAMA 7';
	'PANAMA 8';
	'PANAMA 10';
	'CHANUTE 1 1';
	'CHANUTE 2 1';
	'CHANUTE 3 1';
	'COLONY 1';
	'HUMBOLDT 9 1';
	'HUMBOLDT 9 2';
	'HUMBOLDT 10 1';
	'IOLA 3 1';
	'IOLA 4 1';
	'IOLA 5 1';
	'KINCAID 2 1';
	'MORAN 1 1';
	'MORAN 2 1';
	'MORAN 2 2';
	'MORAN 2 3';
	'GARNETT 2 1';
	'GARNETT 3 1';
	'GARNETT 3 2';
	'GARNETT 3 3';
	'GREELEY 2 1';
	'WILLIAMSBURG 23 1';
	'ATCHISON 1 1';
	'ATCHISON 1 2';
	'ATCHISON 1 3';
	'ATCHISON 2 1';
	'ATCHISON 3 1';
	'ATCHISON 3 2';
	'ATCHISON 3 3';
	'HOLTON 3 1';
	'HOLTON 3 2';
	'HOLTON 4 1';
	'HOLTON 4 2';
	'HOLTON 4 3';
	'HOLTON 4 4';
	'HOLTON 4 5';
	'HOLTON 5 1';
	'HOLTON 5 2';
	'HOLTON 5 3';
	'HORTON 3 1';
	'HORTON 3 2';
	'HORTON 4 1';
	'HORTON 5 1';
	'HORTON 5 2';
	'HORTON 5 3';
	'NORTONVILLE 3 1';
	'NORTONVILLE 4 1';
	'NORTONVILLE 4 2';
	'VALLEY FALLS 1';
	'VALLEY FALLS 2';
	'ISABEL 1 1';
	'KIOWA 4 1';
	'KIOWA 4 2';
	'KIOWA 4 3';
	'KIOWA 5 1';
	'MEDICINE LODGE 1 1';
	'MEDICINE LODGE 2 1';
	'MEDICINE LODGE 3 1';
	'MEDICINE LODGE 3 2';
	'CLAFLIN 1';
	'ELLINWOOD 1 1';
	'ELLINWOOD 2 1';
	'ELLINWOOD 3 1';
	'GREAT BEND 1 1';
	'GREAT BEND 2 1';
	'GREAT BEND 2 2';
	'GREAT BEND 2 3';
	'GREAT BEND 3 1';
	'GREAT BEND 3 2';
	'GREAT BEND 3 3';
	'GREAT BEND 4 1';
	'GREAT BEND 4 2';
	'HOISINGTON 1 1';
	'HOISINGTON 1 2';
	'HOISINGTON 2 1';
	'HOISINGTON 2 2';
	'HOISINGTON 2 3';
	'HOLYROOD 1';
	'HOLYROOD 2';
	'OTIS 1';
	'RUSSELL 7 1';
	'RUSSELL 8 1';
	'RUSSELL 8 2';
	'RUSSELL 8 3';
	'RUSSELL 8 4';
	'RUSSELL 8 5';
	'RUSSELL 8 7';
	'FORT SCOTT 1 1';
	'FORT SCOTT 2 1';
	'FORT SCOTT 3 1';
	'WALNUT 6 1';
	'WALNUT 6 2';
	'HIAWATHA 3 1';
	'HIAWATHA 4 1';
	'HIAWATHA 4 2';
	'HIAWATHA 4 3';
	'HIAWATHA 4 4';
	'HIAWATHA 4 5';
	'HIAWATHA 4 7';
	'SABETHA 1 1';
	'SABETHA 1 2';
	'SABETHA 1 3';
	'SABETHA 2 1';
	'WETMORE 2 1';
	'WETMORE 2 2';
	'ANDOVER 19 1';
	'ANDOVER 19 2';
	'ANDOVER 19 3';
	'ANDOVER 20 1';
	'ANDOVER 20 2';
	'ANDOVER 20 3';
	'ANDOVER 20 4';
	'ANDOVER 20 5';
	'ANDOVER 21 1';
	'ATLANTA 53 1';
	'AUGUSTA 34 1';
	'AUGUSTA 35 1';
	'AUGUSTA 35 2';
	'AUGUSTA 36 1';
	'AUGUSTA 36 2';
	'AUGUSTA 36 3';
	'BENTON 28 1';
	'BENTON 28 2';
	'BURNS 2 1';
	'BURNS 2 2';
	'CASSODAY 1';
	'DOUGLASS 1 1';
	'DOUGLASS 1 2';
	'DOUGLASS 1 3';
	'DOUGLASS 2 1';
	'DOUGLASS 2 2';
	'EL DORADO 6 1';
	'EL DORADO 6 2';
	'EL DORADO 6 3';
	'EL DORADO 6 4';
	'EL DORADO 6 5';
	'EL DORADO 6 7';
	'EL DORADO 7 1';
	'EL DORADO 7 2';
	'EL DORADO 7 3';
	'EL DORADO 8 1';
	'EL DORADO 8 2';
	'EL DORADO 9 1';
	'LEON 6 1';
	'LEON 6 2';
	'LEON 7 1';
	'NEWTON 23 1';
	'NEWTON 24 1';
	'NEWTON 24 2';
	'NEWTON 24 3';
	'NEWTON 25 1';
	'NEWTON 25 2';
	'NEWTON 25 3';
	'NEWTON 26 1';
	'NEWTON 26 2';
	'NEWTON 26 3';
	'NEWTON 26 4';
	'NEWTON 26 6';
	'POTWIN 1';
	'ROSE HILL 4 1';
	'ROSE HILL 5 1';
	'ROSE HILL 5 2';
	'ROSE HILL 6 1';
	'TOWANDA 4 1';
	'TOWANDA 5 1';
	'WHITEWATER 6 1';
	'WHITEWATER 6 2';
	'COTTONWOOD FALLS 1 1';
	'COTTONWOOD FALLS 2 1';
	'COUNCIL GROVE 1 1';
	'COUNCIL GROVE 2 1';
	'COUNCIL GROVE 2 2';
	'COUNCIL GROVE 2 3';
	'EMPORIA 5 1';
	'EMPORIA 6 1';
	'EMPORIA 7 1';
	'EMPORIA 7 2';
	'EMPORIA 7 3';
	'EMPORIA 7 4';
	'EMPORIA 7 5';
	'EMPORIA 8 1';
	'EMPORIA 8 2';
	'EMPORIA 8 3';
	'OLPE 1';
	'STRONG CITY 1';
	'CEDAR VALE 1';
	'CEDAR VALE 2';
	'CEDAR VALE 3';
	'CEDAR VALE 4';
	'CEDAR VALE 5';
	'CEDAR VALE 7';
	'ELK CITY 4 1';
	'ELK CITY 4 2';
	'SEDAN 2 1';
	'SEDAN 2 2';
	'SEDAN 3 1';
	'SEDAN 4 1';
	'SEDAN 4 2';
	'BAXTER SPRINGS 1 1';
	'BAXTER SPRINGS 2 1';
	'BAXTER SPRINGS 3 1';
	'BAXTER SPRINGS 3 2';
	'CHETOPA 1';
	'COLUMBUS 112 1';
	'COLUMBUS 112 2';
	'COLUMBUS 112 3';
	'COLUMBUS 113 1';
	'COLUMBUS 113 2';
	'COLUMBUS 114 1';
	'GALENA 7 1';
	'GALENA 7 2';
	'GALENA 8 1';
	'GALENA 9 1';
	'MC CUNE 1';
	'OSWEGO 14 1';
	'OSWEGO 14 2';
	'OSWEGO 15 1';
	'OSWEGO 16 1';
	'PITTSBURG 8 1';
	'PITTSBURG 8 2';
	'PITTSBURG 8 3';
	'PITTSBURG 9 1';
	'PITTSBURG 9 2';
	'PITTSBURG 9 3';
	'PITTSBURG 9 4';
	'PITTSBURG 9 5';
	'PITTSBURG 9 6';
	'PITTSBURG 9 8';
	'PITTSBURG 10 1';
	'PITTSBURG 10 2';
	'PITTSBURG 10 3';
	'PITTSBURG 11 1';
	'PITTSBURG 11 2';
	'PITTSBURG 11 3';
	'BIRD CITY 1 1';
	'KANORADO 1';
	'SAINT FRANCIS 3 1';
	'SAINT FRANCIS 3 2';
	'SAINT FRANCIS 4 1';
	'SAINT FRANCIS 5 1';
	'BUCKLIN 2 1';
	'FORD 1';
	'FORD 2';
	'MINNEOLA 1';
	'MINNEOLA 2';
	'MINNEOLA 3';
	'MINNEOLA 4';
	'MINNEOLA 5';
	'PROTECTION 1';
	'ABILENE 1 1';
	'ABILENE 2 1';
	'ABILENE 2 2';
	'ABILENE 2 3';
	'ABILENE 2 4';
	'ABILENE 2 5';
	'ABILENE 2 7';
	'CLAY CENTER 1 1';
	'CLAY CENTER 1 2';
	'CLAY CENTER 1 3';
	'CLAY CENTER 2 1';
	'CLIFTON 13 1';
	'GREEN 1';
	'GREEN 2';
	'MILTONVALE 1';
	'WAKEFIELD 10 1';
	'BELOIT 11 1';
	'BELOIT 11 2';
	'BELOIT 12 1';
	'BELOIT 12 2';
	'BELOIT 13 1';
	'BELOIT 13 2';
	'CLYDE 9 1';
	'CONCORDIA 4 1';
	'CONCORDIA 4 2';
	'CONCORDIA 5 1';
	'CONCORDIA 6 1';
	'GLASCO 1';
	'BURLINGTON 40 1';
	'BURLINGTON 41 1';
	'BURLINGTON 42 1';
	'GRIDLEY 3 1';
	'GRIDLEY 3 2';
	'HARTFORD 25 1';
	'HARTFORD 25 2';
	'LE ROY 8 1';
	'LE ROY 8 2';
	'LEBO 1';
	'READING 36 1';
	'WAVERLY 22 1';
	'WAVERLY 23 1';
	'COLDWATER 9 1';
	'COLDWATER 9 2';
	'COLDWATER 9 3';
	'COLDWATER 9 4';
	'COLDWATER 9 5';
	'COLDWATER 10 1';
	'COLDWATER 10 2';
	'ARKANSAS CITY 2 1';
	'ARKANSAS CITY 2 2';
	'ARKANSAS CITY 2 3';
	'ARKANSAS CITY 3 1';
	'ARKANSAS CITY 3 2';
	'ARKANSAS CITY 3 3';
	'ARKANSAS CITY 4 1';
	'ARKANSAS CITY 4 2';
	'ARKANSAS CITY 4 3';
	'ARKANSAS CITY 4 4';
	'ARKANSAS CITY 4 5';
	'ARKANSAS CITY 4 6';
	'ARKANSAS CITY 4 8';
	'ARKANSAS CITY 5 1';
	'ARKANSAS CITY 5 2';
	'ARKANSAS CITY 5 3';
	'BURDEN 1';
	'DEXTER 16 1';
	'DEXTER 16 2';
	'MULVANE 1 1';
	'MULVANE 1 2';
	'MULVANE 2 1';
	'MULVANE 2 2';
	'MULVANE 2 3';
	'MULVANE 3 1';
	'MULVANE 3 2';
	'OXFORD 34 1';
	'OXFORD 34 2';
	'WINFIELD 14 1';
	'WINFIELD 15 1';
	'WINFIELD 15 2';
	'WINFIELD 15 3';
	'WINFIELD 16 1';
	'WINFIELD 16 2';
	'WINFIELD 17 1';
	'WINFIELD 17 2';
	'WINFIELD 17 3';
	'ARMA 1 1';
	'ARMA 1 2';
	'ARMA 2 1';
	'FRONTENAC 1 1';
	'FRONTENAC 1 2';
	'FRONTENAC 1 3';
	'FRONTENAC 1 4';
	'FRONTENAC 1 5';
	'FRONTENAC 1 7';
	'FRONTENAC 2 1';
	'FRONTENAC 2 2';
	'GIRARD 9 1';
	'GIRARD 10 1';
	'GIRARD 11 1';
	'HERNDON 9 1';
	'HERNDON 9 2';
	'JENNINGS 6 1';
	'NORCATUR 1';
	'OBERLIN 4 1';
	'OBERLIN 4 2';
	'OBERLIN 5 1';
	'CHAPMAN 1 1';
	'CHAPMAN 2 1';
	'CHAPMAN 2 2';
	'ENTERPRISE 6 1';
	'ENTERPRISE 6 2';
	'GYPSUM 1';
	'HERINGTON 1 1';
	'HERINGTON 1 2';
	'HERINGTON 2 1';
	'HERINGTON 3 1';
	'HOPE 8 1';
	'JUNCTION CITY 2 1';
	'JUNCTION CITY 2 2';
	'JUNCTION CITY 2 3';
	'JUNCTION CITY 2 4';
	'JUNCTION CITY 2 6';
	'JUNCTION CITY 3 1';
	'JUNCTION CITY 3 2';
	'JUNCTION CITY 3 3';
	'JUNCTION CITY 3 4';
	'JUNCTION CITY 3 5';
	'JUNCTION CITY 4 1';
	'JUNCTION CITY 5 1';
	'SOLOMON 1 1';
	'SOLOMON 2 1';
	'HIGHLAND 11 1';
	'HIGHLAND 11 2';
	'HIGHLAND 11 3';
	'TROY 35 1';
	'TROY 36 1';
	'TROY 37 1';
	'WATHENA 1 1';
	'WATHENA 2 1';
	'WATHENA 2 2';
	'WATHENA 2 3';
	'BALDWIN CITY 1 1';
	'BALDWIN CITY 2 1';
	'BALDWIN CITY 3 1';
	'BALDWIN CITY 3 2';
	'BERRYTON 1 1';
	'BERRYTON 2 1';
	'EUDORA 4 1';
	'EUDORA 5 1';
	'EUDORA 6 1';
	'LAWRENCE 9 1';
	'LAWRENCE 9 2';
	'LAWRENCE 9 3';
	'LAWRENCE 10 1';
	'LAWRENCE 10 2';
	'LAWRENCE 10 3';
	'LAWRENCE 10 4';
	'LAWRENCE 10 5';
	'LAWRENCE 11 1';
	'LAWRENCE 12 1';
	'LAWRENCE 12 2';
	'LAWRENCE 13 1';
	'LAWRENCE 14 1';
	'LAWRENCE 14 2';
	'LAWRENCE 15 1';
	'LAWRENCE 16 1';
	'LAWRENCE 16 2';
	'LAWRENCE 16 3';
	'LAWRENCE 16 4';
	'LAWRENCE 16 5';
	'LAWRENCE 16 7';
	'LAWRENCE 17 1';
	'LAWRENCE 17 2';
	'LAWRENCE 17 3';
	'LAWRENCE 18 1';
	'LAWRENCE 18 2';
	'LAWRENCE 19 1';
	'LAWRENCE 20 1';
	'LAWRENCE 20 2';
	'LAWRENCE 20 3';
	'LAWRENCE 21 1';
	'LAWRENCE 21 2';
	'LAWRENCE 21 3';
	'LAWRENCE 21 4';
	'LAWRENCE 21 5';
	'LAWRENCE 21 7';
	'LAWRENCE 22 1';
	'LAWRENCE 22 2';
	'LAWRENCE 22 3';
	'LAWRENCE 23 1';
	'LAWRENCE 23 2';
	'LAWRENCE 23 3';
	'LAWRENCE 24 1';
	'LAWRENCE 24 2';
	'OVERBROOK 1 1';
	'OVERBROOK 2 1';
	'WELLSVILLE 7 1';
	'WELLSVILLE 8 1';
	'HAVILAND 2 1';
	'HAVILAND 2 2';
	'KINSLEY 1 1';
	'KINSLEY 1 2';
	'KINSLEY 2 1';
	'LEWIS 2 1';
	'LEWIS 2 2';
	'MACKSVILLE 1';
	'FALL RIVER 12 1';
	'FALL RIVER 12 2';
	'FALL RIVER 12 3';
	'FREDONIA 7 1';
	'FREDONIA 7 2';
	'FREDONIA 7 3';
	'FREDONIA 8 1';
	'FREDONIA 8 2';
	'HOWARD 5 1';
	'HOWARD 5 2';
	'ELLIS 1';
	'ELLIS 2';
	'ELLIS 3';
	'HAYS 2 1';
	'HAYS 3 1';
	'HAYS 4 1';
	'HAYS 4 2';
	'HAYS 4 3';
	'HAYS 5 1';
	'HAYS 5 2';
	'HAYS 5 3';
	'MC CRACKEN 1';
	'PLAINVILLE 4 1';
	'PLAINVILLE 5 1';
	'PLAINVILLE 5 2';
	'VICTORIA 6 1';
	'BROOKVILLE 7 1';
	'ELLSWORTH 12 1';
	'ELLSWORTH 13 1';
	'ELLSWORTH 13 2';
	'ELLSWORTH 14 1';
	'MARQUETTE 9 1';
	'MARQUETTE 10 1';
	'WILSON 13 1';
	'WILSON 14 1';
	'WILSON 14 2';
	'CIMARRON 1 1';
	'CIMARRON 2 1';
	'CIMARRON 2 2';
	'CIMARRON 2 3';
	'CIMARRON 2 4';
	'CIMARRON 2 5';
	'DEERFIELD 4 1';
	'GARDEN CITY 6 1';
	'GARDEN CITY 6 2';
	'GARDEN CITY 6 3';
	'GARDEN CITY 7 1';
	'GARDEN CITY 8 1';
	'GARDEN CITY 9 1';
	'GARDEN CITY 9 2';
	'HOLCOMB 3 1';
	'HOLCOMB 4 1';
	'INGALLS 2 1';
	'INGALLS 3 1';
	'SCOTT CITY 3 1';
	'SCOTT CITY 4 1';
	'SCOTT CITY 4 2';
	'DODGE CITY 1 1';
	'DODGE CITY 1 2';
	'DODGE CITY 1 3';
	'DODGE CITY 2 1';
	'DODGE CITY 3 1';
	'DODGE CITY 3 2';
	'DODGE CITY 3 3';
	'DODGE CITY 4 1';
	'DODGE CITY 4 2';
	'DODGE CITY 4 3';
	'FOWLER 7 1';
	'FOWLER 7 2';
	'OSAWATOMIE 1 1';
	'OSAWATOMIE 2 1';
	'OSAWATOMIE 2 2';
	'OSAWATOMIE 3 1';
	'OSAWATOMIE 3 2';
	'OSAWATOMIE 3 3';
	'OTTAWA 8 1';
	'OTTAWA 8 2';
	'OTTAWA 8 3';
	'OTTAWA 9 1';
	'OTTAWA 9 2';
	'OTTAWA 10 1';
	'OTTAWA 10 2';
	'OTTAWA 10 3';
	'OTTAWA 10 4';
	'OTTAWA 10 6';
	'OTTAWA 11 1';
	'OTTAWA 11 2';
	'OTTAWA 11 3';
	'POMONA 2 1';
	'POMONA 2 2';
	'POMONA 3 1';
	'POMONA 3 2';
	'POMONA 3 3';
	'ALTA VISTA 2 1';
	'ALTA VISTA 3 1';
	'FORT RILEY 1 1';
	'FORT RILEY 2 1';
	'FORT RILEY 3 1';
	'FORT RILEY 3 2';
	'FORT RILEY 3 3';
	'MANHATTAN 4 1';
	'MANHATTAN 4 2';
	'MANHATTAN 4 3';
	'MANHATTAN 5 1';
	'MANHATTAN 6 1';
	'MANHATTAN 7 1';
	'MANHATTAN 7 2';
	'MANHATTAN 7 3';
	'WHITE CITY 1';
	'WHITE CITY 2';
	'DIGHTON 2 1';
	'DIGHTON 2 2';
	'DIGHTON 3 1';
	'GRAINFIELD 1';
	'GRINNELL 5 1';
	'OAKLEY 1 1';
	'OAKLEY 2 1';
	'QUINTER 1 1';
	'QUINTER 1 2';
	'QUINTER 1 3';
	'QUINTER 1 4';
	'QUINTER 1 5';
	'QUINTER 2 1';
	'UTICA 17 1';
	'HILL CITY 2 1';
	'LENORA 1';
	'LOGAN 10 1';
	'MORLAND 1';
	'PALCO 1';
	'WAKEENEY 1 1';
	'WAKEENEY 1 2';
	'WAKEENEY 1 3';
	'WAKEENEY 2 1';
	'JOHNSON 4 1';
	'JOHNSON 5 1';
	'JOHNSON 6 1';
	'ULYSSES 3 1';
	'ULYSSES 4 1';
	'ULYSSES 5 1';
	'ULYSSES 5 2';
	'ULYSSES 5 3';
	'MONTEZUMA 8 1';
	'MONTEZUMA 8 2';
	'MONTEZUMA 9 1';
	'TRIBUNE 1 1';
	'TRIBUNE 1 2';
	'TRIBUNE 2 1';
	'TRIBUNE 2 2';
	'TRIBUNE 2 3';
	'TRIBUNE 2 4';
	'TRIBUNE 2 5';
	'TRIBUNE 2 7';
	'EUREKA 6 1';
	'EUREKA 7 1';
	'EUREKA 7 2';
	'EUREKA 7 3';
	'MADISON 86 1';
	'MADISON 87 1';
	'MADISON 87 2';
	'SYRACUSE 39 1';
	'SYRACUSE 39 2';
	'SYRACUSE 39 3';
	'ANTHONY 1 1';
	'ANTHONY 1 2';
	'ANTHONY 2 1';
	'ANTHONY 3 1';
	'ARGONIA 1';
	'ATTICA 8 1';
	'ATTICA 8 2';
	'HARPER 1';
	'BUHLER 1';
	'BUHLER 2';
	'HALSTEAD 1 1';
	'HALSTEAD 1 2';
	'HALSTEAD 1 3';
	'HALSTEAD 1 4';
	'HALSTEAD 1 5';
	'HALSTEAD 2 1';
	'HALSTEAD 2 2';
	'HESSTON 2 1';
	'HESSTON 3 1';
	'HESSTON 3 2';
	'HESSTON 3 3';
	'HESSTON 4 1';
	'MOUNDRIDGE 1 1';
	'MOUNDRIDGE 2 1';
	'PEABODY 7 1';
	'PEABODY 8 1';
	'PEABODY 8 2';
	'SEDGWICK 1 1';
	'SEDGWICK 2 1';
	'SEDGWICK 2 2';
	'VALLEY CENTER 1 1';
	'VALLEY CENTER 1 2';
	'VALLEY CENTER 2 1';
	'VALLEY CENTER 3 1';
	'VALLEY CENTER 3 2';
	'SATANTA 1 1';
	'SUBLETTE 2 1';
	'SUBLETTE 2 2';
	'SUBLETTE 3 1';
	'SUBLETTE 3 2';
	'SUBLETTE 3 3';
	'SUBLETTE 3 4';
	'SUBLETTE 3 5';
	'BURDETT 2 1';
	'BURDETT 2 2';
	'JETMORE 1 1';
	'JETMORE 2 1';
	'JETMORE 3 1';
	'HOYT 1';
	'MAYETTA 1';
	'MERIDEN 7 1';
	'SAINT MARYS 16 1';
	'SAINT MARYS 16 2';
	'SAINT MARYS 17 1';
	'SOLDIER 1';
	'SOLDIER 2';
	'TOPEKA 3 1';
	'TOPEKA 4 1';
	'TOPEKA 4 2';
	'TOPEKA 5 1';
	'TOPEKA 5 2';
	'MC LOUTH 1 1';
	'MC LOUTH 1 2';
	'MC LOUTH 2 1';
	'MC LOUTH 2 2';
	'OSKALOOSA 5 1';
	'OSKALOOSA 6 1';
	'OZAWKIE 1 1';
	'OZAWKIE 2 1';
	'OZAWKIE 2 2';
	'OZAWKIE 2 3';
	'OZAWKIE 3 1';
	'OZAWKIE 3 2';
	'PERRY 24 1';
	'PERRY 24 2';
	'PERRY 24 3';
	'TONGANOXIE 1 1';
	'TONGANOXIE 2 1';
	'TONGANOXIE 3 1';
	'COURTLAND 4 1';
	'COURTLAND 4 2';
	'GLEN ELDER 1';
	'JEWELL 3 1';
	'JEWELL 3 2';
	'MANKATO 12 1';
	'MANKATO 12 2';
	'MANKATO 12 3';
	'SUPERIOR 6 1';
	'SUPERIOR 6 2';
	'SUPERIOR 6 3';
	'SUPERIOR 6 4';
	'SUPERIOR 6 5';
	'SUPERIOR 7 1';
	'SUPERIOR 7 2';
	'DE SOTO 7 1';
	'DE SOTO 7 2';
	'GARDNER 8 1';
	'GARDNER 8 2';
	'GARDNER 9 1';
	'GARDNER 10 1';
	'GARDNER 11 1';
	'GARDNER 11 2';
	'LEAWOOD 1 1';
	'LEAWOOD 2 1';
	'LEAWOOD 2 2';
	'LEAWOOD 2 3';
	'LEAWOOD 2 4';
	'LEAWOOD 2 5';
	'LEAWOOD 2 6';
	'LEAWOOD 2 8';
	'LEAWOOD 3 1';
	'LEAWOOD 4 1';
	'LEAWOOD 5 1';
	'LEAWOOD 5 2';
	'LEAWOOD 5 3';
	'LEAWOOD 6 1';
	'LEAWOOD 7 1';
	'LEAWOOD 7 2';
	'LENEXA 1 1';
	'LENEXA 2 1';
	'LENEXA 3 1';
	'LENEXA 3 2';
	'LENEXA 4 1';
	'LENEXA 5 1';
	'LENEXA 6 1';
	'LENEXA 7 1';
	'LENEXA 7 2';
	'MISSION 1 1';
	'MISSION 2 1';
	'MISSION 3 1';
	'MISSION 3 2';
	'MISSION 3 3';
	'OLATHE 1 1';
	'OLATHE 2 1';
	'OLATHE 2 2';
	'OLATHE 3 1';
	'OLATHE 3 2';
	'OLATHE 3 3';
	'OLATHE 4 1';
	'OLATHE 4 2';
	'OLATHE 4 3';
	'OLATHE 5 1';
	'OLATHE 5 2';
	'OLATHE 5 3';
	'OLATHE 6 1';
	'OLATHE 6 2';
	'OLATHE 7 1';
	'OLATHE 7 2';
	'OLATHE 7 3';
	'OLATHE 7 4';
	'OLATHE 7 5';
	'OLATHE 8 1';
	'OLATHE 9 1';
	'OLATHE 9 2';
	'OLATHE 9 3';
	'OLATHE 9 4';
	'OLATHE 9 6';
	'OLATHE 10 1';
	'OLATHE 10 2';
	'OLATHE 10 3';
	'OLATHE 10 4';
	'OLATHE 10 5';
	'OLATHE 10 7';
	'OVERLAND PARK 1 1';
	'OVERLAND PARK 2 1';
	'OVERLAND PARK 3 1';
	'OVERLAND PARK 4 1';
	'OVERLAND PARK 4 2';
	'OVERLAND PARK 5 1';
	'OVERLAND PARK 6 1';
	'OVERLAND PARK 7 1';
	'OVERLAND PARK 8 1';
	'OVERLAND PARK 9 1';
	'OVERLAND PARK 10 1';
	'OVERLAND PARK 10 2';
	'OVERLAND PARK 10 3';
	'OVERLAND PARK 11 1';
	'OVERLAND PARK 12 1';
	'OVERLAND PARK 12 2';
	'OVERLAND PARK 12 3';
	'OVERLAND PARK 13 1';
	'OVERLAND PARK 13 2';
	'OVERLAND PARK 14 1';
	'OVERLAND PARK 14 2';
	'OVERLAND PARK 15 1';
	'OVERLAND PARK 16 1';
	'OVERLAND PARK 17 1';
	'OVERLAND PARK 18 1';
	'OVERLAND PARK 18 2';
	'OVERLAND PARK 19 1';
	'OVERLAND PARK 19 2';
	'OVERLAND PARK 19 3';
	'OVERLAND PARK 19 4';
	'OVERLAND PARK 19 5';
	'OVERLAND PARK 19 7';
	'OVERLAND PARK 20 1';
	'OVERLAND PARK 20 2';
	'OVERLAND PARK 20 3';
	'OVERLAND PARK 21 1';
	'OVERLAND PARK 21 2';
	'OVERLAND PARK 21 3';
	'OVERLAND PARK 22 1';
	'OVERLAND PARK 23 1';
	'OVERLAND PARK 24 1';
	'PRAIRIE VILLAGE 1 1';
	'PRAIRIE VILLAGE 2 1';
	'PRAIRIE VILLAGE 2 2';
	'PRAIRIE VILLAGE 2 3';
	'PRAIRIE VILLAGE 3 1';
	'PRAIRIE VILLAGE 3 2';
	'PRAIRIE VILLAGE 3 3';
	'SHAWNEE 9 1';
	'SHAWNEE 9 2';
	'SHAWNEE 9 3';
	'SHAWNEE 10 1';
	'SHAWNEE 11 1';
	'SHAWNEE 12 1';
	'SHAWNEE 12 2';
	'SHAWNEE 12 3';
	'SHAWNEE 12 4';
	'SHAWNEE 12 5';
	'SHAWNEE 13 1';
	'SHAWNEE 14 1';
	'SHAWNEE 14 2';
	'SHAWNEE 14 3';
	'SHAWNEE 15 1';
	'SHAWNEE 16 1';
	'SHAWNEE 16 2';
	'SHAWNEE 17 1';
	'SHAWNEE 18 1';
	'SHAWNEE 19 1';
	'SHAWNEE 19 2';
	'SHAWNEE 20 1';
	'SHAWNEE 21 1';
	'SHAWNEE 21 2';
	'SHAWNEE 21 3';
	'SHAWNEE 21 4';
	'SHAWNEE 21 6';
	'SPRING HILL 15 1';
	'SPRING HILL 15 2';
	'SPRING HILL 16 1';
	'SPRING HILL 17 1';
	'STILWELL 4 1';
	'STILWELL 5 1';
	'LAKIN 1 1';
	'LAKIN 1 2';
	'LAKIN 2 1';
	'LAKIN 2 2';
	'LAKIN 3 1';
	'LAKIN 3 2';
	'CHENEY 1 1';
	'CHENEY 1 2';
	'CHENEY 1 3';
	'CHENEY 1 4';
	'CHENEY 1 5';
	'CHENEY 2 1';
	'CHENEY 2 2';
	'CHENEY 2 3';
	'CHENEY 2 4';
	'CHENEY 2 5';
	'CHENEY 3 1';
	'CUNNINGHAM 1';
	'CUNNINGHAM 2';
	'CUNNINGHAM 3';
	'KINGMAN 3 1';
	'KINGMAN 4 1';
	'KINGMAN 5 1';
	'KINGMAN 5 2';
	'KINGMAN 5 3';
	'NORWICH 13 1';
	'NORWICH 13 2';
	'GREENSBURG 15 1';
	'GREENSBURG 16 1';
	'ALTAMONT 8 1';
	'CHERRYVALE 1 1';
	'CHERRYVALE 2 1';
	'CHERRYVALE 2 2';
	'CHERRYVALE 3 1';
	'CHERRYVALE 3 2';
	'COFFEYVILLE 1 1';
	'COFFEYVILLE 2 1';
	'COFFEYVILLE 2 2';
	'COFFEYVILLE 2 3';
	'COFFEYVILLE 2 4';
	'COFFEYVILLE 2 6';
	'COFFEYVILLE 3 1';
	'MOUND VALLEY 1';
	'PARSONS 7 1';
	'PARSONS 7 2';
	'PARSONS 7 3';
	'PARSONS 8 1';
	'PARSONS 8 2';
	'PARSONS 8 3';
	'PARSONS 9 1';
	'PARSONS 9 2';
	'PARSONS 9 3';
	'PARSONS 9 4';
	'PARSONS 9 5';
	'PARSONS 9 6';
	'PARSONS 9 8';
	'THAYER 4 1';
	'THAYER 4 2';
	'BASEHOR 1 1';
	'BASEHOR 1 2';
	'BASEHOR 2 1';
	'BONNER SPRINGS 1 1';
	'BONNER SPRINGS 1 2';
	'BONNER SPRINGS 1 3';
	'BONNER SPRINGS 2 1';
	'BONNER SPRINGS 3 1';
	'BONNER SPRINGS 3 2';
	'EASTON 17 1';
	'EASTON 17 2';
	'FORT LEAVENWORTH 1 1';
	'FORT LEAVENWORTH 2 1';
	'FORT LEAVENWORTH 2 2';
	'KANSAS CITY 77 1';
	'KANSAS CITY 78 1';
	'KANSAS CITY 78 2';
	'KANSAS CITY 78 3';
	'KANSAS CITY 79 1';
	'KANSAS CITY 80 1';
	'KANSAS CITY 80 2';
	'KANSAS CITY 80 3';
	'LANSING 29 1';
	'LANSING 29 2';
	'LANSING 30 1';
	'LANSING 30 2';
	'LANSING 30 3';
	'LANSING 30 4';
	'LANSING 30 6';
	'LANSING 31 1';
	'LEAVENWORTH 2 1';
	'LEAVENWORTH 2 2';
	'LEAVENWORTH 2 3';
	'LEAVENWORTH 2 4';
	'LEAVENWORTH 2 5';
	'LEAVENWORTH 3 1';
	'LEAVENWORTH 3 2';
	'LEAVENWORTH 3 3';
	'LEAVENWORTH 3 4';
	'LEAVENWORTH 3 5';
	'LEAVENWORTH 4 1';
	'LEAVENWORTH 5 1';
	'LEAVENWORTH 5 2';
	'LEAVENWORTH 5 3';
	'LINCOLN 15 1';
	'LINCOLN 16 1';
	'LINCOLN 17 1';
	'SYLVAN GROVE 1';
	'TESCOTT 1';
	'LACYGNE 1 1';
	'LACYGNE 1 2';
	'LACYGNE 2 1';
	'MOUND CITY 3 1';
	'MOUND CITY 4 1';
	'MOUND CITY 4 2';
	'PARKER 4 1';
	'PLEASANTON 1 1';
	'PLEASANTON 2 1';
	'PLEASANTON 2 2';
	'PLEASANTON 2 3';
	'PLEASANTON 2 4';
	'PLEASANTON 2 5';
	'PRESCOTT 8 1';
	'LEOTI 1 1';
	'LEOTI 1 2';
	'LEOTI 1 3';
	'LEOTI 1 4';
	'LEOTI 1 5';
	'LEOTI 2 1';
	'LEOTI 2 2';
	'WALLACE 5 1';
	'WALLACE 5 2';
	'WINONA 9 1';
	'AMERICUS 7 1';
	'BURLINGAME 1 1';
	'BURLINGAME 1 2';
	'BURLINGAME 1 3';
	'OSAGE CITY 1 1';
	'OSAGE CITY 1 2';
	'OSAGE CITY 1 3';
	'OSAGE CITY 2 1';
	'OSAGE CITY 3 1';
	'CANTON 60 1';
	'HILLSBORO 19 1';
	'HILLSBORO 19 2';
	'HILLSBORO 19 3';
	'HILLSBORO 19 4';
	'HILLSBORO 19 5';
	'LINCOLNVILLE 4 1';
	'MARION 49 1';
	'MARION 49 2';
	'MARION 50 1';
	'AXTELL 1 1';
	'AXTELL 1 2';
	'AXTELL 1 3';
	'BLUE RAPIDS 1 1';
	'BLUE RAPIDS 1 2';
	'BLUE RAPIDS 1 3';
	'BLUE RAPIDS 2 1';
	'BLUE RAPIDS 2 2';
	'FRANKFORT 20 1';
	'FRANKFORT 20 2';
	'MARYSVILLE 9 1';
	'MARYSVILLE 10 1';
	'MARYSVILLE 10 2';
	'MARYSVILLE 10 3';
	'GALVA 4 1';
	'GALVA 4 2';
	'GALVA 4 3';
	'INMAN 4 1';
	'INMAN 4 2';
	'INMAN 4 3';
	'INMAN 4 4';
	'INMAN 4 5';
	'INMAN 4 7';
	'LINDSBORG 1 1';
	'LINDSBORG 2 1';
	'LINDSBORG 2 2';
	'LINDSBORG 3 1';
	'MCPHERSON 1 1';
	'MCPHERSON 1 2';
	'MCPHERSON 1 3';
	'MCPHERSON 2 1';
	'MCPHERSON 2 2';
	'MCPHERSON 3 1';
	'MCPHERSON 4 1';
	'MEADE 1 1';
	'PLAINS 2 1';
	'PLAINS 3 1';
	'PLAINS 4 1';
	'LOUISBURG 4 1';
	'LOUISBURG 5 1';
	'LOUISBURG 5 2';
	'LOUISBURG 5 3';
	'LOUISBURG 5 4';
	'LOUISBURG 5 5';
	'LOUISBURG 6 1';
	'LOUISBURG 6 2';
	'LOUISBURG 6 3';
	'PAOLA 1 1';
	'PAOLA 2 1';
	'PAOLA 3 1';
	'PAOLA 3 2';
	'TIPTON 11 1';
	'CANEY 1 1';
	'CANEY 2 1';
	'CANEY 2 2';
	'CANEY 2 3';
	'CANEY 3 1';
	'INDEPENDENCE 40 1';
	'INDEPENDENCE 41 1';
	'INDEPENDENCE 41 2';
	'INDEPENDENCE 42 1';
	'INDEPENDENCE 42 2';
	'INDEPENDENCE 42 3';
	'NEODESHA 1 1';
	'NEODESHA 2 1';
	'NEODESHA 2 2';
	'NEODESHA 2 3';
	'ELKHART 12 1';
	'ELKHART 13 1';
	'ELKHART 13 2';
	'ELKHART 13 3';
	'ELKHART 13 4';
	'ELKHART 13 5';
	'ROLLA 5 1';
	'ROLLA 5 2';
	'CENTRALIA 8 1';
	'CENTRALIA 8 2';
	'ONAGA 1';
	'ONAGA 2';
	'ONAGA 3';
	'ONAGA 4';
	'ONAGA 5';
	'SENECA 11 1';
	'SENECA 12 1';
	'SENECA 12 2';
	'SENECA 12 3';
	'SENECA 12 4';
	'SENECA 12 5';
	'ERIE 38 1';
	'SAINT PAUL 80 1';
	'SAINT PAUL 80 2';
	'NESS CITY 1 1';
	'NESS CITY 1 2';
	'NESS CITY 2 1';
	'NESS CITY 3 1';
	'NESS CITY 3 2';
	'NESS CITY 3 3';
	'RANSOM 3 1';
	'RANSOM 3 2';
	'ALMENA 1';
	'ALMENA 2';
	'ALMENA 3';
	'ALMENA 4';
	'ALMENA 5';
	'ALMENA 7';
	'NORTON 4 1';
	'NORTON 5 1';
	'NORTON 5 2';
	'NORTON 5 3';
	'NORTON 5 4';
	'NORTON 5 5';
	'NORTON 6 1';
	'CARBONDALE 12 1';
	'CARBONDALE 12 2';
	'CARBONDALE 12 3';
	'CARBONDALE 13 1';
	'CARBONDALE 13 2';
	'CARBONDALE 14 1';
	'LYNDON 1';
	'LYNDON 2';
	'MELVERN 1';
	'SCRANTON 20 1';
	'ALTON 11 1';
	'DOWNS 1 1';
	'DOWNS 1 2';
	'DOWNS 2 1';
	'DOWNS 2 2';
	'LURAY 5 1';
	'OSBORNE 1 1';
	'OSBORNE 1 2';
	'OSBORNE 1 3';
	'BENNINGTON 5 1';
	'MINNEAPOLIS 95 1';
	'MINNEAPOLIS 95 2';
	'MINNEAPOLIS 96 1';
	'SALINA 5 1';
	'SALINA 5 2';
	'SALINA 5 3';
	'SALINA 6 1';
	'SALINA 7 1';
	'SALINA 7 2';
	'SALINA 7 3';
	'SALINA 7 4';
	'SALINA 7 5';
	'SALINA 7 6';
	'SALINA 7 8';
	'SALINA 8 1';
	'SALINA 8 2';
	'SALINA 8 3';
	'SALINA 9 1';
	'LARNED 1 1';
	'LARNED 1 2';
	'LARNED 2 1';
	'LARNED 2 2';
	'RUSH CENTER 1';
	'RUSH CENTER 2';
	'KENSINGTON 3 1';
	'PHILLIPSBURG 7 1';
	'PHILLIPSBURG 7 2';
	'PHILLIPSBURG 8 1';
	'PHILLIPSBURG 8 2';
	'PHILLIPSBURG 8 3';
	'PHILLIPSBURG 9 1';
	'OLSBURG 1';
	'SAINT GEORGE 4 1';
	'SAINT GEORGE 5 1';
	'WAMEGO 1 1';
	'WAMEGO 1 2';
	'WAMEGO 1 3';
	'WAMEGO 2 1';
	'WESTMORELAND 3 1';
	'WESTMORELAND 3 2';
	'WESTMORELAND 4 1';
	'PRATT 1 1';
	'PRATT 1 2';
	'PRATT 2 1';
	'PRATT 3 1';
	'PRATT 3 2';
	'PRATT 3 3';
	'TURON 1';
	'ATWOOD 2 1';
	'ATWOOD 2 2';
	'ATWOOD 3 1';
	'BREWSTER 8 1';
	'COLBY 2 1';
	'COLBY 3 1';
	'COLBY 3 2';
	'REXFORD 2 1';
	'REXFORD 2 2';
	'REXFORD 2 3';
	'ARLINGTON 29 1';
	'ARLINGTON 30 1';
	'HAVEN 1 1';
	'HAVEN 1 2';
	'HAVEN 2 1';
	'HAVEN 2 2';
	'HUTCHINSON 9 1';
	'HUTCHINSON 9 2';
	'HUTCHINSON 9 3';
	'HUTCHINSON 10 1';
	'HUTCHINSON 10 2';
	'HUTCHINSON 10 3';
	'HUTCHINSON 11 1';
	'HUTCHINSON 11 2';
	'HUTCHINSON 12 1';
	'HUTCHINSON 13 1';
	'HUTCHINSON 13 2';
	'HUTCHINSON 13 3';
	'HUTCHINSON 14 1';
	'HUTCHINSON 14 2';
	'HUTCHINSON 15 1';
	'HUTCHINSON 15 2';
	'HUTCHINSON 15 3';
	'HUTCHINSON 15 4';
	'HUTCHINSON 15 5';
	'MOUNT HOPE 4 1';
	'MOUNT HOPE 4 2';
	'NICKERSON 1';
	'STERLING 14 1';
	'STERLING 14 2';
	'STERLING 15 1';
	'STERLING 15 2';
	'BELLEVILLE 33 1';
	'BELLEVILLE 34 1';
	'BELLEVILLE 34 2';
	'BYRON 11 1';
	'BYRON 11 2';
	'CUBA 9 1';
	'SCANDIA 2 1';
	'LITTLE RIVER 3 1';
	'LYONS 6 1';
	'LYONS 7 1';
	'LYONS 7 2';
	'LYONS 7 3';
	'LYONS 8 1';
	'LYONS 8 2';
	'MANHATTAN 8 1';
	'MANHATTAN 8 2';
	'MANHATTAN 8 3';
	'MANHATTAN 8 4';
	'MANHATTAN 8 5';
	'MANHATTAN 8 7';
	'MANHATTAN 9 1';
	'MANHATTAN 10 1';
	'MANHATTAN 10 2';
	'MANHATTAN 10 3';
	'MANHATTAN 10 4';
	'MANHATTAN 10 5';
	'MANHATTAN 11 1';
	'OGDEN 5 1';
	'OGDEN 6 1';
	'OGDEN 6 2';
	'RANDOLPH 16 1';
	'RILEY 1';
	'STOCKTON 10 1';
	'LA CROSSE 11 1';
	'LA CROSSE 12 1';
	'ASSARIA 1';
	'CLEARWATER 7 1';
	'CLEARWATER 7 2';
	'CLEARWATER 7 3';
	'CLEARWATER 7 4';
	'CLEARWATER 7 5';
	'CLEARWATER 8 1';
	'CLEARWATER 9 1';
	'COLWICH 1 1';
	'CONWAY SPRINGS 1 1';
	'CONWAY SPRINGS 2 1';
	'CONWAY SPRINGS 2 2';
	'DERBY 6 1';
	'DERBY 6 2';
	'DERBY 6 3';
	'DERBY 6 4';
	'DERBY 6 5';
	'DERBY 6 7';
	'DERBY 7 1';
	'DERBY 7 2';
	'DERBY 8 1';
	'DERBY 8 2';
	'DERBY 8 3';
	'DERBY 9 1';
	'DERBY 9 2';
	'DERBY 9 3';
	'DERBY 9 4';
	'DERBY 9 5';
	'GARDEN PLAIN 1';
	'GODDARD 1 1';
	'GODDARD 1 2';
	'GODDARD 2 1';
	'GODDARD 2 2';
	'GODDARD 2 3';
	'GODDARD 3 1';
	'HAYSVILLE 1 1';
	'HAYSVILLE 2 1';
	'HAYSVILLE 3 1';
	'WICHITA 1 1';
	'WICHITA 2 1';
	'WICHITA 3 1';
	'WICHITA 4 1';
	'WICHITA 4 2';
	'WICHITA 4 3';
	'WICHITA 4 4';
	'WICHITA 4 5';
	'WICHITA 5 1';
	'WICHITA 6 1';
	'WICHITA 6 2';
	'WICHITA 6 3';
	'WICHITA 6 4';
	'WICHITA 6 5';
	'WICHITA 6 7';
	'WICHITA 7 1';
	'WICHITA 8 1';
	'WICHITA 8 2';
	'WICHITA 9 1';
	'WICHITA 9 2';
	'WICHITA 9 3';
	'WICHITA 10 1';
	'WICHITA 10 2';
	'WICHITA 10 3';
	'WICHITA 10 4';
	'WICHITA 10 5';
	'WICHITA 10 7';
	'WICHITA 11 1';
	'WICHITA 11 2';
	'WICHITA 12 1';
	'WICHITA 12 2';
	'WICHITA 12 3';
	'WICHITA 12 4';
	'WICHITA 12 5';
	'WICHITA 13 1';
	'WICHITA 13 2';
	'WICHITA 14 1';
	'WICHITA 14 2';
	'WICHITA 14 3';
	'WICHITA 14 4';
	'WICHITA 14 5';
	'WICHITA 14 6';
	'WICHITA 14 8';
	'WICHITA 15 1';
	'WICHITA 15 2';
	'WICHITA 15 3';
	'WICHITA 16 1';
	'WICHITA 17 1';
	'WICHITA 18 1';
	'WICHITA 19 1';
	'WICHITA 20 1';
	'WICHITA 21 1';
	'WICHITA 21 2';
	'WICHITA 22 1';
	'WICHITA 23 1';
	'WICHITA 24 1';
	'WICHITA 25 1';
	'WICHITA 25 2';
	'WICHITA 26 1';
	'WICHITA 26 2';
	'WICHITA 26 3';
	'WICHITA 27 1';
	'WICHITA 27 2';
	'WICHITA 27 3';
	'WICHITA 28 1';
	'WICHITA 29 1';
	'WICHITA 30 1';
	'WICHITA 31 1';
	'WICHITA 32 1';
	'WICHITA 33 1';
	'WICHITA 33 2';
	'WICHITA 34 1';
	'WICHITA 35 1';
	'WICHITA 35 2';
	'WICHITA 36 1';
	'WICHITA 37 1';
	'WICHITA 38 1';
	'WICHITA 39 1';
	'WICHITA 39 2';
	'WICHITA 39 3';
	'WICHITA 39 4';
	'WICHITA 39 5';
	'WICHITA 40 1';
	'WICHITA 41 1';
	'WICHITA 41 2';
	'WICHITA 42 1';
	'WICHITA 43 1';
	'WICHITA 43 2';
	'WICHITA 43 3';
	'WICHITA 43 4';
	'WICHITA 43 6';
	'WICHITA 44 1';
	'WICHITA 44 2';
	'WICHITA 45 1';
	'WICHITA 45 2';
	'WICHITA 46 1';
	'WICHITA 47 1';
	'WICHITA 47 2';
	'WICHITA 47 3';
	'WICHITA 48 1';
	'WICHITA 48 2';
	'WICHITA 48 3';
	'WICHITA 48 4';
	'WICHITA 48 5';
	'WICHITA 49 1';
	'WICHITA 50 1';
	'WICHITA 51 1';
	'WICHITA 52 1';
	'WICHITA 52 2';
	'WICHITA 53 1';
	'WICHITA 54 1';
	'WICHITA 54 2';
	'WICHITA 54 3';
	'WICHITA 55 1';
	'WICHITA 56 1';
	'WICHITA 57 1';
	'WICHITA 57 2';
	'WICHITA 58 1';
	'WICHITA 59 1';
	'WICHITA 60 1';
	'WICHITA 61 1';
	'WICHITA 61 2';
	'LIBERAL 2 1';
	'LIBERAL 2 2';
	'LIBERAL 2 3';
	'LIBERAL 2 4';
	'LIBERAL 2 5';
	'LIBERAL 2 6';
	'LIBERAL 2 8';
	'LIBERAL 3 1';
	'LIBERAL 3 2';
	'LIBERAL 3 3';
	'LIBERAL 3 4';
	'LIBERAL 3 6';
	'LIBERAL 4 1';
	'LIBERAL 5 1';
	'LIBERAL 5 2';
	'LIBERAL 5 3';
	'MOSCOW 5 1';
	'AUBURN 30 1';
	'AUBURN 30 2';
	'AUBURN 31 1';
	'AUBURN 31 2';
	'ROSSVILLE 6 1';
	'ROSSVILLE 6 2';
	'SILVER LAKE 3 1';
	'SILVER LAKE 3 2';
	'TOPEKA 6 1';
	'TOPEKA 7 1';
	'TOPEKA 7 2';
	'TOPEKA 8 1';
	'TOPEKA 9 1';
	'TOPEKA 10 1';
	'TOPEKA 10 2';
	'TOPEKA 10 3';
	'TOPEKA 10 4';
	'TOPEKA 10 5';
	'TOPEKA 11 1';
	'TOPEKA 11 2';
	'TOPEKA 11 3';
	'TOPEKA 12 1';
	'TOPEKA 12 2';
	'TOPEKA 12 3';
	'TOPEKA 13 1';
	'TOPEKA 14 1';
	'TOPEKA 14 2';
	'TOPEKA 14 3';
	'TOPEKA 15 1';
	'TOPEKA 16 1';
	'TOPEKA 16 2';
	'TOPEKA 16 3';
	'TOPEKA 16 4';
	'TOPEKA 16 5';
	'TOPEKA 17 1';
	'TOPEKA 18 1';
	'TOPEKA 18 2';
	'TOPEKA 19 1';
	'TOPEKA 20 1';
	'TOPEKA 20 2';
	'TOPEKA 21 1';
	'TOPEKA 22 1';
	'TOPEKA 23 1';
	'TOPEKA 23 2';
	'TOPEKA 23 3';
	'TOPEKA 24 1';
	'TOPEKA 24 2';
	'TOPEKA 25 1';
	'TOPEKA 26 1';
	'TOPEKA 27 1';
	'TOPEKA 27 2';
	'TOPEKA 28 1';
	'TOPEKA 28 2';
	'TOPEKA 28 3';
	'TOPEKA 28 4';
	'TOPEKA 28 5';
	'TOPEKA 28 6';
	'TOPEKA 28 8';
	'TOPEKA 29 1';
	'TOPEKA 29 2';
	'TOPEKA 29 3';
	'TOPEKA 29 4';
	'TOPEKA 29 6';
	'TOPEKA 30 1';
	'TOPEKA 31 1';
	'TOPEKA 31 2';
	'TOPEKA 31 3';
	'TOPEKA 31 4';
	'TOPEKA 31 5';
	'TOPEKA 31 7';
	'TOPEKA 32 1';
	'TOPEKA 32 2';
	'TOPEKA 33 1';
	'TOPEKA 34 1';
	'TOPEKA 35 1';
	'TOPEKA 36 1';
	'TOPEKA 36 2';
	'TOPEKA 36 3';
	'TOPEKA 36 4';
	'TOPEKA 36 5';
	'TOPEKA 37 1';
	'HOXIE 2 1';
	'HOXIE 2 2';
	'HOXIE 2 3';
	'GOODLAND 2 1';
	'GOODLAND 3 1';
	'SMITH CENTER 1 1';
	'SMITH CENTER 1 2';
	'SMITH CENTER 1 3';
	'SMITH CENTER 2 1';
	'SMITH CENTER 2 2';
	'SAINT JOHN 2 1';
	'SAINT JOHN 3 1';
	'SAINT JOHN 4 1';
	'STAFFORD 10 1';
	'STAFFORD 11 1';
	'HUGOTON 1 1';
	'HUGOTON 1 2';
	'HUGOTON 2 1';
	'HUGOTON 2 2';
	'HUGOTON 3 1';
	'HUGOTON 3 2';
	'BELLE PLAINE 6 1';
	'BELLE PLAINE 7 1';
	'CALDWELL 6 1';
	'SOUTH HAVEN 4 1';
	'WELLINGTON 9 1';
	'WELLINGTON 9 2';
	'WELLINGTON 10 1';
	'ALMA 13 1';
	'ALMA 13 2';
	'ALMA 13 3';
	'ESKRIDGE 1';
	'MAPLE HILL 1 1';
	'MAPLE HILL 2 1';
	'SHARON SPRINGS 2 1';
	'SHARON SPRINGS 2 2';
	'SHARON SPRINGS 2 3';
	'GREENLEAF 2 1';
	'GREENLEAF 2 2';
	'HANOVER 18 1';
	'WASHINGTON 79 1';
	'WASHINGTON 80 1';
	'BUFFALO 78 1';
	'BUFFALO 78 2';
	'YATES CENTER 1 1';
	'YATES CENTER 2 1';
	'YATES CENTER 2 2';
	'YATES CENTER 2 3';
	'YATES CENTER 2 4';
	'YATES CENTER 2 5';
	'KANSAS CITY 81 1';
	'KANSAS CITY 81 2';
	'KANSAS CITY 82 1';
	'KANSAS CITY 83 1';
	'KANSAS CITY 83 2';
	'KANSAS CITY 83 3';
	'KANSAS CITY 84 1';
	'KANSAS CITY 84 2';
	'KANSAS CITY 84 3';
	'KANSAS CITY 84 4';
	'KANSAS CITY 84 5';
	'KANSAS CITY 85 1';
	'KANSAS CITY 85 2';
	'KANSAS CITY 85 3';
	'KANSAS CITY 85 4';
	'KANSAS CITY 85 5';
	'KANSAS CITY 86 1';
	'KANSAS CITY 86 2';
	'KANSAS CITY 87 1';
	'KANSAS CITY 87 2';
	'KANSAS CITY 87 3';
	'KANSAS CITY 88 1';
	'KANSAS CITY 88 2';
	'KANSAS CITY 89 1';
	'KANSAS CITY 90 1';
	'KANSAS CITY 91 1';
	'KANSAS CITY 91 2';
	'KANSAS CITY 91 3';
	'KANSAS CITY 92 1';
	'KANSAS CITY 93 1';
	'KANSAS CITY 93 2';
	'KANSAS CITY 94 1';
	'KANSAS CITY 95 1';
	'KANSAS CITY 96 1';
	'KANSAS CITY 96 2';
	'KANSAS CITY 97 1';
	'KANSAS CITY 97 2';
	'KANSAS CITY 97 3';
	'KANSAS CITY 98 1';
	'KANSAS CITY 99 1';
	'KANSAS CITY 99 2';
	'KANSAS CITY 100 1';
	'KANSAS CITY 100 2';
	'KANSAS CITY 101 1';
	'KANSAS CITY 101 2';
	'KANSAS CITY 101 3';
	'LATHAM 5 1';
	'LATHAM 5 2';
	'LATHAM 5 3';
	'LATHAM 5 4';
	'LATHAM 5 6';
	'OBERLIN 6 1';
	'OBERLIN 6 2';
	'AUGUSTA 37 1';
	'AUGUSTA 37 2';
	'HILL CITY 3 1';
	'HILL CITY 3 2';
	'HILL CITY 3 3';
	'HILL CITY 3 4';
	'HILL CITY 3 5';
	'HILL CITY 3 6';
	'HILL CITY 3 7';
	'HILL CITY 3 9';
	'WINFIELD 18 1';
	'WINFIELD 18 2';
	'WINFIELD 18 3';
	'WINFIELD 18 4';
	'WINFIELD 18 5';
	'WINFIELD 18 7';
	'CHANUTE 4 1';
	'CHANUTE 4 2';
	'CHANUTE 4 3';
	'CHANUTE 4 4';
	'CHANUTE 4 5';
	'CHANUTE 4 7';
	'HOLTON 6 1';
	'HOLTON 6 2';
	'HOLTON 6 3';
	'HOLTON 6 4';
	'HOLTON 6 5';
	'HOLTON 6 6';
	'HOLTON 6 8';
	'HOLTON 7 1';
	'HOLTON 7 2';
	'HOLTON 7 3';
	'WINFIELD 19 1';
	'WINFIELD 19 2';
	'BURLINGTON 43 1';
	'BURLINGTON 43 2';
	'BURLINGTON 43 3';
	'GOODLAND 4 1';
	'GOODLAND 4 2';
	'GOODLAND 4 3';
	'GOODLAND 4 4';
	'GOODLAND 4 5';
	'GOODLAND 4 6';
	'GOODLAND 4 7';
	'GOODLAND 4 8';
	'GOODLAND 4 10';
	'WAMEGO 3 1';
	'WAMEGO 3 2';
	'WAMEGO 3 3';
	'WAMEGO 3 4';
	'WAMEGO 3 5';
	'WAMEGO 3 7';
	'WASHINGTON 81 1';
	'WASHINGTON 81 2';
	'WASHINGTON 81 3';
	'WASHINGTON 81 4';
	'WASHINGTON 81 5';
	'WASHINGTON 81 6';
	'WASHINGTON 81 8';
	'GARDEN CITY 10 1';
	'GARDEN CITY 10 2';
	'GARDEN CITY 10 3';
	'GARDEN CITY 10 5';
	'WICHITA 62 1';
	'WICHITA 62 2';
	'WICHITA 62 3';
	'WICHITA 62 4';
	'WICHITA 62 6';
	'OSAGE CITY 4 1';
	'OSAGE CITY 4 2';
	'OSAGE CITY 4 3';
	'OSAGE CITY 4 4';
	'OSAGE CITY 4 5';
	'OSAGE CITY 4 6';
	'OSAGE CITY 4 7';
	'OSAGE CITY 4 8';
	'OSAGE CITY 4 10';
	'RUSSELL 9 1';
	'RUSSELL 9 2';
	'RUSSELL 9 3';
	'AUGUSTA 38 1';
	'AUGUSTA 38 2';
	'AUGUSTA 38 3';
	'AUGUSTA 38 4';
	'AUGUSTA 38 5';
	'AUGUSTA 38 7';
	'KANSAS CITY 102 1';
	'KANSAS CITY 102 2';
	'KANSAS CITY 102 3';
	'KANSAS CITY 102 5';
	'SPEARVILLE 1 1';
	'SPEARVILLE 1 2';
	'SPEARVILLE 1 3';
	'SPEARVILLE 1 4';
	'SPEARVILLE 1 6';
	'MEADE 2 1';
	'MEADE 2 2';
	'MEADE 2 3';
	'MEADE 2 5';
	'COLBY 4 1';
	'COLBY 4 2';
	'COLBY 4 3';
	'COLBY 4 4';
	'COLBY 4 6';
	'CHANUTE 5 1';
	'CHANUTE 5 2';
	'ASHLAND 34 1';
	'ASHLAND 34 2';
	'ASHLAND 34 3';
	'ASHLAND 34 4';
	'ASHLAND 34 5';
	'ASHLAND 34 6';
	'ASHLAND 34 7';
	'ASHLAND 34 8';
	'ASHLAND 34 10';
	'RIVERTON 5 1';
	'RIVERTON 5 2';
	'RIVERTON 5 3';
	'RIVERTON 5 4';
	'RIVERTON 5 5';
	'RIVERTON 5 6';
	'RIVERTON 5 7';
	'RIVERTON 5 8';
	'RIVERTON 5 10';
	'WELLINGTON 11 1';
	'WELLINGTON 11 2';
	'WELLINGTON 11 3';
	'WELLINGTON 11 4';
	'WELLINGTON 11 5';
	'WELLINGTON 11 6';
	'WELLINGTON 11 7';
	'WELLINGTON 11 9';
	'COLWICH 2 1';
	'COLWICH 2 2';
	'KANSAS CITY 103 1';
	'KANSAS CITY 103 2';
	'KANSAS CITY 103 3';
	'LIBERAL 6 1';
	'LIBERAL 6 2';
	'IOLA 6 1';
	'IOLA 6 2';
	'IOLA 6 3';
	'IOLA 6 4';
	'IOLA 6 5';
	'IOLA 6 7';
	'STOCKTON 11 1';
	'STOCKTON 11 2';
	'STOCKTON 11 3';
	'STOCKTON 11 4';
	'STOCKTON 11 5';
	'STOCKTON 11 6';
	'STOCKTON 11 7';
	'STOCKTON 11 8';
	'STOCKTON 11 10';
	'SPEARVILLE 2 1';
	'SPEARVILLE 2 2';
	'RUSSELL 10 1';
	'RUSSELL 10 2';
	'RUSSELL 10 3';
	'MINNEAPOLIS 97 1';
	'MINNEAPOLIS 97 2';
	'MINNEAPOLIS 97 3';
	'MINNEAPOLIS 97 5';
	'HOWARD 6 1';
	'HOWARD 6 2';
	'HOWARD 6 3';
	'HOWARD 6 4';
	'HOWARD 6 6';
	'LINCOLN 18 1';
	'LINCOLN 18 2';
	'LINCOLN 18 3';
	'GARDEN CITY 11 1';
	'GARDEN CITY 11 2';
	'GARDEN CITY 11 3';
	'GARDEN CITY 11 4';
	'GARDEN CITY 11 5';
	'GARDEN CITY 11 6';
	'GARDEN CITY 11 8';
	'MEADE 3 1';
	'MEADE 3 2';
	'MEADE 3 3';
	'MEADE 3 4';
	'MEADE 3 5';
	'MEADE 3 6';
	'MEADE 3 8';
	'SATANTA 2 1';
	'SATANTA 2 2';
	'SATANTA 2 3';
	'SATANTA 2 4';
	'SATANTA 2 5';
	'SATANTA 2 7';
	'LIBERAL 7 1';
	'LIBERAL 7 2';
	'LIBERAL 7 3';
	'LIBERAL 7 4';
	'LIBERAL 7 6';
	'OXFORD 35 1';
	'OXFORD 35 2';
	'OXFORD 35 3';
	'OXFORD 35 4';
	'OXFORD 35 5';
	'OXFORD 35 6';
	'OXFORD 35 7';
	'OXFORD 35 9';
	'OTTAWA 12 1';
	'OTTAWA 12 2';
	'OTTAWA 12 3';
	'OTTAWA 12 5';
	'CLIFTON 14 1';
	'CLIFTON 14 2';
	'CLIFTON 14 3';
	'CLIFTON 14 4';
	'CLIFTON 14 5';
	'CLIFTON 14 6';
	'CLIFTON 14 7';
	'CLIFTON 14 9';
	'KANSAS CITY 104 1';
	'KANSAS CITY 104 2';
	'KANSAS CITY 104 3';
	'KANSAS CITY 104 4';
	'KANSAS CITY 104 5';
	'KANSAS CITY 104 7';
	'WINFIELD 20 1';
	'WINFIELD 20 2';
	'WINFIELD 20 3';
	'WINFIELD 20 4';
	'WINFIELD 20 5';
	'SAINT MARYS 18 1';
	'SAINT MARYS 18 2';
	'SAINT MARYS 18 3';
	'SAINT MARYS 18 4';
	'SAINT MARYS 18 5';
	'SAINT MARYS 18 6';
	'SAINT MARYS 18 7';
	'SAINT MARYS 18 9';
	'ERIE 39 1';
	'ERIE 39 2';
	'ERIE 39 3';
	'ERIE 39 4';
	'ERIE 39 5';
	'ERIE 39 6';
	'ERIE 39 7';
	'ERIE 39 8';
	'ERIE 39 10';
	'WAVERLY 24 1';
	'WAVERLY 24 2';
	'CLIFTON 15 1';
	'CLIFTON 15 2';
	'BELLEVILLE 35 1';
	'BELLEVILLE 35 2';
	'BELLEVILLE 35 3';
	'BELLEVILLE 35 4';
	'BELLEVILLE 35 5';
	'BELLEVILLE 35 6';
	'BELLEVILLE 35 7';
	'BELLEVILLE 35 8';
	'BELLEVILLE 35 9';
	'BELLEVILLE 35 11';
	'ERIE 40 1';
	'ERIE 40 2';
	'ERIE 40 3';
	'ERIE 40 4';
	'ERIE 40 5';
	'ERIE 40 6';
	'ERIE 40 8';
	'OSBORNE 2 1';
	'OSBORNE 2 2';
	'OSBORNE 2 3';
	'OSBORNE 2 4';
	'OSBORNE 2 6';
	'MARIENTHAL 1';
	'MARIENTHAL 2';
	'MARIENTHAL 3';
	'MARIENTHAL 4';
	'MARIENTHAL 5';
	'MARIENTHAL 6';
	'MARIENTHAL 8';
	'SAINT FRANCIS 6 1';
	'SAINT FRANCIS 6 2';
	'SAINT FRANCIS 6 3';
	'SAINT FRANCIS 6 4';
	'SAINT FRANCIS 6 5';
	'SAINT FRANCIS 6 6';
	'SAINT FRANCIS 6 7';
	'SAINT FRANCIS 6 9';
	'CLAY CENTER 3 1';
	'CLAY CENTER 3 2';
	'PRATT 4 1';
	'PRATT 4 2';
	'PRATT 4 3';
	'PRATT 4 4';
	'PRATT 4 6';
	'MCPHERSON 5 1';
	'MCPHERSON 5 2';
	'MCPHERSON 5 3';
	'MCPHERSON 5 4';
	'MCPHERSON 5 5';
	'MCPHERSON 5 7';
	'LINCOLN 19 1';
	'LINCOLN 19 2';
	'EL DORADO 10 1';
	'EL DORADO 10 2';
	'EL DORADO 10 3';
	'EL DORADO 10 4';
	'EL DORADO 10 5';
	'EL DORADO 10 6';
	'EL DORADO 10 8';
	'OTTAWA 13 1';
	'OTTAWA 13 2';
	'OTTAWA 13 3';
	'OTTAWA 13 4';
	'OTTAWA 13 5';
	'OTTAWA 13 7';
	'GREAT BEND 5 1';
	'GREAT BEND 5 2';
	'GREAT BEND 5 3';
	'GREAT BEND 5 4';
	'GREAT BEND 5 6';
	'BALDWIN CITY 4 1';
	'BALDWIN CITY 4 2';
	'BALDWIN CITY 4 3';
	'MULVANE 4 1';
	'MULVANE 4 2';
	'MULVANE 4 3';
	'MULVANE 4 4';
	'MULVANE 4 6';
	'BURLINGTON 44 1';
	'BURLINGTON 44 2';
	'BURLINGTON 44 3';
	'BURLINGTON 44 4';
	'BURLINGTON 44 5';
	'BURLINGTON 44 7';
	'LINCOLN 20 1';
	'LINCOLN 20 2';
	'LINCOLN 20 3';
	'LINCOLN 20 4';
	'LINCOLN 20 5';
	'LINCOLN 20 7';
	'TECUMSEH 5 1';
	'TECUMSEH 5 2';
	'TECUMSEH 5 3';
	'TECUMSEH 5 4';
	'TECUMSEH 5 5';
	'TECUMSEH 5 6';
	'TECUMSEH 5 8';
	'HOLCOMB 5 1';
	'HOLCOMB 5 2';
	'HOLCOMB 5 3';
	'HOLCOMB 5 4';
	'HOLCOMB 5 6';
	'SABETHA 3 1';
	'SABETHA 3 2';
	'SABETHA 3 3';
	'SABETHA 3 4';
	'SABETHA 3 5';
	'SABETHA 3 6';
	'SABETHA 3 7';
	'SABETHA 3 9';
	'GIRARD 12 1';
	'GIRARD 12 2';
	'GIRARD 12 3';
	'GIRARD 12 4';
	'GIRARD 12 5';
	'GIRARD 12 7';
	'WELLINGTON 12 1';
	'WELLINGTON 12 2';
	'WELLINGTON 12 3';
	'WELLINGTON 12 4';
	'WELLINGTON 12 5';
	'WELLINGTON 12 7';
	'NASHVILLE 47 1';
	'NASHVILLE 47 2';
	'NASHVILLE 47 3';
	'NASHVILLE 47 4';
	'NASHVILLE 47 5';
	'NASHVILLE 47 7';
	'SHARON SPRINGS 3 1';
	'SHARON SPRINGS 3 2';
	'SHARON SPRINGS 3 3';
	'SHARON SPRINGS 3 4';
	'SHARON SPRINGS 3 5';
	'SHARON SPRINGS 3 7';
	'MULVANE 5 1';
	'MULVANE 5 2';
	'MULVANE 5 3';
	'MULVANE 5 4';
	'MULVANE 5 5';
	'MULVANE 5 7';
	'STAFFORD 12 1';
	'STAFFORD 12 2';
	'STAFFORD 12 3';
	'STAFFORD 12 5';
	'NASHVILLE 48 1';
	'NASHVILLE 48 2';
	'NASHVILLE 48 3';
	'NASHVILLE 48 4';
	'NASHVILLE 48 6';
	'BURLINGTON 45 1';
	'BURLINGTON 45 2';
	'BURLINGTON 45 3';
	'BURLINGTON 45 4';
	'BURLINGTON 45 5';
	'BURLINGTON 45 7';
	'EMPORIA 9 1';
	'EMPORIA 9 2';
	'EMPORIA 9 3';
	'EMPORIA 9 4';
	'EMPORIA 9 5';
	'EMPORIA 9 6';
	'EMPORIA 9 7';
	'EMPORIA 9 8';
	'EMPORIA 9 9';
	'EMPORIA 9 10';
	'EMPORIA 9 12';
	'GREENSBURG 17 1';
	'GREENSBURG 17 2';
	'GREENSBURG 17 3';
	'GREENSBURG 17 4';
	'GREENSBURG 17 6';
	'MONTEZUMA 10 1';
	'MONTEZUMA 10 2';
	'MONTEZUMA 10 3';
	'MONTEZUMA 10 5';
	'COLWICH 3 1';
	'COLWICH 3 2';
	'COLWICH 3 3';
	'COLWICH 3 4';
	'COLWICH 3 5';
	'COLWICH 3 6';
	'COLWICH 3 7';
	'COLWICH 3 9';
	'GARDEN CITY 12 1';
	'GARDEN CITY 12 2';
	'GARDEN CITY 12 3';
	'GARDEN CITY 12 4';
	'GARDEN CITY 12 5';
	'GARDEN CITY 12 6';
	'GARDEN CITY 12 8';
	'HOISINGTON 3 1';
	'HOISINGTON 3 2';
	'HOISINGTON 3 3';
	'HOISINGTON 3 4';
	'HOISINGTON 3 5';
	'HOISINGTON 3 7';
	'LA CROSSE 13 1';
	'LA CROSSE 13 2';
	'LA CROSSE 13 3';
	'LA CROSSE 13 4';
	'LA CROSSE 13 5';
	'LA CROSSE 13 7';
	'HUTCHINSON 16 1';
	'HUTCHINSON 16 2';
	'HUTCHINSON 16 3';
	'HUTCHINSON 16 4';
	'HUTCHINSON 16 5';
	'HUTCHINSON 16 6';
	'HUTCHINSON 16 7';
	'HUTCHINSON 16 9';
	'MONTEZUMA 11 1';
	'MONTEZUMA 11 2';
	'MONTEZUMA 11 3';
	'MONTEZUMA 11 4';
	'MONTEZUMA 11 5';
	'MONTEZUMA 11 7';
	'LAWRENCE 25 1';
	'LAWRENCE 25 2';
	'LAWRENCE 25 3';
	'LAWRENCE 25 4';
	'LAWRENCE 25 5';
	'LAWRENCE 25 6';
	'LAWRENCE 25 7';
	'LAWRENCE 25 8';
	'LAWRENCE 25 9';
	'LAWRENCE 25 11';
	'EDGERTON 7 1';
	'EDGERTON 7 2';
	'EDGERTON 7 3';
	'EDGERTON 7 4';
	'EDGERTON 7 5';
	'EDGERTON 7 6';
	'EDGERTON 7 7';
	'EDGERTON 7 8';
	'EDGERTON 7 10';
	'KINGMAN 6 1';
	'KINGMAN 6 2';
	'KINGMAN 6 3';
	'KINGMAN 6 5';
	'JOHNSON 7 1';
	'JOHNSON 7 2';
	'JOHNSON 7 3';
	'JOHNSON 7 5';
	'GARNETT 4 1';
	'GARNETT 4 2';
	'GARNETT 4 3';
	'GARNETT 4 4';
	'GARNETT 4 5';
	'GARNETT 4 7';
	'KANSAS CITY 105 1';
	'KANSAS CITY 105 2';
	'KANSAS CITY 105 3';
	'KANSAS CITY 105 4';
	'KANSAS CITY 105 6';
	'STERLING 16 1';
	'STERLING 16 2';
	'STERLING 16 3';
	'STERLING 16 4';
	'STERLING 16 5';
	'STERLING 16 6';
	'STERLING 16 7';
	'STERLING 16 8';
	'STERLING 16 9';
	'STERLING 16 11';
	'CONCORDIA 7 1';
	'CONCORDIA 7 2';
	'CONCORDIA 7 3';
	'CONCORDIA 7 4';
	'CONCORDIA 7 5';
	'CONCORDIA 7 6';
	'CONCORDIA 7 8';
	'HUTCHINSON 17 1';
	'HUTCHINSON 17 2';
	'HUTCHINSON 17 3';
	'HUTCHINSON 17 4';
	'HUTCHINSON 17 5';
	'HUTCHINSON 17 7';
	'BURLINGAME 2 1';
	'BURLINGAME 2 2';
	'KANSAS CITY 106 1';
	'KANSAS CITY 106 2';
	'KANSAS CITY 106 3';
	'KANSAS CITY 106 4';
	'KANSAS CITY 106 5';
	'KANSAS CITY 106 6';
	'KANSAS CITY 106 7';
	'KANSAS CITY 106 9';
	'COFFEYVILLE 4 1';
	'COFFEYVILLE 4 2';
	'COFFEYVILLE 4 3';
	'COFFEYVILLE 4 4';
	'COFFEYVILLE 4 5';
	'COFFEYVILLE 4 6';
	'COFFEYVILLE 4 8';
	'KANSAS CITY 107 1';
	'KANSAS CITY 107 2';
	'KANSAS CITY 107 3';
	'KANSAS CITY 107 4';
	'KANSAS CITY 107 5';
	'KANSAS CITY 107 6';
	'KANSAS CITY 107 8';
	'HUTCHINSON 18 1';
	'HUTCHINSON 18 2';
	'HUTCHINSON 18 3';
	'HAYS 6 1';
	'HAYS 6 2';
	'HAYS 6 3';
	'HAYS 6 4';
	'HAYS 6 5';
	'HAYS 6 6';
	'HAYS 6 8';
	'GARDEN CITY 13 1';
	'GARDEN CITY 13 2';
	'GARDEN CITY 13 3';
	'GARDEN CITY 13 5';
	'RUSSELL 11 1';
	'RUSSELL 11 2';
	'RUSSELL 11 3';
	'RUSSELL 11 4';
	'RUSSELL 11 5';
	'RUSSELL 11 7';
	'HUGOTON 4 1';
	'HUGOTON 4 2';
	'HUGOTON 4 3';
	'HUGOTON 4 4';
	'HUGOTON 4 6';
	'LIBERAL 8 1';
	'LIBERAL 8 2';
	'ELLINWOOD 4 1';
	'ELLINWOOD 4 2';
	'ELLINWOOD 4 3';
	'ELLINWOOD 4 4';
	'ELLINWOOD 4 5';
	'ELLINWOOD 4 6';
	'ELLINWOOD 4 7';
	'ELLINWOOD 4 9';
	'WICHITA 63 1';
	'WICHITA 63 2';
	'WICHITA 63 3';
	'WICHITA 63 4';
	'WICHITA 63 5';
	'WICHITA 63 7';
	'MINNEAPOLIS 98 1';
	'MINNEAPOLIS 98 2';
	'BELOIT 14 1';
	'BELOIT 14 2';
	'BELOIT 14 3';
	'BELOIT 14 4';
	'BELOIT 14 5';
	'BELOIT 14 6';
	'BELOIT 14 7';
	'BELOIT 14 9';
	'CHANUTE 6 1';
	'CHANUTE 6 2';
	'CHANUTE 6 3';
	'CHANUTE 6 4';
	'CHANUTE 6 6';
	'CHANUTE 7 1';
	'CHANUTE 7 2';
	'LACYGNE 3 1';
	'LACYGNE 3 2';
	'LACYGNE 3 3';
	'LACYGNE 3 4';
	'LACYGNE 3 5';
	'LACYGNE 3 6';
	'LACYGNE 3 7';
	'LACYGNE 3 8';
	'LACYGNE 3 10';
	'MULVANE 6 1';
	'MULVANE 6 2';
	'MULVANE 6 3';
	'MULVANE 6 4';
	'MULVANE 6 5';
	'MULVANE 6 6';
	'MULVANE 6 7';
	'MULVANE 6 9';
	'WELLINGTON 13 1';
	'WELLINGTON 13 2';
	'WELLINGTON 13 3';
	'WELLINGTON 13 4';
	'WELLINGTON 13 5';
	'WELLINGTON 13 7';
	'PAOLA 4 1';
	'PAOLA 4 2';
	'PAOLA 4 3';
	'PAOLA 4 4';
	'PAOLA 4 5';
	'PAOLA 4 7';
	'COLBY 5 1';
	'COLBY 5 2';
	'COLBY 5 3';
	'COLBY 5 4';
	'COLBY 5 5';
	'COLBY 5 6';
	'COLBY 5 8';
	'COFFEYVILLE 5 1';
	'COFFEYVILLE 5 2';
	'COFFEYVILLE 5 3';
	'BIRD CITY 2 1';
	'BIRD CITY 2 2';
	'BIRD CITY 2 3';
	'BIRD CITY 2 4';
	'BIRD CITY 2 6';
	'ANTHONY 4 1';
	'ANTHONY 4 2';
	'ULYSSES 6 1';
	'ULYSSES 6 2';
	'ULYSSES 6 3';
	'ULYSSES 6 5';
	'SPEARVILLE 3 1';
	'SPEARVILLE 3 2';
	'SPEARVILLE 3 3';
	'SPEARVILLE 3 4';
	'SPEARVILLE 3 5';
	'SPEARVILLE 3 6';
	'SPEARVILLE 3 7';
	'SPEARVILLE 3 9';
	'NASHVILLE 49 1';
	'NASHVILLE 49 2';
	'NASHVILLE 49 3';
	'NASHVILLE 49 5';
	'OSAWATOMIE 4 1';
	'OSAWATOMIE 4 2';
	'OSAWATOMIE 4 3';
	'OSAWATOMIE 4 4';
	'OSAWATOMIE 4 5';
	'OSAWATOMIE 4 6';
	'OSAWATOMIE 4 8';
	'MCPHERSON 6 1';
	'MCPHERSON 6 2';
	'MCPHERSON 6 3';
	'MCPHERSON 6 4';
	'MCPHERSON 6 5';
	'MCPHERSON 6 6';
	'MCPHERSON 6 8';
	'LAKIN 4 1';
	'LAKIN 4 2';
	'LAKIN 4 3';
	'LAKIN 4 4';
	'LAKIN 4 5';
	'LAKIN 4 7';
	'ELLSWORTH 15 1';
	'ELLSWORTH 15 2';
	'ELLSWORTH 15 3';
	'ELLSWORTH 15 4';
	'ELLSWORTH 15 5';
	'ELLSWORTH 15 6';
	'ELLSWORTH 15 7';
	'ELLSWORTH 15 9';
	'RIVERTON 6 1';
	'RIVERTON 6 2';
	'RIVERTON 6 3';
	'RIVERTON 6 4';
	'RIVERTON 6 5';
	'RIVERTON 6 7';
	'DODGE CITY 5 1';
	'DODGE CITY 5 2';
	'DODGE CITY 5 3';
	'DODGE CITY 5 4';
	'DODGE CITY 5 6';
	'LARNED 3 1';
	'LARNED 3 2';
	'BALDWIN CITY 5 1';
	'BALDWIN CITY 5 2';
	'BALDWIN CITY 5 3';
	'BALDWIN CITY 5 4';
	'BALDWIN CITY 5 6';
	'SAINT JOHN 5 1';
	'SAINT JOHN 5 2';
	'SAINT JOHN 5 3';
	'SAINT JOHN 5 4';
	'SAINT JOHN 5 5';
	'SAINT JOHN 5 6';
	'SAINT JOHN 5 7';
	'SAINT JOHN 5 8';
	'SAINT JOHN 5 9';
	'SAINT JOHN 5 11';
	'LAWRENCE 26 1';
	'LAWRENCE 26 2';
	'LAWRENCE 26 3';
	'LAWRENCE 26 4';
	'LAWRENCE 26 5';
	'LAWRENCE 26 6';
	'LAWRENCE 26 8';
	'GARDNER 12 1';
	'GARDNER 12 2';
	'GARDNER 12 3';
	'GARDNER 12 5';
	'MCPHERSON 7 1';
	'MCPHERSON 7 2';
	'MCPHERSON 7 3';
	'MCPHERSON 7 4';
	'MCPHERSON 7 6';
	'MULLINVILLE 1';
	'MULLINVILLE 2';
	'MULLINVILLE 3';
	'MULLINVILLE 4';
	'MULLINVILLE 6';
	'CLAY CENTER 4 1';
	'CLAY CENTER 4 2';
	'CLAY CENTER 4 3';
	'CLAY CENTER 4 4';
	'CLAY CENTER 4 5';
	'CLAY CENTER 4 6';
	'CLAY CENTER 4 8';
	'IOLA 7 1';
	'IOLA 7 2';
	'IOLA 7 3';
	'SABETHA 4 1';
	'SABETHA 4 2';
	'SABETHA 4 3';
	'SABETHA 4 5';
	'PRATT 5 1';
	'PRATT 5 2';
	'PRATT 5 3';
	'COLWICH 4 1';
	'COLWICH 4 2';
	'COLWICH 4 3';
	'COLWICH 4 4';
	'COLWICH 4 5';
	'COLWICH 4 6';
	'COLWICH 4 8';
	'AYR 1';
	'BLUE HILL 4 1';
	'BLUE HILL 4 2';
	'BLUE HILL 4 3';
	'BLUE HILL 4 4';
	'BLUE HILL 4 5';
	'CAMPBELL 9 1';
	'CAMPBELL 9 2';
	'GLENVIL 1';
	'GLENVIL 2';
	'GLENVIL 3';
	'HASTINGS 14 1';
	'HASTINGS 14 2';
	'HASTINGS 14 3';
	'HASTINGS 14 4';
	'HASTINGS 14 5';
	'HASTINGS 14 6';
	'HASTINGS 14 8';
	'HASTINGS 15 1';
	'HASTINGS 16 1';
	'HASTINGS 16 2';
	'HASTINGS 16 3';
	'HASTINGS 16 4';
	'HASTINGS 16 5';
	'HASTINGS 17 1';
	'JUNIATA 1 1';
	'JUNIATA 1 2';
	'JUNIATA 1 3';
	'JUNIATA 2 1';
	'JUNIATA 2 2';
	'KENESAW 1';
	'KENESAW 2';
	'WOOD RIVER 4 1';
	'WOOD RIVER 5 1';
	'WOOD RIVER 5 2';
	'WOOD RIVER 6 1';
	'CLEARWATER 10 1';
	'CLEARWATER 10 2';
	'CREIGHTON 1 1';
	'CREIGHTON 1 2';
	'CREIGHTON 1 3';
	'CREIGHTON 2 1';
	'ELGIN 18 1';
	'ELGIN 18 2';
	'ELGIN 19 1';
	'EWING 6 1';
	'EWING 7 1';
	'NELIGH 1 1';
	'NELIGH 1 2';
	'NELIGH 1 3';
	'NELIGH 2 1';
	'NELIGH 2 2';
	'ORCHARD 1 1';
	'ORCHARD 2 1';
	'ORCHARD 2 2';
	'ORCHARD 2 3';
	'ORCHARD 2 4';
	'ORCHARD 2 5';
	'PLAINVIEW 10 1';
	'PLAINVIEW 11 1';
	'TILDEN 1 1';
	'TILDEN 2 1';
	'TILDEN 2 2';
	'ARTHUR 3 1';
	'HYANNIS 4 1';
	'HYANNIS 4 2';
	'HYANNIS 4 3';
	'WHITMAN 4 1';
	'BAYARD 1 1';
	'BAYARD 2 1';
	'BAYARD 3 1';
	'BAYARD 3 2';
	'BAYARD 3 3';
	'BUSHNELL 7 1';
	'BUSHNELL 7 2';
	'GERING 1 1';
	'GERING 1 2';
	'GERING 1 3';
	'GERING 1 4';
	'GERING 1 5';
	'GERING 2 1';
	'GERING 2 2';
	'GERING 2 3';
	'GERING 3 1';
	'GERING 3 2';
	'GERING 3 3';
	'HARRISBURG 28 1';
	'HARRISBURG 28 2';
	'KIMBALL 3 1';
	'KIMBALL 3 2';
	'KIMBALL 4 1';
	'PINE BLUFFS 1 1';
	'PINE BLUFFS 2 1';
	'PINE BLUFFS 2 2';
	'PINE BLUFFS 2 3';
	'POTTER 1';
	'DUNNING 1';
	'DUNNING 2';
	'ALBION 15 1';
	'ALBION 15 2';
	'ALBION 16 1';
	'CEDAR RAPIDS 26 1';
	'NEWMAN GROVE 1 1';
	'NEWMAN GROVE 2 1';
	'SAINT EDWARD 1';
	'ALLIANCE 5 1';
	'ALLIANCE 5 2';
	'ALLIANCE 5 3';
	'ALLIANCE 6 1';
	'ALLIANCE 6 2';
	'ALLIANCE 6 3';
	'ALLIANCE 6 4';
	'ALLIANCE 6 6';
	'ALLIANCE 7 1';
	'ALLIANCE 7 2';
	'ALLIANCE 7 3';
	'ALLIANCE 7 4';
	'ALLIANCE 7 5';
	'HEMINGFORD 1 1';
	'HEMINGFORD 2 1';
	'BUTTE 1 1';
	'BUTTE 1 2';
	'LYNCH 1';
	'LYNCH 2';
	'SPENCER 18 1';
	'SPENCER 18 2';
	'SPENCER 18 3';
	'AINSWORTH 3 1';
	'AINSWORTH 4 1';
	'AINSWORTH 5 1';
	'AINSWORTH 5 2';
	'AINSWORTH 5 3';
	'JOHNSTOWN 23 1';
	'LONG PINE 1';
	'LONG PINE 2';
	'LONG PINE 3';
	'LONG PINE 4';
	'LONG PINE 5';
	'LONG PINE 7';
	'AMHERST 16 1';
	'AMHERST 17 1';
	'AMHERST 17 2';
	'ELM CREEK 1 1';
	'ELM CREEK 2 1';
	'ELM CREEK 3 1';
	'ELM CREEK 3 2';
	'GIBBON 1 1';
	'GIBBON 1 2';
	'GIBBON 2 1';
	'GIBBON 2 2';
	'GIBBON 2 3';
	'KEARNEY 4 1';
	'KEARNEY 4 2';
	'KEARNEY 4 3';
	'KEARNEY 5 1';
	'KEARNEY 5 2';
	'KEARNEY 5 3';
	'KEARNEY 6 1';
	'KEARNEY 7 1';
	'KEARNEY 7 2';
	'KEARNEY 8 1';
	'KEARNEY 8 2';
	'KEARNEY 8 3';
	'KEARNEY 8 4';
	'KEARNEY 8 5';
	'KEARNEY 9 1';
	'KEARNEY 9 2';
	'KEARNEY 9 3';
	'KEARNEY 10 1';
	'KEARNEY 11 1';
	'KEARNEY 11 2';
	'KEARNEY 11 3';
	'KEARNEY 11 4';
	'KEARNEY 11 6';
	'PLEASANTON 3 1';
	'PLEASANTON 3 2';
	'PLEASANTON 3 3';
	'RAVENNA 7 1';
	'RAVENNA 8 1';
	'RAVENNA 9 1';
	'SHELTON 4 1';
	'SHELTON 5 1';
	'DECATUR 40 1';
	'DECATUR 40 2';
	'DECATUR 40 3';
	'DECATUR 40 4';
	'DECATUR 40 5';
	'DECATUR 40 7';
	'HERMAN 2 1';
	'HERMAN 2 2';
	'LYONS 9 1';
	'LYONS 10 1';
	'OAKLAND 23 1';
	'OAKLAND 24 1';
	'OAKLAND 24 2';
	'OAKLAND 24 3';
	'TEKAMAH 1 1';
	'TEKAMAH 1 2';
	'TEKAMAH 2 1';
	'TEKAMAH 2 2';
	'TEKAMAH 3 1';
	'TEKAMAH 3 2';
	'TEKAMAH 3 3';
	'TEKAMAH 3 4';
	'TEKAMAH 3 5';
	'TEKAMAH 3 7';
	'BELLWOOD 3 1';
	'BELLWOOD 3 2';
	'COLUMBUS 115 1';
	'COLUMBUS 115 2';
	'COLUMBUS 115 3';
	'COLUMBUS 115 4';
	'COLUMBUS 115 5';
	'COLUMBUS 116 1';
	'COLUMBUS 116 2';
	'COLUMBUS 116 3';
	'COLUMBUS 116 4';
	'COLUMBUS 116 5';
	'COLUMBUS 117 1';
	'COLUMBUS 117 2';
	'COLUMBUS 118 1';
	'COLUMBUS 118 2';
	'COLUMBUS 118 3';
	'COLUMBUS 118 4';
	'COLUMBUS 118 5';
	'DAVID CITY 1 1';
	'DAVID CITY 1 2';
	'DAVID CITY 1 3';
	'DAVID CITY 1 4';
	'DAVID CITY 1 5';
	'DAVID CITY 1 7';
	'DAVID CITY 2 1';
	'DAVID CITY 3 1';
	'DAVID CITY 3 2';
	'DWIGHT 5 1';
	'SHELBY 19 1';
	'ASHLAND 35 1';
	'ASHLAND 35 2';
	'ASHLAND 35 3';
	'ASHLAND 35 4';
	'ASHLAND 35 5';
	'ASHLAND 36 1';
	'ASHLAND 37 1';
	'ASHLAND 37 2';
	'EAGLE 2 1';
	'EAGLE 2 2';
	'EAGLE 3 1';
	'EAGLE 4 1';
	'EAGLE 4 2';
	'EAGLE 4 3';
	'ELMWOOD 5 1';
	'ELMWOOD 5 2';
	'ELMWOOD 5 3';
	'ELMWOOD 5 4';
	'ELMWOOD 5 5';
	'GREENWOOD 29 1';
	'PLATTSMOUTH 1 1';
	'PLATTSMOUTH 1 2';
	'PLATTSMOUTH 2 1';
	'PLATTSMOUTH 2 2';
	'PLATTSMOUTH 2 3';
	'PLATTSMOUTH 3 1';
	'PLATTSMOUTH 3 2';
	'PLATTSMOUTH 3 3';
	'PLATTSMOUTH 3 4';
	'PLATTSMOUTH 3 5';
	'UNION 29 1';
	'UNION 29 2';
	'WAVERLY 25 1';
	'WAVERLY 25 2';
	'WAVERLY 25 3';
	'WAVERLY 26 1';
	'WEEPING WATER 1 1';
	'WEEPING WATER 2 1';
	'WEEPING WATER 3 1';
	'WEEPING WATER 3 2';
	'CROFTON 7 1';
	'CROFTON 7 2';
	'CROFTON 8 1';
	'CROFTON 8 2';
	'HARTINGTON 1 1';
	'HARTINGTON 2 1';
	'HARTINGTON 3 1';
	'HARTINGTON 3 2';
	'HARTINGTON 3 3';
	'LAUREL 22 1';
	'LAUREL 23 1';
	'LAUREL 23 2';
	'NEWCASTLE 5 1';
	'NEWCASTLE 5 2';
	'RANDOLPH 17 1';
	'RANDOLPH 18 1';
	'RANDOLPH 18 2';
	'RANDOLPH 18 3';
	'WAUSA 1';
	'WAUSA 2';
	'WAUSA 3';
	'YANKTON 1 1';
	'YANKTON 1 2';
	'YANKTON 1 3';
	'YANKTON 2 1';
	'YANKTON 3 1';
	'YANKTON 3 2';
	'YANKTON 3 3';
	'YANKTON 3 4';
	'YANKTON 3 5';
	'YANKTON 4 1';
	'YANKTON 4 2';
	'YANKTON 4 3';
	'CHAMPION 3 1';
	'CHAMPION 3 2';
	'HAIGLER 1';
	'IMPERIAL 6 1';
	'IMPERIAL 6 2';
	'IMPERIAL 6 3';
	'IMPERIAL 6 4';
	'IMPERIAL 6 6';
	'IMPERIAL 7 1';
	'WAUNETA 1';
	'ASHBY 1';
	'ASHBY 2';
	'CODY 1';
	'CROOKSTON 5 1';
	'GORDON 4 1';
	'GORDON 4 2';
	'GORDON 4 3';
	'MERRIMAN 1';
	'MULLEN 1';
	'MULLEN 2';
	'MULLEN 3';
	'THEDFORD 1';
	'THEDFORD 2';
	'THEDFORD 3';
	'VALENTINE 1 1';
	'VALENTINE 1 2';
	'VALENTINE 2 1';
	'VALENTINE 2 2';
	'VALENTINE 2 3';
	'VALENTINE 2 4';
	'VALENTINE 2 5';
	'VALENTINE 2 7';
	'VALENTINE 3 1';
	'DALTON 15 1';
	'LODGEPOLE 1 1';
	'SIDNEY 10 1';
	'SIDNEY 11 1';
	'SIDNEY 11 2';
	'SIDNEY 12 1';
	'SIDNEY 12 2';
	'SIDNEY 12 3';
	'AURORA 36 1';
	'AURORA 36 2';
	'AURORA 36 3';
	'AURORA 37 1';
	'AURORA 37 2';
	'AURORA 38 1';
	'CLAY CENTER 5 1';
	'CLAY CENTER 5 2';
	'EDGAR 3 1';
	'EDGAR 4 1';
	'HARVARD 5 1';
	'HARVARD 6 1';
	'HARVARD 6 2';
	'SUTTON 4 1';
	'SUTTON 4 2';
	'SUTTON 4 3';
	'SUTTON 5 1';
	'CLARKSON 2 1';
	'CLARKSON 2 2';
	'CLARKSON 3 1';
	'CLARKSON 3 2';
	'DODGE 1';
	'DODGE 2';
	'HOWELLS 1';
	'HOWELLS 2';
	'HOWELLS 3';
	'LEIGH 1';
	'LEIGH 2';
	'SCHUYLER 1 1';
	'SCHUYLER 1 2';
	'SCHUYLER 1 3';
	'SCHUYLER 2 1';
	'SCHUYLER 3 1';
	'BEEMER 1';
	'PENDER 1 1';
	'PENDER 2 1';
	'PENDER 2 2';
	'WEST POINT 12 1';
	'WEST POINT 12 2';
	'WEST POINT 12 3';
	'WEST POINT 12 4';
	'WEST POINT 12 5';
	'WEST POINT 13 1';
	'WEST POINT 13 2';
	'WEST POINT 14 1';
	'WEST POINT 14 2';
	'WISNER 2 1';
	'WISNER 2 2';
	'WISNER 3 1';
	'WISNER 3 2';
	'ANSLEY 1';
	'ANSLEY 2';
	'ARCADIA 13 1';
	'ARCADIA 13 2';
	'ARNOLD 8 1';
	'ARNOLD 9 1';
	'BROKEN BOW 5 1';
	'BROKEN BOW 6 1';
	'BROKEN BOW 7 1';
	'CALLAWAY 2 1';
	'EDDYVILLE 6 1';
	'GOTHENBURG 1 1';
	'GOTHENBURG 2 1';
	'GOTHENBURG 2 2';
	'GOTHENBURG 3 1';
	'GOTHENBURG 3 2';
	'MERNA 1';
	'MERNA 2';
	'MERNA 3';
	'MERNA 4';
	'MERNA 5';
	'MERNA 7';
	'SARGENT 1 1';
	'SARGENT 1 2';
	'SARGENT 2 1';
	'SARGENT 2 2';
	'SUMNER 9 1';
	'DAKOTA CITY 1';
	'EMERSON 3 1';
	'EMERSON 4 1';
	'HUBBARD 6 1';
	'PONCA 1 1';
	'PONCA 1 2';
	'PONCA 1 3';
	'PONCA 2 1';
	'PONCA 2 2';
	'SOUTH SIOUX CITY 1 1';
	'SOUTH SIOUX CITY 2 1';
	'SOUTH SIOUX CITY 2 2';
	'SOUTH SIOUX CITY 2 3';
	'SOUTH SIOUX CITY 2 4';
	'SOUTH SIOUX CITY 2 6';
	'SOUTH SIOUX CITY 3 1';
	'CHADRON 1 1';
	'CHADRON 1 2';
	'CHADRON 1 3';
	'CHADRON 1 4';
	'CHADRON 1 6';
	'CHADRON 2 1';
	'CHADRON 2 2';
	'CHADRON 3 1';
	'CHADRON 3 2';
	'CRAWFORD 1 1';
	'CRAWFORD 1 2';
	'CRAWFORD 2 1';
	'CRAWFORD 2 2';
	'CRAWFORD 2 3';
	'CRAWFORD 3 1';
	'CRAWFORD 3 2';
	'HAY SPRINGS 1 1';
	'HAY SPRINGS 2 1';
	'HAY SPRINGS 2 2';
	'HAY SPRINGS 2 3';
	'HAY SPRINGS 2 4';
	'HAY SPRINGS 2 5';
	'COZAD 1 1';
	'COZAD 2 1';
	'COZAD 3 1';
	'COZAD 3 2';
	'COZAD 3 3';
	'COZAD 3 4';
	'COZAD 3 5';
	'ELWOOD 5 1';
	'ELWOOD 5 2';
	'ELWOOD 6 1';
	'EUSTIS 4 1';
	'FARNAM 1';
	'LEXINGTON 77 1';
	'LEXINGTON 77 2';
	'LEXINGTON 78 1';
	'LEXINGTON 79 1';
	'OVERTON 1';
	'ALLEN 3 1';
	'ALLEN 3 2';
	'WAKEFIELD 11 1';
	'WAKEFIELD 11 2';
	'WAKEFIELD 12 1';
	'WAYNE 13 1';
	'WAYNE 14 1';
	'WAYNE 15 1';
	'WAYNE 15 2';
	'WAYNE 15 3';
	'FREMONT 12 1';
	'FREMONT 13 1';
	'FREMONT 14 1';
	'FREMONT 15 1';
	'HOOPER 1 1';
	'HOOPER 1 2';
	'HOOPER 2 1';
	'HOOPER 2 2';
	'HOOPER 2 3';
	'HOOPER 2 4';
	'HOOPER 2 5';
	'NORTH BEND 3 1';
	'NORTH BEND 3 2';
	'NORTH BEND 4 1';
	'NORTH BEND 5 1';
	'NORTH BEND 5 2';
	'SCRIBNER 1 1';
	'SCRIBNER 1 2';
	'SCRIBNER 1 3';
	'SCRIBNER 2 1';
	'SCRIBNER 2 2';
	'BELLEVUE 9 1';
	'BELLEVUE 10 1';
	'BELLEVUE 10 2';
	'BELLEVUE 10 3';
	'BENNINGTON 6 1';
	'BENNINGTON 7 1';
	'ELKHORN 5 1';
	'ELKHORN 6 1';
	'ELKHORN 7 1';
	'ELKHORN 7 2';
	'ELKHORN 7 3';
	'ELKHORN 8 1';
	'ELKHORN 8 2';
	'OMAHA 5 1';
	'OMAHA 5 2';
	'OMAHA 6 1';
	'OMAHA 6 2';
	'OMAHA 7 1';
	'OMAHA 8 1';
	'OMAHA 8 2';
	'OMAHA 8 3';
	'OMAHA 9 1';
	'OMAHA 10 1';
	'OMAHA 10 2';
	'OMAHA 10 3';
	'OMAHA 11 1';
	'OMAHA 12 1';
	'OMAHA 13 1';
	'OMAHA 14 1';
	'OMAHA 14 2';
	'OMAHA 14 3';
	'OMAHA 14 4';
	'OMAHA 14 5';
	'OMAHA 15 1';
	'OMAHA 16 1';
	'OMAHA 16 2';
	'OMAHA 17 1';
	'OMAHA 17 2';
	'OMAHA 17 3';
	'OMAHA 17 4';
	'OMAHA 17 5';
	'OMAHA 18 1';
	'OMAHA 18 2';
	'OMAHA 18 3';
	'OMAHA 18 4';
	'OMAHA 18 5';
	'OMAHA 19 1';
	'OMAHA 20 1';
	'OMAHA 20 2';
	'OMAHA 20 3';
	'OMAHA 21 1';
	'OMAHA 21 2';
	'OMAHA 22 1';
	'OMAHA 22 2';
	'OMAHA 22 3';
	'OMAHA 23 1';
	'OMAHA 23 2';
	'OMAHA 23 3';
	'OMAHA 24 1';
	'OMAHA 25 1';
	'OMAHA 26 1';
	'OMAHA 27 1';
	'OMAHA 27 2';
	'OMAHA 27 3';
	'OMAHA 28 1';
	'OMAHA 29 1';
	'OMAHA 30 1';
	'OMAHA 31 1';
	'OMAHA 32 1';
	'OMAHA 33 1';
	'OMAHA 33 2';
	'OMAHA 34 1';
	'OMAHA 34 2';
	'OMAHA 34 3';
	'OMAHA 34 4';
	'OMAHA 34 5';
	'OMAHA 35 1';
	'OMAHA 36 1';
	'OMAHA 37 1';
	'OMAHA 38 1';
	'OMAHA 38 2';
	'OMAHA 38 3';
	'OMAHA 39 1';
	'OMAHA 40 1';
	'OMAHA 40 2';
	'OMAHA 40 3';
	'OMAHA 41 1';
	'OMAHA 42 1';
	'OMAHA 42 2';
	'OMAHA 43 1';
	'OMAHA 43 2';
	'OMAHA 44 1';
	'OMAHA 45 1';
	'OMAHA 46 1';
	'OMAHA 47 1';
	'OMAHA 48 1';
	'OMAHA 49 1';
	'OMAHA 49 2';
	'OMAHA 49 3';
	'OMAHA 50 1';
	'OMAHA 51 1';
	'OMAHA 52 1';
	'OMAHA 52 2';
	'OMAHA 52 3';
	'OMAHA 53 1';
	'OMAHA 53 2';
	'OMAHA 53 3';
	'OMAHA 54 1';
	'OMAHA 55 1';
	'OMAHA 56 1';
	'OMAHA 56 2';
	'OMAHA 56 3';
	'OMAHA 57 1';
	'OMAHA 58 1';
	'OMAHA 59 1';
	'OMAHA 60 1';
	'OMAHA 61 1';
	'OMAHA 61 2';
	'OMAHA 61 3';
	'OMAHA 62 1';
	'OMAHA 62 2';
	'OMAHA 63 1';
	'OMAHA 64 1';
	'OMAHA 64 2';
	'OMAHA 64 3';
	'OMAHA 65 1';
	'OMAHA 65 2';
	'OMAHA 66 1';
	'OMAHA 67 1';
	'OMAHA 67 2';
	'OMAHA 67 3';
	'OMAHA 67 4';
	'OMAHA 67 5';
	'OMAHA 68 1';
	'OMAHA 69 1';
	'OMAHA 70 1';
	'OMAHA 70 2';
	'OMAHA 70 3';
	'OMAHA 71 1';
	'OMAHA 71 2';
	'OMAHA 71 3';
	'OMAHA 72 1';
	'OMAHA 73 1';
	'OMAHA 74 1';
	'OMAHA 74 2';
	'OMAHA 75 1';
	'OMAHA 76 1';
	'OMAHA 76 2';
	'OMAHA 76 3';
	'OMAHA 77 1';
	'OMAHA 78 1';
	'OMAHA 79 1';
	'OMAHA 79 2';
	'OMAHA 79 3';
	'OMAHA 80 1';
	'OMAHA 81 1';
	'OMAHA 81 2';
	'OMAHA 82 1';
	'OMAHA 83 1';
	'OMAHA 83 2';
	'OMAHA 84 1';
	'OMAHA 84 2';
	'OMAHA 84 3';
	'OMAHA 85 1';
	'OMAHA 85 2';
	'OMAHA 86 1';
	'VALLEY 5 1';
	'VALLEY 6 1';
	'VALLEY 6 2';
	'WATERLOO 27 1';
	'WATERLOO 27 2';
	'WATERLOO 28 1';
	'BENKELMAN 1 1';
	'BENKELMAN 2 1';
	'BENKELMAN 2 2';
	'BENKELMAN 2 3';
	'BRUNING 1';
	'EXETER 7 1';
	'FAIRMONT 13 1';
	'GENEVA 15 1';
	'GENEVA 16 1';
	'GENEVA 17 1';
	'GENEVA 17 2';
	'MILLIGAN 1';
	'SHICKLEY 1';
	'FRANKLIN 72 1';
	'FRANKLIN 72 2';
	'FRANKLIN 72 3';
	'FRANKLIN 72 4';
	'FRANKLIN 72 5';
	'HILDRETH 1 1';
	'HILDRETH 2 1';
	'WILCOX 3 1';
	'WILCOX 3 2';
	'CAMBRIDGE 27 1';
	'CAMBRIDGE 27 2';
	'CAMBRIDGE 27 3';
	'CAMBRIDGE 27 4';
	'CAMBRIDGE 27 6';
	'CURTIS 1 1';
	'CURTIS 1 2';
	'INDIANOLA 8 1';
	'MAYWOOD 3 1';
	'MC COOK 1 1';
	'MC COOK 2 1';
	'MC COOK 3 1';
	'ARAPAHOE 1 1';
	'ARAPAHOE 2 1';
	'BEAVER CITY 1 1';
	'BEAVER CITY 2 1';
	'OXFORD 36 1';
	'OXFORD 36 2';
	'ADAMS 8 1';
	'BEATRICE 1 1';
	'BEATRICE 1 2';
	'BEATRICE 1 3';
	'BEATRICE 2 1';
	'BEATRICE 2 2';
	'BEATRICE 2 3';
	'BEATRICE 3 1';
	'DE WITT 7 1';
	'DILLER 1 1';
	'DILLER 1 2';
	'FILLEY 1';
	'FIRTH 1 1';
	'FIRTH 1 2';
	'FIRTH 2 1';
	'ODELL 3 1';
	'PICKRELL 1';
	'WILBER 1 1';
	'WILBER 1 2';
	'WILBER 1 3';
	'WILBER 1 4';
	'WILBER 1 5';
	'WILBER 1 7';
	'WILBER 2 1';
	'WILBER 2 2';
	'WILBER 2 3';
	'WYMORE 1 1';
	'WYMORE 1 2';
	'WYMORE 1 3';
	'WYMORE 2 1';
	'WYMORE 2 2';
	'LAKESIDE 1';
	'LEWELLEN 1';
	'LEWELLEN 2';
	'LEWELLEN 3';
	'OSHKOSH 13 1';
	'OSHKOSH 13 2';
	'OSHKOSH 14 1';
	'OSHKOSH 14 2';
	'OSHKOSH 14 3';
	'OSHKOSH 14 4';
	'OSHKOSH 14 5';
	'BURWELL 1 1';
	'BURWELL 2 1';
	'BURWELL 2 2';
	'BURWELL 2 3';
	'BERTRAND 1';
	'GREELEY 3 1';
	'GREELEY 3 2';
	'SPALDING 1 1';
	'SPALDING 1 2';
	'SPALDING 2 1';
	'SPALDING 2 2';
	'WOLBACH 1';
	'ALDA 1';
	'CAIRO 14 1';
	'CAIRO 15 1';
	'DONIPHAN 4 1';
	'DONIPHAN 5 1';
	'GRAND ISLAND 5 1';
	'GRAND ISLAND 5 2';
	'GRAND ISLAND 5 3';
	'GRAND ISLAND 5 4';
	'GRAND ISLAND 5 5';
	'GRAND ISLAND 5 6';
	'GRAND ISLAND 5 7';
	'GRAND ISLAND 5 8';
	'GRAND ISLAND 5 10';
	'GRAND ISLAND 6 1';
	'GRAND ISLAND 6 2';
	'GRAND ISLAND 7 1';
	'GRAND ISLAND 7 2';
	'GRAND ISLAND 7 3';
	'GRAND ISLAND 7 4';
	'GRAND ISLAND 7 5';
	'GRAND ISLAND 7 7';
	'GRAND ISLAND 8 1';
	'GRAND ISLAND 8 2';
	'GRAND ISLAND 8 3';
	'GRAND ISLAND 9 1';
	'GRAND ISLAND 9 2';
	'GRAND ISLAND 10 1';
	'GRAND ISLAND 10 2';
	'GRAND ISLAND 11 1';
	'GRAND ISLAND 11 2';
	'GRAND ISLAND 12 1';
	'HAMPTON 31 1';
	'HENDERSON 19 1';
	'HENDERSON 19 2';
	'HENDERSON 20 1';
	'HENDERSON 20 2';
	'MARQUETTE 11 1';
	'MARQUETTE 11 2';
	'MARQUETTE 11 3';
	'POLK 3 1';
	'POLK 3 2';
	'ALMA 14 1';
	'ALMA 15 1';
	'HOLDREGE 1 1';
	'HOLDREGE 1 2';
	'HOLDREGE 1 3';
	'HOLDREGE 2 1';
	'HOLDREGE 2 2';
	'HOLDREGE 2 3';
	'HOLDREGE 3 1';
	'HOLDREGE 3 2';
	'ORLEANS 8 1';
	'CULBERTSON 1 1';
	'CULBERTSON 2 1';
	'HAYES CENTER 1';
	'HAYES CENTER 2';
	'PALISADE 2 1';
	'PALISADE 2 2';
	'WALLACE 6 1';
	'WALLACE 6 2';
	'WALLACE 7 1';
	'WALLACE 7 2';
	'WALLACE 7 3';
	'WALLACE 7 4';
	'WALLACE 7 5';
	'WALLACE 7 7';
	'STRATTON 3 1';
	'STRATTON 3 2';
	'TRENTON 57 1';
	'ATKINSON 4 1';
	'ATKINSON 4 2';
	'ATKINSON 4 3';
	'ATKINSON 4 4';
	'ATKINSON 4 6';
	'ATKINSON 5 1';
	'CHAMBERS 1';
	'ONEILL 1 1';
	'ONEILL 2 1';
	'ONEILL 2 2';
	'ONEILL 3 1';
	'ONEILL 3 2';
	'ONEILL 3 3';
	'STUART 13 1';
	'STUART 13 2';
	'STUART 13 3';
	'STUART 13 4';
	'STUART 13 5';
	'STUART 14 1';
	'FARWELL 5 1';
	'PALMER 3 1';
	'PALMER 4 1';
	'SAINT LIBORY 1';
	'SAINT LIBORY 2';
	'SAINT PAUL 81 1';
	'SAINT PAUL 81 2';
	'SAINT PAUL 81 3';
	'SAINT PAUL 82 1';
	'SAINT PAUL 82 2';
	'SAINT PAUL 82 3';
	'FAIRBURY 3 1';
	'FAIRBURY 3 2';
	'FAIRBURY 4 1';
	'FAIRBURY 4 2';
	'FAIRBURY 5 1';
	'FAIRBURY 5 2';
	'PLYMOUTH 36 1';
	'STERLING 17 1';
	'TECUMSEH 6 1';
	'TECUMSEH 6 2';
	'TECUMSEH 6 3';
	'TECUMSEH 6 4';
	'TECUMSEH 6 5';
	'TECUMSEH 6 7';
	'TECUMSEH 7 1';
	'TECUMSEH 8 1';
	'AXTELL 2 1';
	'MINDEN 7 1';
	'MINDEN 7 2';
	'MINDEN 8 1';
	'MINDEN 8 2';
	'MINDEN 8 3';
	'BRULE 1 1';
	'BRULE 2 1';
	'OGALLALA 1 1';
	'OGALLALA 2 1';
	'OGALLALA 3 1';
	'OGALLALA 3 2';
	'OGALLALA 3 3';
	'PAXTON 5 1';
	'SPRINGVIEW 1 1';
	'DIX 2 1';
	'BLOOMFIELD 20 1';
	'BLOOMFIELD 20 2';
	'BLOOMFIELD 21 1';
	'BLOOMFIELD 21 2';
	'NIOBRARA 1';
	'NIOBRARA 2';
	'VERDIGRE 1 1';
	'VERDIGRE 1 2';
	'VERDIGRE 2 1';
	'VERDIGRE 2 2';
	'BENNET 1 1';
	'BENNET 1 2';
	'BENNET 1 3';
	'BENNET 2 1';
	'CERESCO 1';
	'CRETE 5 1';
	'CRETE 5 2';
	'CRETE 6 1';
	'CRETE 6 2';
	'CRETE 6 3';
	'CRETE 6 4';
	'CRETE 6 5';
	'CRETE 6 7';
	'CRETE 7 1';
	'DENTON 5 1';
	'DENTON 5 2';
	'HICKMAN 3 1';
	'HICKMAN 3 2';
	'HICKMAN 3 3';
	'HICKMAN 3 4';
	'HICKMAN 3 5';
	'HICKMAN 3 7';
	'HICKMAN 4 1';
	'HICKMAN 5 1';
	'LINCOLN 21 1';
	'LINCOLN 21 2';
	'LINCOLN 22 1';
	'LINCOLN 22 2';
	'LINCOLN 23 1';
	'LINCOLN 24 1';
	'LINCOLN 24 2';
	'LINCOLN 25 1';
	'LINCOLN 26 1';
	'LINCOLN 26 2';
	'LINCOLN 27 1';
	'LINCOLN 28 1';
	'LINCOLN 29 1';
	'LINCOLN 30 1';
	'LINCOLN 31 1';
	'LINCOLN 32 1';
	'LINCOLN 32 2';
	'LINCOLN 33 1';
	'LINCOLN 34 1';
	'LINCOLN 35 1';
	'LINCOLN 36 1';
	'LINCOLN 37 1';
	'LINCOLN 37 2';
	'LINCOLN 37 3';
	'LINCOLN 38 1';
	'LINCOLN 39 1';
	'LINCOLN 39 2';
	'LINCOLN 40 1';
	'LINCOLN 40 2';
	'LINCOLN 41 1';
	'LINCOLN 42 1';
	'LINCOLN 42 2';
	'LINCOLN 42 3';
	'LINCOLN 43 1';
	'LINCOLN 44 1';
	'LINCOLN 44 2';
	'LINCOLN 44 3';
	'LINCOLN 45 1';
	'LINCOLN 45 2';
	'LINCOLN 45 3';
	'LINCOLN 46 1';
	'LINCOLN 47 1';
	'LINCOLN 47 2';
	'LINCOLN 48 1';
	'LINCOLN 48 2';
	'LINCOLN 49 1';
	'LINCOLN 49 2';
	'LINCOLN 49 3';
	'LINCOLN 49 4';
	'LINCOLN 49 5';
	'LINCOLN 50 1';
	'LINCOLN 50 2';
	'LINCOLN 51 1';
	'LINCOLN 52 1';
	'LINCOLN 52 2';
	'LINCOLN 53 1';
	'LINCOLN 54 1';
	'LINCOLN 54 2';
	'LINCOLN 54 3';
	'LINCOLN 55 1';
	'LINCOLN 55 2';
	'LINCOLN 55 3';
	'LINCOLN 56 1';
	'LINCOLN 56 2';
	'LINCOLN 56 3';
	'LINCOLN 56 4';
	'LINCOLN 56 6';
	'LINCOLN 57 1';
	'LINCOLN 57 2';
	'LINCOLN 57 3';
	'LINCOLN 58 1';
	'LINCOLN 58 2';
	'LINCOLN 58 3';
	'LINCOLN 59 1';
	'LINCOLN 59 2';
	'LINCOLN 59 3';
	'LINCOLN 59 4';
	'LINCOLN 59 5';
	'LINCOLN 59 6';
	'LINCOLN 59 8';
	'LINCOLN 60 1';
	'LINCOLN 60 2';
	'LINCOLN 60 3';
	'LINCOLN 61 1';
	'LINCOLN 61 2';
	'LINCOLN 61 3';
	'LINCOLN 62 1';
	'LINCOLN 62 2';
	'LINCOLN 62 3';
	'LINCOLN 63 1';
	'LINCOLN 64 1';
	'LINCOLN 65 1';
	'LINCOLN 66 1';
	'LINCOLN 67 1';
	'LINCOLN 67 2';
	'LINCOLN 68 1';
	'LINCOLN 69 1';
	'LINCOLN 70 1';
	'LINCOLN 70 2';
	'LINCOLN 70 3';
	'LINCOLN 71 1';
	'LINCOLN 71 2';
	'MALCOLM 1';
	'VALPARAISO 9 1';
	'VALPARAISO 9 2';
	'VALPARAISO 9 3';
	'BRADY 1 1';
	'BRADY 1 2';
	'HERSHEY 5 1';
	'HERSHEY 5 2';
	'HERSHEY 6 1';
	'MAXWELL 3 1';
	'MAXWELL 3 2';
	'NORTH PLATTE 1 1';
	'NORTH PLATTE 2 1';
	'NORTH PLATTE 2 2';
	'NORTH PLATTE 2 3';
	'NORTH PLATTE 2 4';
	'NORTH PLATTE 2 5';
	'NORTH PLATTE 2 6';
	'NORTH PLATTE 2 8';
	'NORTH PLATTE 3 1';
	'NORTH PLATTE 4 1';
	'NORTH PLATTE 4 2';
	'NORTH PLATTE 4 3';
	'NORTH PLATTE 4 4';
	'NORTH PLATTE 4 6';
	'STAPLETON 1';
	'STAPLETON 2';
	'STAPLETON 3';
	'SUTHERLAND 4 1';
	'WELLFLEET 2 1';
	'TAYLOR 6 1';
	'BATTLE CREEK 17 1';
	'BATTLE CREEK 17 2';
	'BATTLE CREEK 18 1';
	'HUMPHREY 1 1';
	'HUMPHREY 2 1';
	'MADISON 88 1';
	'MADISON 88 2';
	'NORFOLK 21 1';
	'NORFOLK 21 2';
	'NORFOLK 21 3';
	'NORFOLK 21 4';
	'NORFOLK 21 5';
	'NORFOLK 21 6';
	'NORFOLK 21 8';
	'NORFOLK 22 1';
	'NORFOLK 22 2';
	'NORFOLK 22 3';
	'NORFOLK 22 4';
	'NORFOLK 22 5';
	'NORFOLK 22 6';
	'NORFOLK 22 8';
	'NORFOLK 23 1';
	'NORFOLK 24 1';
	'NORFOLK 24 2';
	'NORFOLK 24 3';
	'NORFOLK 24 4';
	'NORFOLK 24 5';
	'TRYON 4 1';
	'CENTRAL CITY 11 1';
	'CENTRAL CITY 12 1';
	'CENTRAL CITY 12 2';
	'CENTRAL CITY 12 3';
	'CENTRAL CITY 12 4';
	'CENTRAL CITY 12 5';
	'CENTRAL CITY 12 6';
	'CENTRAL CITY 12 8';
	'CHAPMAN 3 1';
	'CHAPMAN 3 2';
	'SILVER CREEK 6 1';
	'SILVER CREEK 6 2';
	'BRIDGEPORT 20 1';
	'BRIDGEPORT 20 2';
	'BRIDGEPORT 20 3';
	'BRIDGEPORT 21 1';
	'BRIDGEPORT 22 1';
	'BROADWATER 1';
	'FULLERTON 1 1';
	'FULLERTON 1 2';
	'FULLERTON 1 3';
	'FULLERTON 1 4';
	'FULLERTON 1 5';
	'FULLERTON 1 7';
	'FULLERTON 2 1';
	'GENOA 7 1';
	'GENOA 7 2';
	'GENOA 7 3';
	'AUBURN 32 1';
	'AUBURN 32 2';
	'AUBURN 33 1';
	'AUBURN 33 2';
	'HUMBOLDT 11 1';
	'HUMBOLDT 11 2';
	'HUMBOLDT 11 3';
	'HUMBOLDT 12 1';
	'PERU 12 1';
	'PERU 12 2';
	'STELLA 1';
	'STELLA 2';
	'GUIDE ROCK 1';
	'GUIDE ROCK 2';
	'LAWRENCE 27 1';
	'NELSON 2 1';
	'NELSON 2 2';
	'NELSON 2 3';
	'NELSON 2 4';
	'NELSON 2 5';
	'DOUGLAS 8 1';
	'NEBRASKA CITY 1 1';
	'NEBRASKA CITY 2 1';
	'NEBRASKA CITY 2 2';
	'NEBRASKA CITY 2 3';
	'NEBRASKA CITY 3 1';
	'NEBRASKA CITY 3 2';
	'NEBRASKA CITY 3 3';
	'SYRACUSE 40 1';
	'SYRACUSE 40 2';
	'SYRACUSE 40 3';
	'SYRACUSE 41 1';
	'SYRACUSE 41 2';
	'BURCHARD 1';
	'PAWNEE CITY 1 1';
	'PAWNEE CITY 1 2';
	'PAWNEE CITY 1 3';
	'PAWNEE CITY 2 1';
	'PAWNEE CITY 2 2';
	'GRANT 6 1';
	'GRANT 6 2';
	'GRANT 7 1';
	'GRANT 7 2';
	'GRANT 8 1';
	'GRANT 8 2';
	'GRANT 8 3';
	'MADRID 5 1';
	'MADRID 5 2';
	'MADRID 5 3';
	'FUNK 1';
	'OSMOND 1';
	'PIERCE 1 1';
	'PIERCE 1 2';
	'PIERCE 1 3';
	'PIERCE 1 4';
	'PIERCE 1 5';
	'PIERCE 2 1';
	'GRESHAM 3 1';
	'OSCEOLA 14 1';
	'STROMSBURG 1';
	'STROMSBURG 2';
	'STROMSBURG 3';
	'BARTLEY 1';
	'DANBURY 13 1';
	'DAWSON 6 1';
	'FALLS CITY 1 1';
	'FALLS CITY 2 1';
	'FALLS CITY 2 2';
	'FALLS CITY 2 3';
	'FALLS CITY 2 4';
	'FALLS CITY 2 5';
	'FALLS CITY 2 7';
	'FALLS CITY 3 1';
	'FALLS CITY 3 2';
	'BASSETT 4 1';
	'BASSETT 4 2';
	'BASSETT 4 3';
	'BASSETT 4 4';
	'BASSETT 4 5';
	'BASSETT 5 1';
	'BASSETT 5 2';
	'DORCHESTER 6 1';
	'DORCHESTER 6 2';
	'DORCHESTER 6 3';
	'FRIEND 1';
	'WESTERN 1';
	'WESTERN 2';
	'BELLEVUE 11 1';
	'BELLEVUE 12 1';
	'BELLEVUE 13 1';
	'BELLEVUE 13 2';
	'BELLEVUE 13 3';
	'BELLEVUE 14 1';
	'BELLEVUE 14 2';
	'BELLEVUE 14 3';
	'BELLEVUE 14 4';
	'BELLEVUE 14 5';
	'BELLEVUE 14 6';
	'BELLEVUE 14 8';
	'BELLEVUE 15 1';
	'BELLEVUE 15 2';
	'BELLEVUE 15 3';
	'BELLEVUE 15 4';
	'BELLEVUE 15 5';
	'BELLEVUE 15 6';
	'BELLEVUE 15 8';
	'BELLEVUE 16 1';
	'BELLEVUE 16 2';
	'BELLEVUE 16 3';
	'BELLEVUE 16 4';
	'BELLEVUE 16 5';
	'BELLEVUE 17 1';
	'BELLEVUE 17 2';
	'BELLEVUE 17 3';
	'BELLEVUE 18 1';
	'GRETNA 8 1';
	'GRETNA 9 1';
	'GRETNA 9 2';
	'GRETNA 9 3';
	'GRETNA 10 1';
	'GRETNA 10 2';
	'GRETNA 10 3';
	'LA VISTA 1 1';
	'LA VISTA 2 1';
	'LA VISTA 3 1';
	'OMAHA 87 1';
	'OMAHA 88 1';
	'OMAHA 89 1';
	'OMAHA 89 2';
	'OMAHA 89 3';
	'OMAHA 90 1';
	'OMAHA 91 1';
	'OMAHA 92 1';
	'PAPILLION 1 1';
	'PAPILLION 1 2';
	'PAPILLION 1 3';
	'PAPILLION 2 1';
	'PAPILLION 3 1';
	'PAPILLION 3 2';
	'PAPILLION 3 3';
	'PAPILLION 4 1';
	'PAPILLION 4 2';
	'PAPILLION 4 3';
	'PAPILLION 4 4';
	'PAPILLION 4 5';
	'PAPILLION 4 7';
	'PAPILLION 5 1';
	'SPRINGFIELD 112 1';
	'SPRINGFIELD 113 1';
	'SPRINGFIELD 113 2';
	'SPRINGFIELD 113 3';
	'CEDAR BLUFFS 1';
	'PRAGUE 4 1';
	'WAHOO 1 1';
	'WAHOO 2 1';
	'WAHOO 3 1';
	'WAHOO 3 2';
	'WESTON 8 1';
	'WESTON 8 2';
	'WESTON 8 3';
	'YUTAN 1';
	'LYMAN 1';
	'MINATARE 1';
	'MINATARE 2';
	'MITCHELL 3 1';
	'MITCHELL 4 1';
	'MITCHELL 4 2';
	'MITCHELL 5 1';
	'MITCHELL 5 2';
	'MITCHELL 5 3';
	'MORRILL 3 1';
	'MORRILL 4 1';
	'SCOTTSBLUFF 1 1';
	'SCOTTSBLUFF 1 2';
	'SCOTTSBLUFF 1 3';
	'SCOTTSBLUFF 1 4';
	'SCOTTSBLUFF 1 6';
	'SCOTTSBLUFF 2 1';
	'SCOTTSBLUFF 3 1';
	'SCOTTSBLUFF 3 2';
	'SCOTTSBLUFF 4 1';
	'SCOTTSBLUFF 4 2';
	'SCOTTSBLUFF 4 3';
	'BEAVER CROSSING 1';
	'BEAVER CROSSING 2';
	'BEAVER CROSSING 3';
	'MILFORD 45 1';
	'MILFORD 46 1';
	'MILFORD 46 2';
	'SEWARD 2 1';
	'SEWARD 3 1';
	'SEWARD 3 2';
	'SEWARD 3 3';
	'SEWARD 3 4';
	'SEWARD 3 5';
	'SEWARD 3 7';
	'SEWARD 4 1';
	'UTICA 18 1';
	'RUSHVILLE 8 1';
	'RUSHVILLE 8 2';
	'RUSHVILLE 8 3';
	'LITCHFIELD 13 1';
	'LOUP CITY 1 1';
	'LOUP CITY 1 2';
	'LOUP CITY 1 3';
	'LOUP CITY 2 1';
	'LOUP CITY 2 2';
	'HARRISON 14 1';
	'HOSKINS 1';
	'PILGER 1';
	'STANTON 9 1';
	'STANTON 9 2';
	'STANTON 10 1';
	'STANTON 10 2';
	'STANTON 11 1';
	'STANTON 11 2';
	'STANTON 11 3';
	'DESHLER 2 1';
	'DESHLER 2 2';
	'DESHLER 2 3';
	'DESHLER 2 4';
	'DESHLER 2 5';
	'DESHLER 3 1';
	'DESHLER 3 2';
	'HEBRON 14 1';
	'HEBRON 14 2';
	'MACY 2 1';
	'MACY 2 2';
	'MACY 3 1';
	'MACY 3 2';
	'WINNEBAGO 3 1';
	'WINNEBAGO 3 2';
	'WINNEBAGO 4 1';
	'WINNEBAGO 4 2';
	'NORTH LOUP 1';
	'NORTH LOUP 2';
	'ORD 1 1';
	'ORD 2 1';
	'ARLINGTON 31 1';
	'ARLINGTON 32 1';
	'BLAIR 3 1';
	'BLAIR 4 1';
	'BLAIR 4 2';
	'BLAIR 4 3';
	'BLAIR 5 1';
	'FORT CALHOUN 1';
	'CARROLL 7 1';
	'RED CLOUD 1 1';
	'ERICSON 1';
	'ERICSON 2';
	'WACO 3 1';
	'YORK 33 1';
	'YORK 33 2';
	'YORK 33 3';
	'YORK 33 4';
	'YORK 33 6';
	'YORK 34 1';
	'YORK 34 2';
	'YORK 34 3';
	'RED CLOUD 2 1';
	'RED CLOUD 2 2';
	'RED CLOUD 2 3';
	'RED CLOUD 2 4';
	'RED CLOUD 2 5';
	'RED CLOUD 2 6';
	'RED CLOUD 2 7';
	'RED CLOUD 2 9';
	'MONROE 59 1';
	'MONROE 59 2';
	'MONROE 59 3';
	'MONROE 59 5';
	'SIDNEY 13 1';
	'SIDNEY 13 2';
	'SIDNEY 13 3';
	'SIDNEY 13 4';
	'SIDNEY 13 5';
	'SIDNEY 13 6';
	'SIDNEY 13 7';
	'SIDNEY 13 9';
	'HALLAM 1 1';
	'HALLAM 1 2';
	'HALLAM 1 3';
	'HALLAM 1 4';
	'HALLAM 1 5';
	'HALLAM 1 6';
	'HALLAM 1 8';
	'MC COOK 4 1';
	'MC COOK 4 2';
	'MC COOK 4 3';
	'MC COOK 4 4';
	'MC COOK 4 5';
	'MC COOK 4 6';
	'MC COOK 4 7';
	'MC COOK 4 9';
	'MADISON 89 1';
	'MADISON 89 2';
	'MADISON 89 3';
	'MADISON 89 4';
	'MADISON 89 5';
	'MADISON 89 7';
	'BRADY 2 1';
	'BRADY 2 2';
	'BRADY 2 3';
	'BRADY 2 4';
	'BRADY 2 5';
	'BRADY 2 6';
	'BRADY 2 8';
	'STUART 15 1';
	'STUART 15 2';
	'STUART 15 3';
	'STUART 15 4';
	'STUART 15 6';
	'PETERSBURG 27 1';
	'PETERSBURG 27 2';
	'PETERSBURG 27 3';
	'PETERSBURG 27 4';
	'PETERSBURG 27 6';
	'NORTH PLATTE 5 1';
	'NORTH PLATTE 5 2';
	'NORTH PLATTE 5 3';
	'NORTH PLATTE 5 4';
	'NORTH PLATTE 5 6';
	'YANKTON 5 1';
	'YANKTON 5 2';
	'YANKTON 5 3';
	'YANKTON 5 4';
	'YANKTON 5 6';
	'CHAPPELL 1';
	'CHAPPELL 2';
	'CHAPPELL 3';
	'CHAPPELL 4';
	'CHAPPELL 5';
	'CHAPPELL 6';
	'CHAPPELL 8';
	'LINCOLN 72 1';
	'LINCOLN 72 2';
	'LINCOLN 72 3';
	'LINCOLN 72 4';
	'LINCOLN 72 5';
	'LINCOLN 72 6';
	'LINCOLN 72 7';
	'LINCOLN 72 9';
	'WAYNE 16 1';
	'WAYNE 16 2';
	'WAYNE 16 3';
	'WAYNE 16 4';
	'WAYNE 16 6';
	'HEBRON 15 1';
	'HEBRON 15 2';
	'HEBRON 15 3';
	'HEBRON 15 4';
	'HEBRON 15 6';
	'YANKTON 6 1';
	'YANKTON 6 2';
	'YANKTON 6 3';
	'YANKTON 6 4';
	'YANKTON 6 5';
	'YANKTON 6 6';
	'YANKTON 6 7';
	'YANKTON 6 8';
	'YANKTON 6 9';
	'YANKTON 6 10';
	'YANKTON 6 12';
	'LINCOLN 73 1';
	'LINCOLN 73 2';
	'LINCOLN 73 3';
	'LINCOLN 73 5';
	'AINSWORTH 6 1';
	'AINSWORTH 6 2';
	'AINSWORTH 6 3';
	'AINSWORTH 6 4';
	'AINSWORTH 6 5';
	'AINSWORTH 6 7';
	'LINCOLN 74 1';
	'LINCOLN 74 2';
	'LINCOLN 74 3';
	'LINCOLN 74 5';
	'BELLEVUE 19 1';
	'BELLEVUE 19 2';
	'BELLEVUE 19 3';
	'FREMONT 16 1';
	'FREMONT 16 2';
	'FREMONT 16 3';
	'FREMONT 16 4';
	'FREMONT 16 5';
	'FREMONT 16 6';
	'FREMONT 16 8';
	'SARGENT 3 1';
	'SARGENT 3 2';
	'SARGENT 3 3';
	'SARGENT 3 4';
	'SARGENT 3 5';
	'SARGENT 3 6';
	'SARGENT 3 8';
	'DILLER 2 1';
	'DILLER 2 2';
	'DILLER 2 3';
	'DILLER 2 4';
	'DILLER 2 5';
	'DILLER 2 6';
	'DILLER 2 8';
	'LINCOLN 75 1';
	'LINCOLN 75 2';
	'PETERSBURG 28 1';
	'PETERSBURG 28 2';
	'PETERSBURG 28 3';
	'PETERSBURG 28 5';
	'DAVID CITY 4 1';
	'DAVID CITY 4 2';
	'DAVID CITY 4 3';
	'DAVID CITY 4 4';
	'DAVID CITY 4 6';
	'OXFORD 37 1';
	'OXFORD 37 2';
	'OXFORD 37 3';
	'OXFORD 37 5';
	'BROKEN BOW 8 1';
	'BROKEN BOW 8 2';
	'BEATRICE 4 1';
	'BEATRICE 4 2';
	'BEATRICE 4 3';
	'BEATRICE 4 4';
	'BEATRICE 4 6';
	'TECUMSEH 9 1';
	'TECUMSEH 9 2';
	'TECUMSEH 9 3';
	'TECUMSEH 9 4';
	'TECUMSEH 9 5';
	'TECUMSEH 9 6';
	'TECUMSEH 9 7';
	'TECUMSEH 9 9';
	'BLAIR 6 1';
	'BLAIR 6 2';
	'BLAIR 6 3';
	'BLAIR 6 4';
	'BLAIR 6 5';
	'BLAIR 6 7';
	'YANKTON 7 1';
	'YANKTON 7 2';
	'LEXINGTON 80 1';
	'LEXINGTON 80 2';
	'LEXINGTON 80 3';
	'LEXINGTON 80 5';
	'BLUE HILL 5 1';
	'BLUE HILL 5 2';
	'BLUE HILL 5 3';
	'BLUE HILL 5 4';
	'BLUE HILL 5 5';
	'BLUE HILL 5 7';
	'OMAHA 93 1';
	'OMAHA 93 2';
	'GRAND ISLAND 13 1';
	'GRAND ISLAND 13 2';
	'GRAND ISLAND 13 3';
	'GRAND ISLAND 13 4';
	'GRAND ISLAND 13 5';
	'GRAND ISLAND 13 6';
	'GRAND ISLAND 13 7';
	'GRAND ISLAND 13 8';
	'GRAND ISLAND 13 10';
	'DESHLER 4 1';
	'DESHLER 4 2';
	'OGALLALA 4 1';
	'OGALLALA 4 2';
	'OGALLALA 4 3';
	'OGALLALA 4 4';
	'OGALLALA 4 5';
	'OGALLALA 4 6';
	'OGALLALA 4 7';
	'OGALLALA 4 9';
	'WILBER 3 1';
	'WILBER 3 2';
	'PENDER 3 1';
	'PENDER 3 2';
	'WAKEFIELD 13 1';
	'WAKEFIELD 13 2';
	'WAKEFIELD 13 3';
	'WAKEFIELD 13 4';
	'WAKEFIELD 13 5';
	'WAKEFIELD 13 7';
	'WEST POINT 15 1';
	'WEST POINT 15 2';
	'WEST POINT 15 3';
	'WEST POINT 15 4';
	'WEST POINT 15 5';
	'WEST POINT 15 7';
	'DU BOIS 5 1';
	'DU BOIS 5 2';
	'DU BOIS 5 3';
	'DU BOIS 5 4';
	'DU BOIS 5 5';
	'DU BOIS 5 6';
	'DU BOIS 5 7';
	'DU BOIS 5 8';
	'DU BOIS 5 9';
	'DU BOIS 5 10';
	'DU BOIS 5 12';
	'AUBURN 34 1';
	'AUBURN 34 2';
	'AUBURN 34 3';
	'AUBURN 34 4';
	'AUBURN 34 5';
	'AUBURN 34 6';
	'AUBURN 34 7';
	'AUBURN 34 9';
	'LINCOLN 76 1';
	'LINCOLN 76 2';
	'LINCOLN 76 3';
	'LINCOLN 76 5';
	'GRAND ISLAND 14 1';
	'GRAND ISLAND 14 2';
	'GRAND ISLAND 14 3';
	'GRAND ISLAND 14 4';
	'GRAND ISLAND 14 5';
	'GRAND ISLAND 14 7';
	'NEBRASKA CITY 4 1';
	'NEBRASKA CITY 4 2';
	'FRANKLIN 73 1';
	'FRANKLIN 73 2';
	'FRANKLIN 73 3';
	'FRANKLIN 73 4';
	'FRANKLIN 73 6';
	'NEBRASKA CITY 5 1';
	'NEBRASKA CITY 5 2';
	'NEBRASKA CITY 5 3';
	'NEBRASKA CITY 5 4';
	'NEBRASKA CITY 5 5';
	'BROKEN BOW 9 1';
	'BROKEN BOW 9 2';
	'BROKEN BOW 9 3';
	'BROKEN BOW 9 4';
	'BROKEN BOW 9 5';
	'BROKEN BOW 9 7';
	'FALLS CITY 4 1';
	'FALLS CITY 4 2';
	'FALLS CITY 4 3';
	'FALLS CITY 4 4';
	'FALLS CITY 4 5';
	'FALLS CITY 4 6';
	'FALLS CITY 4 7';
	'FALLS CITY 4 9';
	'CURTIS 2 1';
	'CURTIS 2 2';
	'CURTIS 2 3';
	'CURTIS 2 4';
	'CURTIS 2 6';
	'LYONS 11 1';
	'LYONS 11 2';
	'LYONS 11 3';
	'LYONS 11 4';
	'LYONS 11 6';
	'ORD 3 1';
	'ORD 3 2';
	'ORD 3 3';
	'ORD 3 4';
	'ORD 3 6';
	'SCOTTSBLUFF 5 1';
	'SCOTTSBLUFF 5 2';
	'SCOTTSBLUFF 5 3';
	'SUTHERLAND 5 1';
	'SUTHERLAND 5 2';
	'SUTHERLAND 5 3';
	'SUTHERLAND 5 4';
	'SUTHERLAND 5 5';
	'SUTHERLAND 5 6';
	'SUTHERLAND 5 8';
	'FREMONT 17 1';
	'FREMONT 17 2';
	'FREMONT 17 3';
	'FREMONT 17 4';
	'FREMONT 17 5';
	'FREMONT 17 7';
	'BLOOMFIELD 22 1';
	'BLOOMFIELD 22 2';
	'PLAINVIEW 12 1';
	'PLAINVIEW 12 2';
	'PLAINVIEW 12 3';
	'PLAINVIEW 12 4';
	'PLAINVIEW 12 5';
	'PLAINVIEW 12 6';
	'PLAINVIEW 12 7';
	'PLAINVIEW 12 9';
	'BLOOMFIELD 23 1';
	'BLOOMFIELD 23 2';
	'BLOOMFIELD 23 3';
	'BLOOMFIELD 23 4';
	'BLOOMFIELD 23 5';
	'BLOOMFIELD 23 7';
	'DAVID CITY 5 1';
	'DAVID CITY 5 2';
	'DAVID CITY 5 3';
	'DAVID CITY 5 4';
	'DAVID CITY 5 6';
	'NEBRASKA CITY 6 1';
	'NEBRASKA CITY 6 2';
	'NEBRASKA CITY 6 3';
	'NEBRASKA CITY 6 5';
	'WAHOO 4 1';
	'WAHOO 4 2';
	'WAHOO 4 3';
	'WAHOO 4 4';
	'WAHOO 4 5';
	'WAHOO 4 7';
	'BROKEN BOW 10 1';
	'BROKEN BOW 10 2';
	'NEBRASKA CITY 7 1';
	'NEBRASKA CITY 7 2';
	'NEBRASKA CITY 7 3';
	'NEBRASKA CITY 7 4';
	'NEBRASKA CITY 7 5';
	'NEBRASKA CITY 7 7';
	'FAIRBURY 6 1';
	'FAIRBURY 6 2';
	'FAIRBURY 6 3';
	'FAIRBURY 6 5';
	'BROKEN BOW 11 1';
	'BROKEN BOW 11 2';
	'BROKEN BOW 11 3';
	'BROKEN BOW 11 4';
	'BROKEN BOW 11 5';
	'BROKEN BOW 11 6';
	'BROKEN BOW 11 8';
	'HALLAM 2 1';
	'HALLAM 2 2';
	'HALLAM 2 3';
	'HALLAM 2 5';
	'KIMBALL 5 1';
	'KIMBALL 5 2';
	'KIMBALL 5 3';
	'KIMBALL 5 5';
	'VALENTINE 4 1';
	'VALENTINE 4 2';
	'LEXINGTON 81 1';
	'LEXINGTON 81 2';
	'LEXINGTON 81 3';
	'LEXINGTON 81 4';
	'LEXINGTON 81 5';
	'LEXINGTON 81 6';
	'LEXINGTON 81 7';
	'LEXINGTON 81 9';
	'ELGIN 20 1';
	'ELGIN 20 2';
	'ELGIN 20 3';
	'ELGIN 20 4';
	'ELGIN 20 5';
	'ELGIN 20 7';
	'SPRINGVIEW 2 1';
	'SPRINGVIEW 2 2';
	'SPRINGVIEW 2 3';
	'SPRINGVIEW 2 4';
	'SPRINGVIEW 2 5';
	'SPRINGVIEW 2 6';
	'SPRINGVIEW 2 7';
	'SPRINGVIEW 2 8';
	'SPRINGVIEW 2 10';
	'SPENCER 19 1';
	'SPENCER 19 2';
	'GRAND ISLAND 15 1';
	'GRAND ISLAND 15 2';
	'GRAND ISLAND 15 3';
	'GRAND ISLAND 15 4';
	'GRAND ISLAND 15 5';
	'GRAND ISLAND 15 6';
	'GRAND ISLAND 15 7';
	'GRAND ISLAND 15 9';
	'COLUMBUS 119 1';
	'COLUMBUS 119 2';
	'COLUMBUS 119 3';
	'COLUMBUS 119 4';
	'COLUMBUS 119 6';
	'YORK 35 1';
	'YORK 35 2';
	'YORK 35 3';
	'YORK 35 4';
	'YORK 35 6';
	'SYRACUSE 42 1';
	'SYRACUSE 42 2';
	'ELWOOD 7 1';
	'ELWOOD 7 2';
	'ELWOOD 7 3';
	'ELWOOD 7 4';
	'ELWOOD 7 5';
	'ELWOOD 7 6';
	'ELWOOD 7 7';
	'ELWOOD 7 9';
	'BROWNVILLE 2 1';
	'BROWNVILLE 2 2';
	'BROWNVILLE 2 3';
	'BROWNVILLE 2 4';
	'BROWNVILLE 2 6';
	'CRETE 8 1';
	'CRETE 8 2';
	'BURWELL 3 1';
	'BURWELL 3 2';
	'BURWELL 3 3';
	'BURWELL 3 4';
	'BURWELL 3 6';
	'OMAHA 94 1';
	'OMAHA 94 2';
	'OMAHA 94 3';
	'OMAHA 94 4';
	'OMAHA 94 5';
	'OMAHA 94 6';
	'OMAHA 94 7';
	'OMAHA 94 8';
	'OMAHA 94 10';
	'LINCOLN 77 1';
	'LINCOLN 77 2';
	'LINCOLN 77 3';
	'LINCOLN 77 4';
	'LINCOLN 77 6';
	'CAMBRIDGE 28 1';
	'CAMBRIDGE 28 2';
	'CAMBRIDGE 28 3';
	'CAMBRIDGE 28 4';
	'CAMBRIDGE 28 5';
	'CAMBRIDGE 28 6';
	'CAMBRIDGE 28 7';
	'CAMBRIDGE 28 9';
	'LAUREL 24 1';
	'LAUREL 24 2';
	'LINCOLN 78 1';
	'LINCOLN 78 2';
	'BELLEVUE 20 1';
	'BELLEVUE 20 2';
	'BELLEVUE 20 3';
	'BELLEVUE 20 4';
	'BELLEVUE 20 5';
	'BELLEVUE 20 6';
	'BELLEVUE 20 7';
	'BELLEVUE 20 8';
	'BELLEVUE 20 10';
	'LINCOLN 79 1';
	'LINCOLN 79 2';
	'LINCOLN 79 3';
	'LINCOLN 79 4';
	'LINCOLN 79 5';
	'LINCOLN 79 6';
	'LINCOLN 79 8';
	'KIMBALL 6 1';
	'KIMBALL 6 2';
	'KIMBALL 6 3';
	'WISNER 4 1';
	'WISNER 4 2';
	'COLUMBUS 120 1';
	'COLUMBUS 120 2';
	'COLUMBUS 120 3';
	'COLUMBUS 120 4';
	'COLUMBUS 120 5';
	'COLUMBUS 120 6';
	'COLUMBUS 120 8';
	'LETCHER 1';
	'LETCHER 2';
	'PLANKINTON 1';
	'PLANKINTON 2';
	'PLANKINTON 3';
	'PLANKINTON 4';
	'PLANKINTON 5';
	'STICKNEY 1';
	'WESSINGTON SPRINGS 1 1';
	'WESSINGTON SPRINGS 1 2';
	'WESSINGTON SPRINGS 2 1';
	'WHITE LAKE 4 1';
	'WHITE LAKE 4 2';
	'WHITE LAKE 5 1';
	'WHITE LAKE 5 2';
	'WOONSOCKET 5 1';
	'WOONSOCKET 5 2';
	'WOONSOCKET 5 3';
	'ALPENA 9 1';
	'CARPENTER 1';
	'HITCHCOCK 1';
	'HURON 4 1';
	'HURON 4 2';
	'HURON 4 3';
	'HURON 5 1';
	'HURON 6 1';
	'HURON 6 2';
	'HURON 6 3';
	'HURON 6 4';
	'HURON 6 5';
	'IROQUOIS 1 1';
	'IROQUOIS 1 2';
	'IROQUOIS 2 1';
	'WESSINGTON 1';
	'WOLSEY 1';
	'WOLSEY 2';
	'WOLSEY 3';
	'WOLSEY 4';
	'WOLSEY 5';
	'ALLEN 4 1';
	'BATESLAND 1';
	'KYLE 1 1';
	'KYLE 2 1';
	'KYLE 3 1';
	'MARTIN 8 1';
	'MARTIN 8 2';
	'MARTIN 9 1';
	'MARTIN 10 1';
	'MARTIN 10 2';
	'MARTIN 10 3';
	'NORRIS 1';
	'NORRIS 2';
	'WANBLEE 1';
	'WANBLEE 2';
	'WANBLEE 3';
	'WANBLEE 4';
	'WANBLEE 6';
	'AVON 18 1';
	'AVON 18 2';
	'AVON 19 1';
	'SCOTLAND 1 1';
	'SCOTLAND 2 1';
	'SCOTLAND 3 1';
	'SPRINGFIELD 114 1';
	'SPRINGFIELD 115 1';
	'SPRINGFIELD 115 2';
	'SPRINGFIELD 115 3';
	'SPRINGFIELD 116 1';
	'SPRINGFIELD 116 2';
	'TABOR 2 1';
	'TABOR 2 2';
	'TRIPP 1';
	'TRIPP 2';
	'TYNDALL 1 1';
	'TYNDALL 1 2';
	'TYNDALL 1 3';
	'TYNDALL 2 1';
	'ARLINGTON 33 1';
	'ARLINGTON 34 1';
	'ARLINGTON 34 2';
	'ARLINGTON 34 3';
	'ARLINGTON 35 1';
	'ARLINGTON 35 2';
	'ASTORIA 13 1';
	'ASTORIA 13 2';
	'AURORA 39 1';
	'BROOKINGS 1 1';
	'BROOKINGS 1 2';
	'BROOKINGS 1 3';
	'BROOKINGS 2 1';
	'BROOKINGS 3 1';
	'BROOKINGS 3 2';
	'BROOKINGS 3 3';
	'BROOKINGS 3 4';
	'BROOKINGS 3 5';
	'BROOKINGS 4 1';
	'BROOKINGS 4 2';
	'BROOKINGS 4 3';
	'BROOKINGS 4 4';
	'BROOKINGS 4 5';
	'BROOKINGS 4 7';
	'BRUCE 3 1';
	'BRUCE 3 2';
	'TORONTO 3 1';
	'VOLGA 2 1';
	'VOLGA 3 1';
	'WHITE 1 1';
	'WHITE 1 2';
	'WHITE 1 3';
	'WHITE 1 4';
	'WHITE 1 5';
	'WHITE 2 1';
	'ABERDEEN 10 1';
	'ABERDEEN 10 2';
	'ABERDEEN 10 3';
	'ABERDEEN 11 1';
	'ABERDEEN 11 2';
	'ABERDEEN 11 3';
	'ABERDEEN 11 4';
	'ABERDEEN 11 5';
	'ABERDEEN 12 1';
	'ABERDEEN 13 1';
	'BATH 16 1';
	'CLAREMONT 7 1';
	'CONDE 1 1';
	'CONDE 2 1';
	'CONDE 2 2';
	'FREDERICK 17 1';
	'GROTON 16 1';
	'GROTON 17 1';
	'GROTON 17 2';
	'GROTON 18 1';
	'GROTON 18 2';
	'HECLA 1';
	'HECLA 2';
	'HECLA 3';
	'HECLA 4';
	'HECLA 5';
	'HECLA 7';
	'IPSWICH 7 1';
	'IPSWICH 7 2';
	'IPSWICH 8 1';
	'IPSWICH 9 1';
	'IPSWICH 9 2';
	'IPSWICH 9 3';
	'MANSFIELD 31 1';
	'MANSFIELD 31 2';
	'WARNER 4 1';
	'WARNER 4 2';
	'WARNER 4 3';
	'WARNER 4 4';
	'WARNER 4 5';
	'WESTPORT 10 1';
	'WESTPORT 11 1';
	'WESTPORT 11 2';
	'CHAMBERLAIN 1 1';
	'CHAMBERLAIN 1 2';
	'CHAMBERLAIN 2 1';
	'CHAMBERLAIN 2 2';
	'CHAMBERLAIN 3 1';
	'CHAMBERLAIN 3 2';
	'CHAMBERLAIN 3 3';
	'KIMBALL 7 1';
	'KIMBALL 8 1';
	'KIMBALL 8 2';
	'KIMBALL 8 3';
	'PLATTE 1 1';
	'PLATTE 2 1';
	'PLATTE 2 2';
	'PLATTE 3 1';
	'PUKWANA 1';
	'PUKWANA 2';
	'FORT THOMPSON 1 1';
	'FORT THOMPSON 1 2';
	'FORT THOMPSON 2 1';
	'FORT THOMPSON 2 2';
	'EUREKA 8 1';
	'EUREKA 8 2';
	'EUREKA 8 3';
	'GLENHAM 1';
	'GLENHAM 2';
	'HERREID 1 1';
	'HERREID 1 2';
	'HERREID 1 3';
	'HERREID 2 1';
	'HERREID 2 2';
	'ARMOUR 1';
	'DELMONT 3 1';
	'GEDDES 1 1';
	'GEDDES 2 1';
	'GEDDES 2 2';
	'LAKE ANDES 1 1';
	'LAKE ANDES 1 2';
	'LAKE ANDES 2 1';
	'WAGNER 1 1';
	'WAGNER 2 1';
	'WAGNER 3 1';
	'WAGNER 3 2';
	'WAGNER 3 3';
	'BRYANT 5 1';
	'CLARK 3 1';
	'CLARK 4 1';
	'CLARK 5 1';
	'HENRY 4 1';
	'HENRY 4 2';
	'HENRY 4 3';
	'HENRY 4 4';
	'HENRY 4 5';
	'HENRY 4 7';
	'WEBSTER 12 1';
	'WEBSTER 12 2';
	'WEBSTER 12 3';
	'WEBSTER 13 1';
	'WEBSTER 13 2';
	'WILLOW LAKE 1';
	'WILLOW LAKE 2';
	'WILLOW LAKE 3';
	'WILLOW LAKE 4';
	'WILLOW LAKE 5';
	'BERESFORD 1 1';
	'BERESFORD 2 1';
	'BERESFORD 2 2';
	'BERESFORD 2 3';
	'BERESFORD 3 1';
	'BERESFORD 3 2';
	'CENTERVILLE 16 1';
	'CENTERVILLE 17 1';
	'GAYVILLE 1';
	'VERMILLION 1 1';
	'VERMILLION 2 1';
	'VERMILLION 2 2';
	'VERMILLION 2 3';
	'VERMILLION 2 4';
	'VERMILLION 2 5';
	'VERMILLION 2 7';
	'VERMILLION 3 1';
	'VERMILLION 3 2';
	'VERMILLION 3 3';
	'VOLIN 1';
	'VOLIN 2';
	'VOLIN 3';
	'WAKONDA 1';
	'WAKONDA 2';
	'FLORENCE 33 1';
	'HAZEL 1';
	'SOUTH SHORE 3 1';
	'WATERTOWN 22 1';
	'WATERTOWN 22 2';
	'WATERTOWN 22 3';
	'WATERTOWN 23 1';
	'WATERTOWN 23 2';
	'WATERTOWN 24 1';
	'WATERTOWN 25 1';
	'WATERTOWN 25 2';
	'WATERTOWN 25 3';
	'BULLHEAD 1';
	'ISABEL 2 1';
	'KELDRON 1';
	'KELDRON 2';
	'LITTLE EAGLE 1';
	'MEADOW 1';
	'MEADOW 2';
	'MOBRIDGE 1 1';
	'MOBRIDGE 2 1';
	'MOBRIDGE 3 1';
	'MOBRIDGE 3 2';
	'MOBRIDGE 3 3';
	'MOBRIDGE 3 4';
	'MOBRIDGE 3 5';
	'TIMBER LAKE 1';
	'TIMBER LAKE 2';
	'TIMBER LAKE 3';
	'TIMBER LAKE 4';
	'TIMBER LAKE 5';
	'WAKPALA 1';
	'WAKPALA 2';
	'ETHAN 1 1';
	'ETHAN 1 2';
	'ETHAN 2 1';
	'MITCHELL 6 1';
	'MITCHELL 7 1';
	'MITCHELL 7 2';
	'MITCHELL 7 3';
	'MITCHELL 7 4';
	'MITCHELL 7 6';
	'MITCHELL 8 1';
	'MITCHELL 9 1';
	'MITCHELL 9 2';
	'MITCHELL 9 3';
	'MOUNT VERNON 30 1';
	'BRISTOL 33 1';
	'LANGFORD 1';
	'ROSLYN 1';
	'ROSLYN 2';
	'ROSLYN 3';
	'WAUBAY 1';
	'WAUBAY 2';
	'WAUBAY 3';
	'CASTLEWOOD 4 1';
	'CASTLEWOOD 4 2';
	'CASTLEWOOD 5 1';
	'CASTLEWOOD 5 2';
	'CLEAR LAKE 8 1';
	'CLEAR LAKE 8 2';
	'CLEAR LAKE 8 3';
	'CLEAR LAKE 9 1';
	'CLEAR LAKE 9 2';
	'CLEAR LAKE 10 1';
	'ESTELLINE 1';
	'ESTELLINE 2';
	'ESTELLINE 3';
	'GARY 7 1';
	'REVILLO 1';
	'EAGLE BUTTE 1 1';
	'EAGLE BUTTE 1 2';
	'EAGLE BUTTE 1 3';
	'EAGLE BUTTE 1 4';
	'EAGLE BUTTE 1 5';
	'EAGLE BUTTE 1 7';
	'EAGLE BUTTE 2 1';
	'EAGLE BUTTE 2 2';
	'EAGLE BUTTE 2 3';
	'EAGLE BUTTE 2 4';
	'EAGLE BUTTE 2 6';
	'GETTYSBURG 8 1';
	'GETTYSBURG 8 2';
	'GETTYSBURG 8 3';
	'GETTYSBURG 9 1';
	'GETTYSBURG 10 1';
	'GETTYSBURG 10 2';
	'RIDGEVIEW 1';
	'CORSICA 1 1';
	'CORSICA 1 2';
	'CORSICA 1 3';
	'CORSICA 2 1';
	'PARKSTON 1 1';
	'PARKSTON 1 2';
	'PARKSTON 2 1';
	'PARKSTON 2 2';
	'PARKSTON 2 3';
	'PARKSTON 3 1';
	'BOWDLE 1';
	'BOWDLE 2';
	'BOWDLE 3';
	'HOSMER 1';
	'HOSMER 2';
	'LEOLA 3 1';
	'LEOLA 3 2';
	'ROSCOE 7 1';
	'FAULKTON 1 1';
	'FAULKTON 1 2';
	'FAULKTON 2 1';
	'FAULKTON 3 1';
	'FAULKTON 3 2';
	'FAULKTON 3 3';
	'FAULKTON 3 4';
	'FAULKTON 3 5';
	'NORTHVILLE 5 1';
	'ORIENT 6 1';
	'REDFIELD 4 1';
	'REDFIELD 4 2';
	'REDFIELD 4 3';
	'REDFIELD 5 1';
	'REDFIELD 6 1';
	'SENECA 13 1';
	'SENECA 13 2';
	'BIG STONE CITY 1 1';
	'BIG STONE CITY 1 2';
	'MILBANK 1 1';
	'MILBANK 2 1';
	'MILBANK 2 2';
	'MILBANK 2 3';
	'MILBANK 3 1';
	'MILBANK 3 2';
	'MILBANK 3 3';
	'SUMMIT 5 1';
	'SUMMIT 5 2';
	'BONESTEEL 1';
	'BURKE 5 1';
	'BURKE 6 1';
	'BURKE 6 2';
	'BURKE 6 3';
	'BURKE 6 4';
	'BURKE 6 5';
	'DALLAS 14 1';
	'DALLAS 14 2';
	'GREGORY 2 1';
	'GREGORY 3 1';
	'GREGORY 3 2';
	'GREGORY 3 3';
	'MIDLAND 17 1';
	'MIDLAND 17 2';
	'MIDLAND 17 3';
	'MILESVILLE 1';
	'PHILIP 1 1';
	'PHILIP 2 1';
	'PHILIP 2 2';
	'PHILIP 2 3';
	'LAKE NORDEN 1 1';
	'LAKE NORDEN 2 1';
	'LAKE NORDEN 2 2';
	'MILLER 3 1';
	'MILLER 3 2';
	'SAINT LAWRENCE 1';
	'SAINT LAWRENCE 2';
	'ALEXANDRIA 45 1';
	'ALEXANDRIA 45 2';
	'ALEXANDRIA 45 3';
	'ALEXANDRIA 45 4';
	'ALEXANDRIA 45 5';
	'EMERY 1';
	'EMERY 2';
	'FULTON 24 1';
	'SPENCER 20 1';
	'SPENCER 20 2';
	'BUFFALO 79 1';
	'BUFFALO 79 2';
	'BUFFALO 79 3';
	'LUDLOW 5 1';
	'PRAIRIE CITY 1';
	'BLUNT 1';
	'HARROLD 1';
	'PIERRE 1 1';
	'PIERRE 1 2';
	'PIERRE 1 3';
	'PIERRE 2 1';
	'PIERRE 3 1';
	'PIERRE 4 1';
	'PIERRE 4 2';
	'PIERRE 4 3';
	'PIERRE 4 4';
	'PIERRE 4 5';
	'PIERRE 4 7';
	'BRIDGEWATER 13 1';
	'BRIDGEWATER 13 2';
	'BRIDGEWATER 13 3';
	'FREEMAN 1 1';
	'FREEMAN 2 1';
	'FREEMAN 3 1';
	'FREEMAN 3 2';
	'MARION 51 1';
	'MARION 51 2';
	'MARION 51 3';
	'MENNO 1';
	'OLIVET 1';
	'OLIVET 2';
	'HIGHMORE 1 1';
	'ONIDA 1 1';
	'ONIDA 1 2';
	'ONIDA 1 3';
	'ONIDA 2 1';
	'ONIDA 2 2';
	'BELVIDERE 9 1';
	'KADOKA 1 1';
	'KADOKA 2 1';
	'KADOKA 2 2';
	'KADOKA 2 3';
	'DRAPER 3 1';
	'DRAPER 3 2';
	'MURDO 1';
	'MURDO 2';
	'MURDO 3';
	'DE SMET 1 1';
	'DE SMET 2 1';
	'DE SMET 3 1';
	'DE SMET 3 2';
	'DE SMET 3 3';
	'LAKE PRESTON 1 1';
	'DELL RAPIDS 1 1';
	'DELL RAPIDS 2 1';
	'DELL RAPIDS 3 1';
	'DELL RAPIDS 3 2';
	'DELL RAPIDS 3 3';
	'MADISON 90 1';
	'MADISON 90 2';
	'MADISON 90 3';
	'MADISON 90 4';
	'MADISON 90 6';
	'MADISON 91 1';
	'MADISON 92 1';
	'RAMONA 2 1';
	'RAMONA 2 2';
	'WENTWORTH 1';
	'ALCESTER 1 1';
	'ALCESTER 1 2';
	'ALCESTER 2 1';
	'ALCESTER 3 1';
	'CANTON 61 1';
	'CANTON 62 1';
	'CANTON 62 2';
	'CANTON 63 1';
	'CANTON 63 2';
	'CANTON 63 3';
	'HARRISBURG 29 1';
	'HARRISBURG 29 2';
	'HARRISBURG 29 3';
	'HARRISBURG 30 1';
	'LENNOX 1 1';
	'LENNOX 1 2';
	'LENNOX 2 1';
	'LENNOX 3 1';
	'LENNOX 3 2';
	'LENNOX 3 3';
	'LENNOX 3 4';
	'LENNOX 3 5';
	'SIOUX FALLS 1 1';
	'SIOUX FALLS 2 1';
	'SIOUX FALLS 3 1';
	'SIOUX FALLS 3 2';
	'SIOUX FALLS 3 3';
	'SIOUX FALLS 3 4';
	'SIOUX FALLS 3 5';
	'SIOUX FALLS 4 1';
	'SIOUX FALLS 4 2';
	'SIOUX FALLS 4 3';
	'SIOUX FALLS 4 4';
	'SIOUX FALLS 4 5';
	'SIOUX FALLS 4 6';
	'SIOUX FALLS 4 8';
	'SIOUX FALLS 5 1';
	'SIOUX FALLS 5 2';
	'SIOUX FALLS 6 1';
	'SIOUX FALLS 6 2';
	'SIOUX FALLS 7 1';
	'SIOUX FALLS 7 2';
	'SIOUX FALLS 8 1';
	'SIOUX FALLS 8 2';
	'SIOUX FALLS 8 3';
	'TEA 1 1';
	'TEA 2 1';
	'FORT PIERRE 1 1';
	'FORT PIERRE 1 2';
	'FORT PIERRE 2 1';
	'KENNEBEC 1';
	'KENNEBEC 2';
	'LOWER BRULE 1';
	'PRESHO 1';
	'PRESHO 2';
	'PRESHO 3';
	'RELIANCE 2 1';
	'BRITTON 2 1';
	'BRITTON 2 2';
	'BRITTON 2 3';
	'BRITTON 3 1';
	'SISSETON 1 1';
	'SISSETON 1 2';
	'SISSETON 1 3';
	'SISSETON 1 4';
	'SISSETON 1 5';
	'SISSETON 1 6';
	'SISSETON 1 8';
	'SISSETON 2 1';
	'SISSETON 2 2';
	'SISSETON 3 1';
	'VEBLEN 1';
	'VEBLEN 2';
	'CANISTOTA 1';
	'CANISTOTA 2';
	'HUMBOLDT 13 1';
	'HUMBOLDT 13 2';
	'MONTROSE 12 1';
	'MONTROSE 12 2';
	'MONTROSE 12 3';
	'MONTROSE 13 1';
	'PARKER 5 1';
	'PARKER 6 1';
	'PARKER 7 1';
	'SALEM 48 1';
	'SALEM 49 1';
	'SALEM 49 2';
	'SALEM 49 3';
	'PARMELEE 1 1';
	'PARMELEE 2 1';
	'PARMELEE 2 2';
	'PARMELEE 2 3';
	'WHITE RIVER 1 1';
	'WHITE RIVER 1 2';
	'WHITE RIVER 1 3';
	'WHITE RIVER 1 4';
	'WHITE RIVER 1 5';
	'WHITE RIVER 2 1';
	'WHITE RIVER 2 2';
	'WHITE RIVER 3 1';
	'WHITE RIVER 3 2';
	'WINNER 1 1';
	'WINNER 2 1';
	'WINNER 3 1';
	'WINNER 3 2';
	'WINNER 3 3';
	'WOOD 1';
	'WOOD 2';
	'HOWARD 7 1';
	'HOWARD 8 1';
	'HOWARD 8 2';
	'HOWARD 8 3';
	'HOWARD 9 1';
	'BALTIC 3 1';
	'BALTIC 3 2';
	'BRANDON 20 1';
	'BRANDON 20 2';
	'BRANDON 21 1';
	'BRANDON 22 1';
	'COLTON 6 1';
	'COLTON 7 1';
	'COLTON 7 2';
	'HARTFORD 26 1';
	'HARTFORD 26 2';
	'HARTFORD 27 1';
	'HARTFORD 28 1';
	'SIOUX FALLS 9 1';
	'SIOUX FALLS 10 1';
	'SIOUX FALLS 10 2';
	'SIOUX FALLS 10 3';
	'SIOUX FALLS 10 4';
	'SIOUX FALLS 10 5';
	'SIOUX FALLS 11 1';
	'SIOUX FALLS 11 2';
	'SIOUX FALLS 12 1';
	'SIOUX FALLS 13 1';
	'SIOUX FALLS 14 1';
	'SIOUX FALLS 14 2';
	'SIOUX FALLS 14 3';
	'SIOUX FALLS 15 1';
	'SIOUX FALLS 15 2';
	'SIOUX FALLS 15 3';
	'SIOUX FALLS 15 4';
	'SIOUX FALLS 15 6';
	'SIOUX FALLS 16 1';
	'SIOUX FALLS 17 1';
	'SIOUX FALLS 18 1';
	'SIOUX FALLS 19 1';
	'SIOUX FALLS 19 2';
	'SIOUX FALLS 20 1';
	'SIOUX FALLS 21 1';
	'SIOUX FALLS 21 2';
	'SIOUX FALLS 21 3';
	'SIOUX FALLS 22 1';
	'SIOUX FALLS 23 1';
	'SIOUX FALLS 23 2';
	'SIOUX FALLS 23 3';
	'SIOUX FALLS 23 4';
	'SIOUX FALLS 23 6';
	'SIOUX FALLS 24 1';
	'SIOUX FALLS 25 1';
	'COLMAN 1 1';
	'COLMAN 1 2';
	'COLMAN 1 3';
	'COLMAN 1 4';
	'COLMAN 1 5';
	'COLMAN 1 7';
	'COLMAN 2 1';
	'EGAN 1';
	'FLANDREAU 1 1';
	'FLANDREAU 2 1';
	'FLANDREAU 2 2';
	'FLANDREAU 2 3';
	'FLANDREAU 2 4';
	'FLANDREAU 2 5';
	'BISON 1';
	'BISON 2';
	'BISON 3';
	'LODGEPOLE 2 1';
	'HOVEN 1';
	'HOVEN 2';
	'NEW EFFINGTON 1';
	'PEEVER 1';
	'PEEVER 2';
	'ROSHOLT 2 1';
	'ROSHOLT 3 1';
	'WILMOT 2 1';
	'WILMOT 3 1';
	'ARTESIAN 1';
	'DOLAND 1';
	'FRANKFORT 21 1';
	'FRANKFORT 21 2';
	'MISSION 4 1';
	'MISSION 4 2';
	'MISSION 4 3';
	'MISSION 4 4';
	'MISSION 4 5';
	'MISSION 5 1';
	'ROSEBUD 1 1';
	'ROSEBUD 1 2';
	'ROSEBUD 1 3';
	'ROSEBUD 2 1';
	'SAINT FRANCIS 7 1';
	'SAINT FRANCIS 8 1';
	'SAINT FRANCIS 8 2';
	'SAINT FRANCIS 8 3';
	'SAINT FRANCIS 8 4';
	'SAINT FRANCIS 8 5';
	'SAINT FRANCIS 8 7';
	'SAINT FRANCIS 9 1';
	'COLOME 1 1';
	'COLOME 1 2';
	'COLOME 2 1';
	'HAMILL 1';
	'VIBORG 1 1';
	'VIBORG 1 2';
	'VIBORG 2 1';
	'VIBORG 2 2';
	'VIBORG 2 3';
	'ELK POINT 1 1';
	'ELK POINT 2 1';
	'ELK POINT 3 1';
	'ELK POINT 3 2';
	'JEFFERSON 22 1';
	'JEFFERSON 22 2';
	'JEFFERSON 23 1';
	'NORTH SIOUX CITY 1 1';
	'NORTH SIOUX CITY 1 2';
	'NORTH SIOUX CITY 1 3';
	'NORTH SIOUX CITY 2 1';
	'NORTH SIOUX CITY 2 2';
	'NORTH SIOUX CITY 3 1';
	'NORTH SIOUX CITY 3 2';
	'NORTH SIOUX CITY 3 3';
	'SELBY 1';
	'SELBY 2';
	'SELBY 3';
	'SELBY 4';
	'SELBY 5';
	'SELBY 7';
	'MISSION HILL 1';
	'CHERRY CREEK 1';
	'DUPREE 1';
	'DUPREE 2';
	'DUPREE 3';
	'CLARK 6 1';
	'CLARK 6 2';
	'CLARK 6 3';
	'CLARK 6 5';
	'REE HEIGHTS 1';
	'REE HEIGHTS 2';
	'REE HEIGHTS 3';
	'REE HEIGHTS 4';
	'REE HEIGHTS 5';
	'REE HEIGHTS 6';
	'REE HEIGHTS 8';
	'ABERDEEN 14 1';
	'ABERDEEN 14 2';
	'ABERDEEN 14 3';
	'ABERDEEN 14 4';
	'ABERDEEN 14 6';
	'WHITE 3 1';
	'WHITE 3 2';
	'WHITE 3 3';
	'WHITE 3 4';
	'WHITE 3 5';
	'WHITE 3 6';
	'WHITE 3 8';
	'HURON 7 1';
	'HURON 7 2';
	'HURON 7 3';
	'HURON 7 4';
	'HURON 7 5';
	'HURON 7 6';
	'HURON 7 7';
	'HURON 7 9';
	'CONDE 3 1';
	'CONDE 3 2';
	'CONDE 3 3';
	'CONDE 3 4';
	'CONDE 3 5';
	'CONDE 3 6';
	'CONDE 3 8';
	'ABERDEEN 15 1';
	'ABERDEEN 15 2';
	'ABERDEEN 15 3';
	'ABERDEEN 15 4';
	'ABERDEEN 15 5';
	'ABERDEEN 15 6';
	'ABERDEEN 15 8';
	'HIGHMORE 2 1';
	'HIGHMORE 2 2';
	'HIGHMORE 2 3';
	'HIGHMORE 2 4';
	'HIGHMORE 2 5';
	'HIGHMORE 2 7';
	'BIG STONE CITY 2 1';
	'BIG STONE CITY 2 2';
	'BIG STONE CITY 2 3';
	'BIG STONE CITY 2 4';
	'BIG STONE CITY 2 6';
	'PICKSTOWN 1';
	'PICKSTOWN 2';
	'PICKSTOWN 3';
	'PICKSTOWN 4';
	'PICKSTOWN 5';
	'PICKSTOWN 6';
	'PICKSTOWN 7';
	'PICKSTOWN 8';
	'PICKSTOWN 9';
	'PICKSTOWN 10';
	'PICKSTOWN 12';
	'WATERTOWN 26 1';
	'WATERTOWN 26 2';
	'WATERTOWN 26 3';
	'WATERTOWN 26 4';
	'WATERTOWN 26 5';
	'WATERTOWN 26 6';
	'WATERTOWN 26 7';
	'WATERTOWN 26 8';
	'WATERTOWN 26 9';
	'WATERTOWN 26 11';
	'VERMILLION 4 1';
	'VERMILLION 4 2';
	'VERMILLION 4 3';
	'VERMILLION 4 4';
	'VERMILLION 4 5';
	'VERMILLION 4 7';
	'LAKE PRESTON 2 1';
	'LAKE PRESTON 2 2';
	'LAKE PRESTON 2 3';
	'LAKE PRESTON 2 4';
	'LAKE PRESTON 2 6';
	'WESSINGTON SPRINGS 3 1';
	'WESSINGTON SPRINGS 3 2';
	'WESSINGTON SPRINGS 3 3';
	'WESSINGTON SPRINGS 3 4';
	'WESSINGTON SPRINGS 3 5';
	'WESSINGTON SPRINGS 3 6';
	'WESSINGTON SPRINGS 3 8';
	'WESSINGTON SPRINGS 4 1';
	'WESSINGTON SPRINGS 4 2';
	'WESSINGTON SPRINGS 4 3';
	'WESSINGTON SPRINGS 4 4';
	'WESSINGTON SPRINGS 4 6';
	'GROTON 19 1';
	'GROTON 19 2';
	'GROTON 19 3';
	'GROTON 19 4';
	'GROTON 19 5';
	'GROTON 19 6';
	'GROTON 19 8';
	'PIERRE 5 1';
	'PIERRE 5 2';
	'PIERRE 5 3';
	'PIERRE 5 4';
	'PIERRE 5 5';
	'PIERRE 5 6';
	'PIERRE 5 7';
	'PIERRE 5 8';
	'PIERRE 5 9';
	'PIERRE 5 10';
	'PIERRE 5 12';
	'CHAMBERLAIN 4 1';
	'CHAMBERLAIN 4 2';
	'CHAMBERLAIN 4 3';
	'CHAMBERLAIN 4 4';
	'CHAMBERLAIN 4 5';
	'CHAMBERLAIN 4 7';
	'HETTINGER 1 1';
	'HETTINGER 2 1';
	'HETTINGER 2 2';
	'HETTINGER 2 3';
	'HETTINGER 3 1';
	'LEMMON 1 1';
	'LEMMON 1 2';
	'LEMMON 2 1';
	'LEMMON 2 2';
	'LEMMON 2 3';
	'LEMMON 3 1';
	'MOTT 1 1';
	'MOTT 1 2';
	'MOTT 1 3';
	'MOTT 1 4';
	'MOTT 1 5';
	'MOTT 2 1';
	'REEDER 1';
	'REGENT 1';
	'REGENT 2';
	'DAZEY 1';
	'ENDERLIN 1 1';
	'ENDERLIN 2 1';
	'ENDERLIN 2 2';
	'FINGAL 1';
	'HOPE 9 1';
	'HOPE 9 2';
	'KATHRYN 1';
	'LITCHVILLE 1';
	'LITCHVILLE 2';
	'LITCHVILLE 3';
	'PAGE 1';
	'PAGE 2';
	'SANBORN 4 1';
	'SANBORN 4 2';
	'SPIRITWOOD 1 1';
	'TOWER CITY 1';
	'TOWER CITY 2';
	'TOWER CITY 3';
	'TOWER CITY 4';
	'TOWER CITY 5';
	'TOWER CITY 7';
	'VALLEY CITY 1 1';
	'VALLEY CITY 2 1';
	'VALLEY CITY 2 2';
	'VALLEY CITY 2 3';
	'VALLEY CITY 3 1';
	'VALLEY CITY 3 2';
	'VALLEY CITY 3 3';
	'WIMBLEDON 1';
	'WIMBLEDON 2';
	'YPSILANTI 12 1';
	'YPSILANTI 12 2';
	'DEVILS LAKE 1 1';
	'DEVILS LAKE 2 1';
	'DEVILS LAKE 2 2';
	'DEVILS LAKE 3 1';
	'DEVILS LAKE 3 2';
	'DEVILS LAKE 3 3';
	'ESMOND 1';
	'FORT TOTTEN 1 1';
	'FORT TOTTEN 1 2';
	'FORT TOTTEN 1 3';
	'FORT TOTTEN 1 4';
	'FORT TOTTEN 1 5';
	'FORT TOTTEN 2 1';
	'FORT TOTTEN 2 2';
	'FORT TOTTEN 2 3';
	'FORT TOTTEN 3 1';
	'FORT TOTTEN 3 2';
	'HARVEY 6 1';
	'HARVEY 7 1';
	'HARVEY 8 1';
	'HARVEY 8 2';
	'HARVEY 8 3';
	'LEEDS 5 1';
	'LEEDS 5 2';
	'LEEDS 6 1';
	'MADDOCK 1';
	'MADDOCK 2';
	'MADDOCK 3';
	'MINNEWAUKAN 1';
	'MINNEWAUKAN 2';
	'RUGBY 1 1';
	'RUGBY 2 1';
	'RUGBY 3 1';
	'SAINT MICHAEL 5 1';
	'SAINT MICHAEL 5 2';
	'SAINT MICHAEL 5 3';
	'SAINT MICHAEL 5 4';
	'SAINT MICHAEL 5 5';
	'SAINT MICHAEL 5 7';
	'SHEYENNE 1';
	'SHEYENNE 2';
	'TOKIO 1';
	'TOKIO 2';
	'TOLNA 1 1';
	'TOLNA 2 1';
	'AMIDON 1';
	'BELFIELD 1 1';
	'BELFIELD 2 1';
	'BELFIELD 2 2';
	'BELFIELD 2 3';
	'GRASSY BUTTE 1';
	'GRASSY BUTTE 2';
	'MANNING 7 1';
	'MEDORA 3 1';
	'MEDORA 3 2';
	'BOTTINEAU 1 1';
	'BOTTINEAU 1 2';
	'BOTTINEAU 2 1';
	'BOTTINEAU 3 1';
	'DUNSEITH 1 1';
	'DUNSEITH 1 2';
	'DUNSEITH 2 1';
	'DUNSEITH 2 2';
	'DUNSEITH 2 3';
	'DUNSEITH 2 4';
	'DUNSEITH 2 5';
	'GLENBURN 1';
	'LANSFORD 3 1';
	'MAXBASS 1';
	'MAXBASS 2';
	'MOHALL 1 1';
	'MOHALL 1 2';
	'MOHALL 2 1';
	'MOHALL 3 1';
	'SHERWOOD 6 1';
	'SOURIS 1';
	'UPHAM 1 1';
	'UPHAM 2 1';
	'WESTHOPE 1 1';
	'WESTHOPE 2 1';
	'WILLOW CITY 1 1';
	'WILLOW CITY 2 1';
	'BOWMAN 1 1';
	'BOWMAN 2 1';
	'BOWMAN 2 2';
	'BOWMAN 2 3';
	'RHAME 1';
	'RHAME 2';
	'RHAME 3';
	'SCRANTON 21 1';
	'SCRANTON 22 1';
	'BOWBELLS 1';
	'COLUMBUS 121 1';
	'COLUMBUS 121 2';
	'KENMARE 1 1';
	'KENMARE 2 1';
	'KENMARE 2 2';
	'KENMARE 2 3';
	'KENMARE 2 4';
	'KENMARE 2 5';
	'LIGNITE 1';
	'POWERS LAKE 1';
	'STANLEY 9 1';
	'STANLEY 9 2';
	'STANLEY 9 3';
	'STANLEY 10 1';
	'STANLEY 10 2';
	'STANLEY 10 3';
	'STANLEY 10 4';
	'STANLEY 10 5';
	'BISMARCK 6 1';
	'BISMARCK 6 2';
	'BISMARCK 6 3';
	'BISMARCK 7 1';
	'BISMARCK 7 2';
	'BISMARCK 7 3';
	'BISMARCK 8 1';
	'BISMARCK 8 2';
	'BISMARCK 8 3';
	'BISMARCK 9 1';
	'BISMARCK 10 1';
	'BISMARCK 10 2';
	'BISMARCK 11 1';
	'BISMARCK 11 2';
	'BISMARCK 12 1';
	'BISMARCK 13 1';
	'BISMARCK 13 2';
	'BISMARCK 13 3';
	'BISMARCK 13 4';
	'BISMARCK 13 5';
	'BISMARCK 14 1';
	'BISMARCK 14 2';
	'BISMARCK 14 3';
	'BISMARCK 14 4';
	'BISMARCK 14 5';
	'BISMARCK 15 1';
	'BISMARCK 15 2';
	'BISMARCK 15 3';
	'BISMARCK 16 1';
	'BISMARCK 16 2';
	'BISMARCK 17 1';
	'MENOKEN 1 1';
	'MENOKEN 2 1';
	'STERLING 18 1';
	'WILTON 12 1';
	'WING 1';
	'ARTHUR 4 1';
	'ARTHUR 4 2';
	'ARTHUR 4 3';
	'BUFFALO 80 1';
	'CASSELTON 1 1';
	'CASSELTON 2 1';
	'CASSELTON 2 2';
	'CASSELTON 2 3';
	'CASSELTON 2 4';
	'CASSELTON 2 5';
	'FARGO 2 1';
	'FARGO 2 2';
	'FARGO 2 3';
	'FARGO 3 1';
	'FARGO 4 1';
	'FARGO 5 1';
	'FARGO 5 2';
	'FARGO 5 3';
	'FARGO 6 1';
	'FARGO 6 2';
	'FARGO 6 3';
	'FARGO 6 4';
	'FARGO 6 5';
	'FARGO 7 1';
	'FARGO 8 1';
	'FARGO 8 2';
	'FARGO 8 3';
	'FARGO 9 1';
	'FARGO 9 2';
	'FARGO 9 3';
	'FARGO 9 4';
	'FARGO 9 5';
	'FARGO 9 6';
	'FARGO 9 8';
	'FARGO 10 1';
	'FARGO 10 2';
	'FARGO 10 3';
	'FARGO 11 1';
	'FARGO 11 2';
	'FARGO 11 3';
	'FARGO 12 1';
	'FARGO 13 1';
	'FARGO 13 2';
	'FARGO 13 3';
	'FARGO 13 4';
	'FARGO 13 5';
	'FARGO 14 1';
	'FARGO 14 2';
	'FARGO 15 1';
	'FARGO 15 2';
	'FARGO 16 1';
	'GALESBURG 6 1';
	'GALESBURG 6 2';
	'GRANDIN 1';
	'HARWOOD 1 1';
	'HARWOOD 2 1';
	'HORACE 1 1';
	'HORACE 2 1';
	'HORACE 3 1';
	'HUNTER 3 1';
	'HUNTER 3 2';
	'KINDRED 1 1';
	'KINDRED 2 1';
	'KINDRED 2 2';
	'KINDRED 2 3';
	'KINDRED 2 4';
	'KINDRED 2 5';
	'KINDRED 2 7';
	'LEONARD 1 1';
	'LEONARD 1 2';
	'LEONARD 2 1';
	'MAPLETON 9 1';
	'MAPLETON 10 1';
	'WEST FARGO 1 1';
	'WEST FARGO 1 2';
	'WEST FARGO 1 3';
	'WEST FARGO 2 1';
	'WEST FARGO 2 2';
	'WEST FARGO 3 1';
	'WEST FARGO 3 2';
	'WEST FARGO 4 1';
	'WEST FARGO 4 2';
	'WHEATLAND 6 1';
	'WHEATLAND 6 2';
	'EDINBURG 6 1';
	'EDINBURG 6 2';
	'LANGDON 1 1';
	'LANGDON 1 2';
	'LANGDON 2 1';
	'LANGDON 2 2';
	'LANGDON 2 3';
	'MUNICH 1';
	'MUNICH 2';
	'MUNICH 3';
	'OSNABROCK 1';
	'OSNABROCK 2';
	'STARKWEATHER 1';
	'WALES 1';
	'WALES 2';
	'WALHALLA 3 1';
	'WALHALLA 4 1';
	'WALHALLA 5 1';
	'WALHALLA 5 2';
	'ASHLEY 5 1';
	'ASHLEY 5 2';
	'ASHLEY 5 3';
	'EDGELEY 1 1';
	'EDGELEY 2 1';
	'EDGELEY 3 1';
	'EDGELEY 3 2';
	'EDGELEY 3 3';
	'ELLENDALE 2 1';
	'ELLENDALE 2 2';
	'ELLENDALE 2 3';
	'ELLENDALE 3 1';
	'ELLENDALE 4 1';
	'ELLENDALE 4 2';
	'ELLENDALE 4 3';
	'FORBES 1';
	'FULLERTON 3 1';
	'FULLERTON 3 2';
	'KULM 1';
	'LAMOURE 1';
	'LAMOURE 2';
	'LAMOURE 3';
	'OAKES 1 1';
	'OAKES 1 2';
	'OAKES 1 3';
	'OAKES 2 1';
	'OAKES 3 1';
	'OAKES 3 2';
	'ALAMO 3 1';
	'CROSBY 4 1';
	'CROSBY 5 1';
	'CROSBY 5 2';
	'CROSBY 5 3';
	'FORTUNA 1';
	'FORTUNA 2';
	'GRENORA 1';
	'GRENORA 2';
	'GRENORA 3';
	'GRENORA 4';
	'GRENORA 5';
	'NOONAN 1';
	'NOONAN 2';
	'WILDROSE 1';
	'DICKINSON 1 1';
	'DICKINSON 2 1';
	'DICKINSON 2 2';
	'DICKINSON 3 1';
	'DICKINSON 3 2';
	'DICKINSON 3 3';
	'DICKINSON 3 4';
	'DICKINSON 3 5';
	'DICKINSON 3 6';
	'DICKINSON 3 8';
	'DICKINSON 4 1';
	'DICKINSON 4 2';
	'DICKINSON 4 3';
	'DUNN CENTER 1';
	'GLADSTONE 4 1';
	'HALLIDAY 1 1';
	'HALLIDAY 1 2';
	'HALLIDAY 2 1';
	'HALLIDAY 2 2';
	'HALLIDAY 2 3';
	'HEBRON 16 1';
	'HEBRON 16 2';
	'HEBRON 17 1';
	'HEBRON 17 2';
	'HEBRON 17 3';
	'KILLDEER 1 1';
	'KILLDEER 2 1';
	'KILLDEER 2 2';
	'KILLDEER 2 3';
	'KILLDEER 3 1';
	'KILLDEER 3 2';
	'MANDAREE 1 1';
	'MANDAREE 2 1';
	'RICHARDTON 1 1';
	'RICHARDTON 2 1';
	'RICHARDTON 2 2';
	'WATFORD CITY 1 1';
	'WATFORD CITY 1 2';
	'WATFORD CITY 1 3';
	'WATFORD CITY 2 1';
	'WATFORD CITY 3 1';
	'CARRINGTON 1 1';
	'CARRINGTON 2 1';
	'CARRINGTON 3 1';
	'CARRINGTON 3 2';
	'CARRINGTON 3 3';
	'MCHENRY 6 1';
	'MCHENRY 6 2';
	'NEW ROCKFORD 1 1';
	'NEW ROCKFORD 2 1';
	'NEW ROCKFORD 3 1';
	'NEW ROCKFORD 3 2';
	'NEW ROCKFORD 3 3';
	'HAGUE 3 1';
	'HAZELTON 1 1';
	'HAZELTON 1 2';
	'HAZELTON 2 1';
	'LINTON 4 1';
	'LINTON 4 2';
	'LINTON 4 3';
	'LINTON 4 4';
	'LINTON 4 5';
	'LINTON 5 1';
	'LINTON 5 2';
	'POLLOCK 4 1';
	'STRASBURG 5 1';
	'GLENFIELD 3 1';
	'GLENFIELD 3 2';
	'GLENFIELD 3 3';
	'KENSAL 1';
	'BEACH 1 1';
	'BEACH 1 2';
	'BEACH 2 1';
	'GOLVA 1';
	'ANETA 1';
	'FORDVILLE 1';
	'FOREST RIVER 1';
	'GRAND FORKS 1 1';
	'GRAND FORKS 1 2';
	'GRAND FORKS 1 3';
	'GRAND FORKS 2 1';
	'GRAND FORKS 2 2';
	'GRAND FORKS 2 3';
	'GRAND FORKS 3 1';
	'GRAND FORKS 3 2';
	'GRAND FORKS 3 3';
	'GRAND FORKS 4 1';
	'GRAND FORKS 4 2';
	'GRAND FORKS 4 3';
	'GRAND FORKS 5 1';
	'GRAND FORKS 6 1';
	'GRAND FORKS 7 1';
	'GRAND FORKS 7 2';
	'GRAND FORKS 8 1';
	'GRAND FORKS 8 2';
	'GRAND FORKS AFB 1 1';
	'GRAND FORKS AFB 2 1';
	'GRAND FORKS AFB 2 2';
	'GRAND FORKS AFB 2 3';
	'GRAND FORKS AFB 3 1';
	'HATTON 1';
	'HATTON 2';
	'HATTON 3';
	'LARIMORE 1 1';
	'LARIMORE 2 1';
	'LARIMORE 2 2';
	'LARIMORE 2 3';
	'LARIMORE 2 4';
	'LARIMORE 2 5';
	'MANVEL 1';
	'MINTO 1 1';
	'MINTO 1 2';
	'MINTO 2 1';
	'NORTHWOOD 2 1';
	'NORTHWOOD 2 2';
	'NORTHWOOD 3 1';
	'NORTHWOOD 4 1';
	'NORTHWOOD 4 2';
	'THOMPSON 2 1';
	'THOMPSON 2 2';
	'THOMPSON 3 1';
	'THOMPSON 4 1';
	'THOMPSON 4 2';
	'ALMONT 2 1';
	'ALMONT 2 2';
	'CARSON 2 1';
	'CARSON 2 2';
	'ELGIN 21 1';
	'ELGIN 21 2';
	'ELGIN 21 3';
	'ELGIN 21 4';
	'ELGIN 21 5';
	'ELGIN 22 1';
	'ELGIN 22 2';
	'ELGIN 23 1';
	'ELGIN 23 2';
	'FLASHER 1 1';
	'FLASHER 2 1';
	'GLEN ULLIN 1 1';
	'GLEN ULLIN 1 2';
	'GLEN ULLIN 2 1';
	'MORRISTOWN 14 1';
	'MORRISTOWN 14 2';
	'MORRISTOWN 14 3';
	'MORRISTOWN 14 4';
	'MORRISTOWN 14 5';
	'MORRISTOWN 14 7';
	'BINFORD 1';
	'COOPERSTOWN 6 1';
	'COOPERSTOWN 7 1';
	'COOPERSTOWN 8 1';
	'HANNAFORD 1';
	'NEW ENGLAND 1';
	'NEW ENGLAND 2';
	'BOWDON 3 1';
	'BOWDON 4 1';
	'DAWSON 7 1';
	'MEDINA 9 1';
	'STEELE 3 1';
	'STEELE 4 1';
	'STREETER 1';
	'TAPPEN 1';
	'TAPPEN 2';
	'TUTTLE 4 1';
	'JUD 1';
	'MONTPELIER 11 1';
	'MONTPELIER 11 2';
	'VERONA 13 1';
	'VERONA 13 2';
	'FREDONIA 9 1';
	'GACKLE 1';
	'GACKLE 2';
	'GACKLE 3';
	'GACKLE 4';
	'GACKLE 5';
	'GACKLE 7';
	'NAPOLEON 8 1';
	'NAPOLEON 8 2';
	'NAPOLEON 8 3';
	'NAPOLEON 8 4';
	'NAPOLEON 8 5';
	'NAPOLEON 9 1';
	'NAPOLEON 9 2';
	'WISHEK 1 1';
	'WISHEK 1 2';
	'WISHEK 1 3';
	'WISHEK 2 1';
	'ANAMOOSE 1';
	'ANAMOOSE 2';
	'ANAMOOSE 3';
	'ANAMOOSE 4';
	'ANAMOOSE 5';
	'BUTTE 2 1';
	'DEERING 1';
	'DRAKE 1';
	'GRANVILLE 9 1';
	'GRANVILLE 9 2';
	'TOWNER 1';
	'TOWNER 2';
	'TOWNER 3';
	'VELVA 1 1';
	'VELVA 2 1';
	'VELVA 2 2';
	'VELVA 3 1';
	'VELVA 3 2';
	'VELVA 3 3';
	'VELVA 3 4';
	'VELVA 3 5';
	'VOLTAIRE 1';
	'VOLTAIRE 2';
	'ZEELAND 9 1';
	'ALEXANDER 4 1';
	'ALEXANDER 4 2';
	'ALEXANDER 4 3';
	'ARNEGARD 1';
	'CARTWRIGHT 1';
	'NEW TOWN 1 1';
	'NEW TOWN 2 1';
	'NEW TOWN 2 2';
	'NEW TOWN 3 1';
	'NEW TOWN 3 2';
	'NEW TOWN 3 3';
	'WILLISTON 8 1';
	'WILLISTON 9 1';
	'WILLISTON 9 2';
	'WILLISTON 9 3';
	'WILLISTON 10 1';
	'WILLISTON 10 2';
	'WILLISTON 10 3';
	'WILLISTON 11 1';
	'DOUGLAS 9 1';
	'GARRISON 2 1';
	'GARRISON 3 1';
	'MAX 1 1';
	'MAX 2 1';
	'MAX 2 2';
	'PARSHALL 1 1';
	'PARSHALL 1 2';
	'PARSHALL 2 1';
	'PARSHALL 3 1';
	'PARSHALL 3 2';
	'PLAZA 1';
	'ROSEGLEN 1';
	'ROSEGLEN 2';
	'RYDER 1';
	'RYDER 2';
	'RYDER 3';
	'TURTLE LAKE 3 1';
	'TURTLE LAKE 4 1';
	'UNDERWOOD 3 1';
	'UNDERWOOD 3 2';
	'UNDERWOOD 4 1';
	'WASHBURN 9 1';
	'WASHBURN 10 1';
	'BEULAH 2 1';
	'BEULAH 3 1';
	'BEULAH 3 2';
	'BEULAH 4 1';
	'BEULAH 4 2';
	'GOLDEN VALLEY 1';
	'GOLDEN VALLEY 2';
	'HAZEN 2 1';
	'HAZEN 3 1';
	'HAZEN 3 2';
	'HAZEN 3 3';
	'HAZEN 4 1';
	'STANTON 12 1';
	'ZAP 1';
	'ZAP 2';
	'MANDAN 1 1';
	'MANDAN 2 1';
	'MANDAN 2 2';
	'MANDAN 2 3';
	'MANDAN 3 1';
	'MANDAN 3 2';
	'MANDAN 3 3';
	'MANDAN 4 1';
	'MANDAN 4 2';
	'MANDAN 4 3';
	'NEW SALEM 2 1';
	'NEW SALEM 2 2';
	'NEW SALEM 3 1';
	'NEW SALEM 3 2';
	'NEW SALEM 4 1';
	'NEW SALEM 4 2';
	'SOLEN 1';
	'SOLEN 2';
	'BERTHOLD 1 1';
	'BERTHOLD 2 1';
	'BERTHOLD 2 2';
	'BERTHOLD 2 3';
	'ROSS 1';
	'TIOGA 1 1';
	'TIOGA 1 2';
	'TIOGA 2 1';
	'TIOGA 2 2';
	'TIOGA 3 1';
	'TIOGA 3 2';
	'TIOGA 3 3';
	'TIOGA 3 4';
	'TIOGA 3 5';
	'LAKOTA 3 1';
	'LAKOTA 4 1';
	'LAKOTA 4 2';
	'LAKOTA 4 3';
	'LAKOTA 4 4';
	'LAKOTA 4 5';
	'MCVILLE 1';
	'MCVILLE 2';
	'MCVILLE 3';
	'MICHIGAN 1';
	'CENTER 4 1';
	'CENTER 5 1';
	'CAVALIER 1 1';
	'CAVALIER 2 1';
	'CAVALIER 2 2';
	'CAVALIER 2 3';
	'CAVALIER 3 1';
	'NECHE 1';
	'PEMBINA 1 1';
	'PEMBINA 1 2';
	'PEMBINA 2 1';
	'PEMBINA 2 2';
	'PEMBINA 2 3';
	'PEMBINA 2 4';
	'PEMBINA 2 5';
	'SAINT THOMAS 3 1';
	'MARTIN 11 1';
	'MARTIN 11 2';
	'CRARY 1';
	'CRARY 2';
	'EDMORE 2 1';
	'LAWTON 18 1';
	'LISBON 13 1';
	'LISBON 13 2';
	'LISBON 14 1';
	'LISBON 15 1';
	'MILNOR 1 1';
	'MILNOR 2 1';
	'MILNOR 2 2';
	'MILNOR 2 3';
	'MILNOR 3 1';
	'SHELDON 10 1';
	'CARPIO 1';
	'COLFAX 9 1';
	'FAIRMOUNT 2 1';
	'FAIRMOUNT 2 2';
	'FAIRMOUNT 3 1';
	'HANKINSON 1 1';
	'HANKINSON 1 2';
	'HANKINSON 1 3';
	'HANKINSON 2 1';
	'HANKINSON 3 1';
	'LIDGERWOOD 1 1';
	'LIDGERWOOD 2 1';
	'LIDGERWOOD 2 2';
	'LIDGERWOOD 3 1';
	'MOORETON 1';
	'WAHPETON 1 1';
	'WAHPETON 2 1';
	'WAHPETON 3 1';
	'WAHPETON 3 2';
	'WAHPETON 3 3';
	'WALCOTT 3 1';
	'WYNDMERE 1';
	'BELCOURT 1 1';
	'BELCOURT 1 2';
	'BELCOURT 1 3';
	'BELCOURT 2 1';
	'BELCOURT 2 2';
	'BELCOURT 2 3';
	'BELCOURT 3 1';
	'BELCOURT 3 2';
	'BELCOURT 3 3';
	'ROLETTE 1 1';
	'ROLETTE 1 2';
	'ROLETTE 2 1';
	'ROLETTE 3 1';
	'ROLLA 6 1';
	'ROLLA 6 2';
	'ROLLA 7 1';
	'SAINT JOHN 6 1';
	'SAINT JOHN 7 1';
	'SAINT JOHN 8 1';
	'COGSWELL 1';
	'FORMAN 1';
	'FORMAN 2';
	'GWINNER 1';
	'GWINNER 2';
	'GOODRICH 1';
	'GOODRICH 2';
	'MCCLUSKY 1';
	'MCCLUSKY 2';
	'MCCLUSKY 3';
	'CANNON BALL 1 1';
	'CANNON BALL 1 2';
	'CANNON BALL 2 1';
	'CANNON BALL 2 2';
	'CANNON BALL 2 3';
	'FORT YATES 1';
	'FORT YATES 2';
	'FORT YATES 3';
	'FORT YATES 4';
	'FORT YATES 5';
	'MC INTOSH 5 1';
	'MC INTOSH 5 2';
	'MC INTOSH 5 3';
	'MC LAUGHLIN 1 1';
	'MC LAUGHLIN 2 1';
	'MC LAUGHLIN 2 2';
	'MC LAUGHLIN 3 1';
	'MC LAUGHLIN 3 2';
	'MC LAUGHLIN 3 3';
	'SELFRIDGE 1 1';
	'SELFRIDGE 1 2';
	'SELFRIDGE 2 1';
	'SOUTH HEART 1';
	'FINLEY 1 1';
	'FINLEY 2 1';
	'PORTLAND 24 1';
	'PORTLAND 25 1';
	'BUCHANAN 9 1';
	'BUCHANAN 9 2';
	'CLEVELAND 96 1';
	'JAMESTOWN 17 1';
	'JAMESTOWN 17 2';
	'JAMESTOWN 17 3';
	'JAMESTOWN 18 1';
	'JAMESTOWN 18 2';
	'JAMESTOWN 19 1';
	'JAMESTOWN 19 2';
	'JAMESTOWN 19 3';
	'JAMESTOWN 19 4';
	'JAMESTOWN 19 5';
	'JAMESTOWN 20 1';
	'SYKESTON 1';
	'WOODWORTH 1';
	'CANDO 1 1';
	'CANDO 1 2';
	'CANDO 1 3';
	'CANDO 2 1';
	'ROCKLAKE 1';
	'ROCKLAKE 2';
	'BUXTON 7 1';
	'BUXTON 7 2';
	'HILLSBORO 20 1';
	'HILLSBORO 21 1';
	'HILLSBORO 22 1';
	'MAYVILLE 10 1';
	'MAYVILLE 11 1';
	'MAYVILLE 11 2';
	'MAYVILLE 11 3';
	'ADAMS 9 1';
	'GRAFTON 12 1';
	'GRAFTON 13 1';
	'GRAFTON 13 2';
	'GRAFTON 13 3';
	'GRAFTON 14 1';
	'GRAFTON 14 2';
	'GRAFTON 14 3';
	'PARK RIVER 1 1';
	'PARK RIVER 1 2';
	'PARK RIVER 2 1';
	'PARK RIVER 2 2';
	'PARK RIVER 2 3';
	'PARK RIVER 3 1';
	'PARK RIVER 3 2';
	'PARK RIVER 3 3';
	'BURLINGTON 46 1';
	'BURLINGTON 46 2';
	'BURLINGTON 47 1';
	'BURLINGTON 48 1';
	'MINOT 1 1';
	'MINOT 2 1';
	'MINOT 3 1';
	'MINOT 3 2';
	'MINOT 3 3';
	'MINOT 4 1';
	'MINOT 4 2';
	'MINOT 4 3';
	'MINOT 4 4';
	'MINOT 4 5';
	'MINOT 5 1';
	'MINOT 5 2';
	'MINOT 5 3';
	'MINOT 6 1';
	'MINOT 6 2';
	'MINOT 6 3';
	'MINOT 7 1';
	'MINOT 7 2';
	'MINOT 7 3';
	'MINOT 8 1';
	'MINOT 8 2';
	'MINOT 8 3';
	'MINOT AFB 1 1';
	'MINOT AFB 2 1';
	'SAWYER 1';
	'SURREY 1 1';
	'SURREY 1 2';
	'SURREY 1 3';
	'SURREY 2 1';
	'SURREY 3 1';
	'FESSENDEN 1';
	'FESSENDEN 2';
	'FESSENDEN 3';
	'RAY 1 1';
	'RAY 1 2';
	'RAY 1 3';
	'RAY 1 4';
	'RAY 1 5';
	'RAY 2 1';
	'RAY 2 2';
	'TRENTON 58 1';
	'TRENTON 58 2';
	'CENTER 6 1';
	'CENTER 6 2';
	'CENTER 6 3';
	'CENTER 6 5';
	'LUVERNE 8 1';
	'LUVERNE 8 2';
	'LUVERNE 8 3';
	'LUVERNE 8 5';
	'MANDAN 5 1';
	'MANDAN 5 2';
	'MANDAN 5 3';
	'MANDAN 5 4';
	'MANDAN 5 5';
	'MANDAN 5 6';
	'MANDAN 5 8';
	'ASHLEY 6 1';
	'ASHLEY 6 2';
	'ASHLEY 6 3';
	'ASHLEY 6 4';
	'ASHLEY 6 5';
	'ASHLEY 6 6';
	'ASHLEY 6 7';
	'ASHLEY 6 8';
	'ASHLEY 6 10';
	'MINOT 9 1';
	'MINOT 9 2';
	'MINOT 9 3';
	'MINOT 9 4';
	'MINOT 9 5';
	'MINOT 9 6';
	'MINOT 9 7';
	'MINOT 9 9';
	'WILLOW CITY 3 1';
	'WILLOW CITY 3 2';
	'WILLOW CITY 3 3';
	'WILLOW CITY 3 4';
	'WILLOW CITY 3 5';
	'WILLOW CITY 3 6';
	'WILLOW CITY 3 7';
	'WILLOW CITY 3 9';
	'BEULAH 5 1';
	'BEULAH 5 2';
	'BEULAH 5 3';
	'BEULAH 5 4';
	'BEULAH 5 5';
	'BEULAH 5 6';
	'BEULAH 5 8';
	'LUVERNE 9 1';
	'LUVERNE 9 2';
	'LUVERNE 9 3';
	'LUVERNE 9 4';
	'LUVERNE 9 5';
	'LUVERNE 9 7';
	'SPIRITWOOD 2 1';
	'SPIRITWOOD 2 2';
	'SPIRITWOOD 2 3';
	'SPIRITWOOD 2 4';
	'SPIRITWOOD 2 5';
	'SPIRITWOOD 2 6';
	'SPIRITWOOD 2 8';
	'WILLISTON 12 1';
	'WILLISTON 12 2';
	'WILLISTON 12 3';
	'WILLISTON 12 5';
	'STANTON 13 1';
	'STANTON 13 2';
	'STANTON 13 3';
	'STANTON 13 4';
	'STANTON 13 5';
	'STANTON 13 6';
	'STANTON 13 7';
	'STANTON 13 9';
	'LANGDON 3 1';
	'LANGDON 3 2';
	'LANGDON 3 3';
	'LANGDON 3 4';
	'LANGDON 3 5';
	'LANGDON 3 6';
	'LANGDON 3 8';
	'NEW SALEM 5 1';
	'NEW SALEM 5 2';
	'NEW SALEM 5 3';
	'NEW SALEM 5 4';
	'NEW SALEM 5 5';
	'NEW SALEM 5 6';
	'NEW SALEM 5 7';
	'NEW SALEM 5 8';
	'NEW SALEM 5 9';
	'NEW SALEM 5 10';
	'NEW SALEM 5 11';
	'NEW SALEM 5 12';
	'NEW SALEM 5 13';
	'NEW SALEM 5 14';
	'NEW SALEM 5 15';
	'NEW SALEM 5 17';
	'LUVERNE 10 1';
	'LUVERNE 10 2';
	'LUVERNE 10 3';
	'LUVERNE 10 4';
	'LUVERNE 10 5';
	'LUVERNE 10 7';
	'NEW SALEM 6 1';
	'NEW SALEM 6 2';
	'NEW SALEM 6 3';
	'NEW SALEM 6 4';
	'NEW SALEM 6 5';
	'NEW SALEM 6 6';
	'NEW SALEM 6 8';
	'STANTON 14 1';
	'STANTON 14 2';
	'STANTON 14 3';
	'NEW SALEM 7 1';
	'NEW SALEM 7 2';
	'NEW SALEM 7 3';
	'NEW SALEM 7 4';
	'NEW SALEM 7 5';
	'NEW SALEM 7 7';
	'WILTON 13 1';
	'WILTON 13 2';
	'WILTON 13 3';
	'WILTON 13 4';
	'WILTON 13 5';
	'WILTON 13 6';
	'WILTON 13 7';
	'WILTON 13 8';
	'WILTON 13 9';
	'WILTON 13 10';
	'WILTON 13 11';
	'WILTON 13 13';
	'CENTER 7 1';
	'CENTER 7 2';
	'CENTER 7 3';
	'CENTER 7 4';
	'CENTER 7 5';
	'CENTER 7 6';
	'CENTER 7 8';
	'RIVERDALE 6 1';
	'RIVERDALE 6 2';
	'RIVERDALE 6 3';
	'RIVERDALE 6 4';
	'RIVERDALE 6 5';
	'RIVERDALE 6 6';
	'RIVERDALE 6 7';
	'RIVERDALE 6 8';
	'RIVERDALE 6 9';
	'RIVERDALE 6 11';
	'UNDERWOOD 5 1';
	'UNDERWOOD 5 2';
	'UNDERWOOD 5 3';
	'UNDERWOOD 5 4';
	'UNDERWOOD 5 5';
	'UNDERWOOD 5 6';
	'UNDERWOOD 5 7';
	'UNDERWOOD 5 8';
	'UNDERWOOD 5 10';
	'BEULAH 6 1';
	'BEULAH 6 2';
	'BEULAH 6 3';
	'BEULAH 6 4';
	'BEULAH 6 5';
	'BEULAH 6 7';
	'ALZADA 1';
	'CAMP CROOK 1';
	'EKALAKA 1';
	'EKALAKA 2';
	'EKALAKA 3';
	'EKALAKA 4';
	'EKALAKA 5';
	'HAMMOND 20 1';
	'ISMAY 1';
	'KINSEY 1';
	'MILES CITY 1 1';
	'MILES CITY 1 2';
	'MILES CITY 1 3';
	'MILES CITY 1 4';
	'MILES CITY 1 5';
	'MILES CITY 2 1';
	'MILES CITY 2 2';
	'MILES CITY 2 3';
	'MILES CITY 3 1';
	'MILES CITY 3 2';
	'MILES CITY 3 3';
	'ROSEBUD 3 1';
	'TERRY 3 1';
	'TERRY 4 1';
	'TERRY 4 2';
	'TERRY 4 3';
	'TERRY 5 1';
	'TERRY 5 2';
	'VOLBORG 1';
	'FLAXVILLE 1';
	'FLAXVILLE 2';
	'RICHLAND 6 1';
	'RICHLAND 6 2';
	'RICHLAND 6 3';
	'RICHLAND 6 4';
	'RICHLAND 6 5';
	'RICHLAND 6 7';
	'SCOBEY 1 1';
	'SCOBEY 2 1';
	'SCOBEY 2 2';
	'SCOBEY 2 3';
	'SCOBEY 3 1';
	'CIRCLE 1 1';
	'CIRCLE 2 1';
	'CIRCLE 2 2';
	'CIRCLE 2 3';
	'FALLON 1';
	'FALLON 2';
	'GLENDIVE 1 1';
	'GLENDIVE 1 2';
	'GLENDIVE 2 1';
	'GLENDIVE 2 2';
	'GLENDIVE 2 3';
	'GLENDIVE 2 4';
	'GLENDIVE 2 5';
	'GLENDIVE 2 7';
	'GLENDIVE 3 1';
	'LINDSAY 3 1';
	'LINDSAY 3 2';
	'RICHEY 1';
	'RICHEY 2';
	'RICHEY 3';
	'SAVAGE 5 1';
	'BAKER 6 1';
	'BAKER 7 1';
	'BAKER 7 2';
	'BAKER 7 3';
	'PLEVNA 1';
	'BRUSETT 1';
	'COHAGEN 1';
	'JORDAN 4 1';
	'SAND SPRINGS 6 1';
	'BROCKWAY 3 1';
	'FORT PECK 1 1';
	'FORT PECK 1 2';
	'FORT PECK 1 3';
	'FORT PECK 1 4';
	'FORT PECK 1 5';
	'FORT PECK 1 7';
	'VIDA 1';
	'WOLF POINT 1 1';
	'WOLF POINT 1 2';
	'WOLF POINT 1 3';
	'WOLF POINT 2 1';
	'WOLF POINT 3 1';
	'WOLF POINT 3 2';
	'WOLF POINT 3 3';
	'LORING 1';
	'LORING 2';
	'MALTA 1 1';
	'MALTA 2 1';
	'MALTA 2 2';
	'MALTA 3 1';
	'SACO 5 1';
	'SACO 5 2';
	'SACO 6 1';
	'WHITEWATER 7 1';
	'ZORTMAN 1';
	'ASHLAND 38 1';
	'ASHLAND 38 2';
	'ASHLAND 38 3';
	'ASHLAND 39 1';
	'BIDDLE 1';
	'BIDDLE 2';
	'BIDDLE 3';
	'BIDDLE 4';
	'BIDDLE 5';
	'BIDDLE 7';
	'BROADUS 1';
	'BROADUS 2';
	'BROADUS 3';
	'BROCKTON 10 1';
	'BROCKTON 11 1';
	'BROCKTON 11 2';
	'CULBERTSON 3 1';
	'CULBERTSON 4 1';
	'FAIRVIEW 18 1';
	'FAIRVIEW 19 1';
	'FAIRVIEW 20 1';
	'LAMBERT 2 1';
	'POPLAR 1 1';
	'POPLAR 1 2';
	'POPLAR 1 3';
	'POPLAR 1 4';
	'POPLAR 1 5';
	'POPLAR 1 7';
	'POPLAR 2 1';
	'POPLAR 2 2';
	'POPLAR 2 3';
	'POPLAR 3 1';
	'SIDNEY 14 1';
	'SIDNEY 15 1';
	'SIDNEY 15 2';
	'SIDNEY 15 3';
	'SIDNEY 16 1';
	'SIDNEY 16 2';
	'BAINVILLE 1';
	'BAINVILLE 2';
	'FROID 1';
	'BIRNEY 1';
	'COLSTRIP 1 1';
	'COLSTRIP 1 2';
	'COLSTRIP 1 3';
	'COLSTRIP 1 4';
	'COLSTRIP 1 5';
	'COLSTRIP 1 7';
	'COLSTRIP 2 1';
	'COLSTRIP 2 2';
	'FORSYTH 11 1';
	'FORSYTH 11 2';
	'FORSYTH 11 3';
	'FORSYTH 11 4';
	'FORSYTH 11 5';
	'FORSYTH 11 7';
	'FORSYTH 12 1';
	'FORSYTH 12 2';
	'FORSYTH 12 3';
	'FORSYTH 12 4';
	'FORSYTH 12 5';
	'FORSYTH 13 1';
	'DAGMAR 1';
	'MEDICINE LAKE 1';
	'PLENTYWOOD 1 1';
	'PLENTYWOOD 1 2';
	'PLENTYWOOD 1 3';
	'PLENTYWOOD 1 4';
	'PLENTYWOOD 1 5';
	'PLENTYWOOD 2 1';
	'WESTBY 3 1';
	'FRAZER 1';
	'FRAZER 2';
	'GLASGOW 10 1';
	'GLASGOW 11 1';
	'GLASGOW 11 2';
	'GLASGOW 11 3';
	'GLASGOW 11 4';
	'GLASGOW 11 5';
	'GLASGOW 12 1';
	'HINSDALE 4 1';
	'HINSDALE 4 2';
	'HINSDALE 4 3';
	'NASHUA 14 1';
	'NASHUA 14 2';
	'NASHUA 14 3';
	'NASHUA 15 1';
	'NASHUA 15 2';
	'OPHEIM 1';
	'SAINT MARIE 1';
	'WIBAUX 1';
	'WIBAUX 2';
	'WIBAUX 3';
	'COLSTRIP 3 1';
	'COLSTRIP 3 2';
	'COLSTRIP 3 3';
	'COLSTRIP 3 5';
	'CULBERTSON 5 1';
	'CULBERTSON 5 2';
	'CULBERTSON 5 3';
	'CULBERTSON 5 4';
	'CULBERTSON 5 5';
	'CULBERTSON 5 6';
	'CULBERTSON 5 7';
	'CULBERTSON 5 9';
	'GLENDIVE 4 1';
	'GLENDIVE 4 2';
	'GLENDIVE 4 3';
	'GLENDIVE 4 4';
	'GLENDIVE 4 6';
	'FORT PECK 2 1';
	'FORT PECK 2 2';
	'FORT PECK 2 3';
	'FORT PECK 2 4';
	'FORT PECK 2 5';
	'FORT PECK 2 6';
	'FORT PECK 2 7';
	'FORT PECK 2 8';
	'FORT PECK 2 9';
	'FORT PECK 2 10';
	'FORT PECK 2 12';
	'SIDNEY 17 1';
	'SIDNEY 17 2';
	'SIDNEY 17 3';
	'SIDNEY 17 4';
	'SIDNEY 17 5';
	'SIDNEY 17 6';
	'SIDNEY 17 7';
	'SIDNEY 17 8';
	'SIDNEY 17 9';
	'SIDNEY 17 11';
	'COLSTRIP 4 1';
	'COLSTRIP 4 2';
	'COLSTRIP 4 3';
	'COLSTRIP 4 4';
	'COLSTRIP 4 5';
	'COLSTRIP 4 6';
	'COLSTRIP 4 7';
	'COLSTRIP 4 8';
	'COLSTRIP 4 10';
};
