@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     0, 50.00     / PSS(R)E-34.8    THU, JUL 27 2023  15:41
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
     1,'ODESSA 2 0  ', 115.0000,1,   1,   9,   1,0.94713, -27.6998,1.10000,0.90000,1.10000,0.90000
     2,'PRESIDIO 2 0', 115.0000,1,   1,   9,   1,0.99817, -22.5194,1.10000,0.90000,1.10000,0.90000
     3,'O DONNELL ~1', 115.0000,1,   1,   9,   1,1.00155, -22.7778,1.10000,0.90000,1.10000,0.90000
     4,'O DONNELL ~2', 230.0000,2,   1,   9,   1,1.01000, -24.6190,1.10000,0.90000,1.10000,0.90000
     5,'BIG SPRING~8', 115.0000,1,   1,   9,   1,0.98157, -20.6425,1.10000,0.90000,1.10000,0.90000
     6,'BIG SPRING~9',  13.8000,2,   1,   9,   1,1.00000, -18.4752,1.10000,0.90000,1.10000,0.90000
     7,'VAN HORN 0  ', 115.0000,1,   1,   9,   1,1.00414, -22.9880,1.10000,0.90000,1.10000,0.90000
     8,'IRAAN 2 0   ', 115.0000,1,   1,   9,   1,1.00139, -12.1189,1.10000,0.90000,1.10000,0.90000
     9,'IRAAN 2 1   ',  13.8000,2,   1,   9,   1,1.00000,  -8.7574,1.10000,0.90000,1.10000,0.90000
    10,'PRESIDIO 1 0', 115.0000,1,   1,   9,   1,1.00624, -21.1720,1.10000,0.90000,1.10000,0.90000
    11,'PRESIDIO 1 1',  22.0000,2,   1,   9,   1,1.00644, -19.3404,1.10000,0.90000,1.10000,0.90000
    12,'SANDERSON 0 ', 115.0000,1,   1,   9,   1,0.91198, -29.1362,1.10000,0.90000,1.10000,0.90000
    13,'MONAHANS 2 0', 115.0000,1,   1,   9,   1,0.98365, -19.9806,1.10000,0.90000,1.10000,0.90000
    14,'GRANDFALLS 0', 115.0000,1,   1,   9,   1,0.99073, -16.0920,1.10000,0.90000,1.10000,0.90000
    15,'MARFA 0     ', 115.0000,1,   1,   9,   1,1.00695, -22.6727,1.10000,0.90000,1.10000,0.90000
    16,'GARDEN CIT~1', 115.0000,1,   1,   9,   1,0.97680, -19.6697,1.10000,0.90000,1.10000,0.90000
    17,'ODESSA 4 0  ', 115.0000,1,   1,   9,   1,0.94639, -26.2314,1.10000,0.90000,1.10000,0.90000
    18,'NOTREES 0   ', 115.0000,1,   1,   9,   1,0.96946, -25.1884,1.10000,0.90000,1.10000,0.90000
    19,'MIDLAND 4 0 ', 115.0000,1,   1,   9,   1,0.95634, -27.1633,1.10000,0.90000,1.10000,0.90000
    20,'BIG SPRING~1', 115.0000,1,   1,   9,   1,1.00752, -20.1506,1.10000,0.90000,1.10000,0.90000
    21,'BIG SPRING~2',  13.8000,2,   1,   9,   1,1.00000, -13.4749,1.10000,0.90000,1.10000,0.90000
    22,'O DONNELL ~3', 115.0000,1,   1,   9,   1,1.00716, -21.9159,1.10000,0.90000,1.10000,0.90000
    23,'O DONNELL ~4',  13.8000,2,   1,   9,   1,1.01000, -12.9785,1.10000,0.90000,1.10000,0.90000
    24,'ODESSA 6 0  ', 115.0000,1,   1,   9,   1,0.98375, -24.1806,1.10000,0.90000,1.10000,0.90000
    25,'BIG SPRIN~14', 115.0000,1,   1,   9,   1,1.00232, -18.9699,1.10000,0.90000,1.10000,0.90000
    26,'BIG SPRIN~15',  13.8000,2,   1,   9,   1,1.00000,  -9.3259,1.10000,0.90000,1.10000,0.90000
    27,'MIDLAND 2 0 ', 115.0000,1,   1,   9,   1,0.89795, -30.3626,1.10000,0.90000,1.10000,0.90000
    28,'COAHOMA 0   ', 115.0000,1,   1,   9,   1,1.01367, -23.4653,1.10000,0.90000,1.10000,0.90000
    29,'MIDLAND 3 0 ', 115.0000,1,   1,   9,   1,0.91245, -29.5751,1.10000,0.90000,1.10000,0.90000
    30,'ALPINE 0    ', 115.0000,1,   1,   9,   1,0.99065, -17.4522,1.10000,0.90000,1.10000,0.90000
    31,'FORT DAVIS 0', 115.0000,1,   1,   9,   1,0.99301, -22.2347,1.10000,0.90000,1.10000,0.90000
    32,'MCCAMEY 1 0 ', 115.0000,1,   1,   9,   1,0.98410, -16.2524,1.10000,0.90000,1.10000,0.90000
    33,'MCCAMEY 1 1 ', 230.0000,2,   1,   9,   1,1.00000, -21.1487,1.10000,0.90000,1.10000,0.90000
    34,'BIG SPRING~6', 115.0000,1,   1,   9,   1,0.98433, -18.7205,1.10000,0.90000,1.10000,0.90000
    35,'BIG SPRING~7',  13.8000,2,   1,   9,   1,1.00000, -15.4236,1.10000,0.90000,1.10000,0.90000
    36,'CRANE 0     ', 115.0000,1,   1,   9,   1,0.98930, -16.6773,1.10000,0.90000,1.10000,0.90000
    37,'ODESSA 5 0  ', 115.0000,1,   1,   9,   1,0.94239, -27.4868,1.10000,0.90000,1.10000,0.90000
    38,'FORT STOCK~1', 115.0000,1,   1,   9,   1,0.99789, -11.3376,1.10000,0.90000,1.10000,0.90000
    39,'FORT STOCK~2',  22.0000,2,   1,   9,   1,1.00000,  -5.8782,1.10000,0.90000,1.10000,0.90000
    40,'ANDREWS 0   ', 115.0000,1,   1,   9,   1,0.97682, -25.4445,1.10000,0.90000,1.10000,0.90000
    41,'FORSAN 0    ', 115.0000,1,   1,   9,   1,0.97870, -19.5240,1.10000,0.90000,1.10000,0.90000
    42,'FORSAN 1    ',  13.8000,2,   1,   9,   1,0.97870, -19.5240,1.10000,0.90000,1.10000,0.90000
    43,'FORSAN 2    ',  13.8000,2,   1,   9,   1,1.00000, -16.2357,1.10000,0.90000,1.10000,0.90000
    44,'BIG LAKE 0  ', 115.0000,1,   1,   9,   1,0.96787, -30.9474,1.10000,0.90000,1.10000,0.90000
    45,'MIDLAND 5 0 ', 115.0000,1,   1,   9,   1,0.92608, -29.3922,1.10000,0.90000,1.10000,0.90000
    46,'OZONA 0     ', 115.0000,1,   1,   9,   1,0.92950, -26.0834,1.10000,0.90000,1.10000,0.90000
    47,'MONAHANS 1 0', 115.0000,1,   1,   9,   1,0.99029, -17.8574,1.10000,0.90000,1.10000,0.90000
    48,'MONAHANS 1 1',  18.0000,2,   1,   9,   1,0.99029, -17.8574,1.10000,0.90000,1.10000,0.90000
    49,'MONAHANS 1 2',  18.0000,2,   1,   9,   1,0.99029, -17.8574,1.10000,0.90000,1.10000,0.90000
    50,'MONAHANS 1 3',  18.0000,2,   1,   9,   1,1.00000, -12.7429,1.10000,0.90000,1.10000,0.90000
    51,'MONAHANS 1 4',  18.0000,2,   1,   9,   1,1.00000, -11.2536,1.10000,0.90000,1.10000,0.90000
    52,'MONAHANS 1 5',  18.0000,2,   1,   9,   1,1.00000, -13.6166,1.10000,0.90000,1.10000,0.90000
    53,'MONAHANS 1 6', 230.0000,2,   1,   9,   1,0.99382, -21.8860,1.10000,0.90000,1.10000,0.90000
    54,'STANTON 0   ', 115.0000,1,   1,   9,   1,0.93519, -26.9123,1.10000,0.90000,1.10000,0.90000
    55,'ODONNELL 0  ', 115.0000,1,   1,   9,   1,0.98745, -23.7129,1.10000,0.90000,1.10000,0.90000
    56,'LENORAH 0   ', 115.0000,1,   1,   9,   1,0.93694, -26.1761,1.10000,0.90000,1.10000,0.90000
    57,'LENORAH 1   ',  18.0000,2,   1,   9,   1,0.93694, -26.1761,1.10000,0.90000,1.10000,0.90000
    58,'IRAAN 3 0   ', 115.0000,1,   1,   9,   1,0.98569, -14.5254,1.10000,0.90000,1.10000,0.90000
    59,'IRAAN 3 1   ',  22.0000,2,   1,   9,   1,0.98569, -14.5254,1.10000,0.90000,1.10000,0.90000
    60,'IRAAN 3 2   ',  22.0000,2,   1,   9,   1,0.98569, -14.5254,1.10000,0.90000,1.10000,0.90000
    61,'BIG SPRIN~10', 115.0000,1,   1,   9,   1,0.97481, -21.7413,1.10000,0.90000,1.10000,0.90000
    62,'BIG SPRIN~11',  13.8000,2,   1,   9,   1,0.97481, -21.7413,1.10000,0.90000,1.10000,0.90000
    63,'BIG SPRIN~12',  13.8000,2,   1,   9,   1,0.97481, -21.7413,1.10000,0.90000,1.10000,0.90000
    64,'ODESSA 3 0  ', 115.0000,1,   1,   9,   1,0.93334, -29.1766,1.10000,0.90000,1.10000,0.90000
    65,'BIG SPRING~4', 115.0000,1,   1,   9,   1,0.97676, -19.2615,1.10000,0.90000,1.10000,0.90000
    66,'BIG SPRING~5',  13.8000,2,   1,   9,   1,1.00000, -11.5820,1.10000,0.90000,1.10000,0.90000
    67,'BIG SPRIN~13', 115.0000,1,   1,   9,   1,0.97584, -20.1571,1.10000,0.90000,1.10000,0.90000
    68,'MIDLAND 1 0 ', 115.0000,1,   1,   9,   1,0.96525, -20.7677,1.10000,0.90000,1.10000,0.90000
    69,'IRAAN 1 0   ', 115.0000,1,   1,   9,   1,1.00070, -12.1111,1.10000,0.90000,1.10000,0.90000
    70,'IRAAN 1 1   ',  13.8000,2,   1,   9,   1,1.04000,  -7.5619,1.10000,0.90000,1.10000,0.90000
    71,'ODESSA 1 0  ', 115.0000,1,   1,   9,   1,0.95980, -26.4004,1.10000,0.90000,1.10000,0.90000
    72,'ODESSA 1 1  ',  18.0000,2,   1,   9,   1,1.01000, -16.8706,1.10000,0.90000,1.10000,0.90000
    73,'ODESSA 1 2  ',  18.0000,2,   1,   9,   1,1.01000, -10.2091,1.10000,0.90000,1.10000,0.90000
    74,'ODESSA 1 3  ',  18.0000,2,   1,   9,   1,1.01000, -12.3455,1.10000,0.90000,1.10000,0.90000
    75,'ODESSA 1 4  ',  18.0000,2,   1,   9,   1,1.01000, -15.1795,1.10000,0.90000,1.10000,0.90000
    76,'ODESSA 1 5  ',  18.0000,2,   1,   9,   1,0.95980, -26.4004,1.10000,0.90000,1.10000,0.90000
    77,'ODESSA 1 6  ',  18.0000,2,   1,   9,   1,0.95980, -26.4004,1.10000,0.90000,1.10000,0.90000
    78,'ODESSA 1 7  ',  18.0000,2,   1,   9,   1,1.01000, -15.6979,1.10000,0.90000,1.10000,0.90000
    79,'ODESSA 1 8  ', 500.0000,2,   1,   9,   1,1.01000, -44.2299,1.10000,0.90000,1.10000,0.90000
    80,'ODESSA 1 9  ',  18.0000,2,   1,   9,   1,1.01000, -15.1579,1.10000,0.90000,1.10000,0.90000
    81,'ODESSA 1 10 ', 230.0000,2,   1,   9,   1,0.99350, -23.2589,1.10000,0.90000,1.10000,0.90000
    82,'FORT STOCK~3', 115.0000,2,   1,   9,   1,1.00000,  -9.4142,1.10000,0.90000,1.10000,0.90000
    83,'FORT STOCK~4', 115.0000,1,   1,   9,   1,0.98954, -13.6307,1.10000,0.90000,1.10000,0.90000
    84,'BIG SPRING~3', 115.0000,2,   1,   9,   1,1.04000, -21.7393,1.10000,0.90000,1.10000,0.90000
    85,'KERMIT 0    ', 115.0000,1,   1,   9,   1,0.99047, -19.9522,1.10000,0.90000,1.10000,0.90000
    86,'PECOS 0     ', 115.0000,1,   1,   9,   1,0.96877, -21.8504,1.10000,0.90000,1.10000,0.90000
    87,'SHEFFIELD 0 ', 115.0000,1,   1,   9,   1,0.96096, -19.4332,1.10000,0.90000,1.10000,0.90000
    88,'MCCAMEY 2 0 ', 115.0000,2,   1,   9,   1,1.00000, -16.1979,1.10000,0.90000,1.10000,0.90000
    89,'LAMESA 0    ', 115.0000,1,   1,   9,   1,0.94622, -26.6155,1.10000,0.90000,1.10000,0.90000
    90,'GOLDSMITH 0 ', 115.0000,2,   1,   9,   1,1.02000, -21.1640,1.10000,0.90000,1.10000,0.90000
    91,'RALLS 2 0   ', 161.0000,1,   1,   9,   1,1.02683, -36.5983,1.10000,0.90000,1.10000,0.90000
    92,'PARIS 3 0   ', 161.0000,1,   2,  11,   1,0.98768, -65.9771,1.10000,0.90000,1.10000,0.90000
    93,'SAVOY 0     ', 500.0000,1,   2,  11,   1,0.98932, -67.5346,1.10000,0.90000,1.10000,0.90000
    94,'SAVOY 1     ', 161.0000,1,   2,  11,   1,0.97611, -69.8956,1.10000,0.90000,1.10000,0.90000
    95,'SAVOY 2     ',  13.8000,2,   2,  11,   1,0.98932, -67.5346,1.10000,0.90000,1.10000,0.90000
    96,'SAVOY 3     ',  13.8000,2,   2,  11,   1,0.98932, -67.5346,1.10000,0.90000,1.10000,0.90000
    97,'SAVOY 4     ',  13.8000,2,   2,  11,   1,0.98932, -67.5346,1.10000,0.90000,1.10000,0.90000
    98,'HONEY GROV~1', 161.0000,1,   2,  11,   1,0.98614, -65.7263,1.10000,0.90000,1.10000,0.90000
    99,'MEMPHIS 0   ', 161.0000,1,   2,  10,   1,1.00665, -38.3440,1.10000,0.90000,1.10000,0.90000
   100,'IOWA PARK 0 ', 161.0000,1,   2,  11,   1,0.97889, -50.3259,1.10000,0.90000,1.10000,0.90000
   101,'VERNON 2 0  ', 161.0000,1,   2,  10,   1,0.99825, -41.5565,1.10000,0.90000,1.10000,0.90000
   102,'PANHANDLE ~2', 500.0000,1,   2,  10,   1,1.02829, -37.5745,1.10000,0.90000,1.10000,0.90000
   103,'PANHANDLE ~3', 161.0000,1,   2,  10,   1,1.01253, -35.2760,1.10000,0.90000,1.10000,0.90000
   104,'PANHANDLE ~4',  18.0000,2,   2,  10,   1,1.00000, -35.1220,1.10000,0.90000,1.10000,0.90000
   105,'CHILDRESS 0 ', 161.0000,1,   2,  10,   1,1.00818, -38.9480,1.10000,0.90000,1.10000,0.90000
   106,'FORESTBURG 0', 161.0000,1,   2,  11,   1,0.95129, -69.0252,1.10000,0.90000,1.10000,0.90000
   107,'SHERMAN 3 0 ', 161.0000,1,   2,  11,   1,0.93139, -76.2141,1.10000,0.90000,1.10000,0.90000
   108,'PANHANDLE ~7', 500.0000,1,   2,  10,   1,1.04815, -37.8992,1.10000,0.90000,1.10000,0.90000
   109,'PANHANDLE ~8', 161.0000,1,   2,  10,   1,1.03449, -37.1373,1.10000,0.90000,1.10000,0.90000
   110,'PANHANDLE ~9',  20.0000,2,   2,  10,   1,1.04815, -37.8992,1.10000,0.90000,1.10000,0.90000
   111,'WICHITA F~12', 161.0000,1,   2,  11,   1,0.98344, -50.3768,1.10000,0.90000,1.10000,0.90000
   112,'PARIS 2 0   ', 500.0000,1,   2,  11,   1,1.00362, -62.6123,1.10000,0.90000,1.10000,0.90000
   113,'PARIS 2 1   ', 161.0000,1,   2,  11,   1,0.99702, -64.6012,1.10000,0.90000,1.10000,0.90000
   114,'PARIS 2 2   ',  13.8000,2,   2,  11,   1,1.02000, -61.0428,1.10000,0.90000,1.10000,0.90000
   115,'PARIS 2 3   ',  13.8000,2,   2,  11,   1,1.02000, -60.3700,1.10000,0.90000,1.10000,0.90000
   116,'WICHITA F~10', 161.0000,1,   2,  11,   1,0.98584, -49.6427,1.10000,0.90000,1.10000,0.90000
   117,'WHEELER 0   ', 161.0000,1,   2,  10,   1,1.01432, -36.5366,1.10000,0.90000,1.10000,0.90000
   118,'DEPORT 0    ', 161.0000,1,   2,  11,   1,0.98709, -66.4143,1.10000,0.90000,1.10000,0.90000
   119,'WICHITA FA~9', 161.0000,1,   2,  11,   1,0.97258, -52.6749,1.10000,0.90000,1.10000,0.90000
   120,'SILVERTON 0 ', 161.0000,1,   2,  10,   1,1.01636, -38.3309,1.10000,0.90000,1.10000,0.90000
   121,'BONHAM 0    ', 161.0000,1,   2,  11,   1,0.96170, -70.1319,1.10000,0.90000,1.10000,0.90000
   122,'MATADOR 0   ', 161.0000,1,   2,  10,   1,1.01897, -35.0789,1.10000,0.90000,1.10000,0.90000
   123,'ARTHUR CIT~1', 161.0000,1,   2,  11,   1,0.98938, -65.1041,1.10000,0.90000,1.10000,0.90000
   124,'LEONARD 0   ', 161.0000,1,   2,  11,   1,0.95873, -71.6808,1.10000,0.90000,1.10000,0.90000
   125,'GORDONVILL~1', 161.0000,1,   2,  11,   1,0.93524, -75.5387,1.10000,0.90000,1.10000,0.90000
   126,'KNOX CITY 0 ', 161.0000,1,   2,  10,   1,1.00772, -35.8667,1.10000,0.90000,1.10000,0.90000
   127,'WICHITA F~13', 161.0000,1,   2,  11,   1,0.98503, -49.9336,1.10000,0.90000,1.10000,0.90000
   128,'LINDSAY 0   ', 161.0000,1,   2,  11,   1,0.95528, -69.2910,1.10000,0.90000,1.10000,0.90000
   129,'ECTOR 0     ', 161.0000,1,   2,  11,   1,0.97265, -70.3849,1.10000,0.90000,1.10000,0.90000
   130,'SUNSET 0    ', 161.0000,1,   2,  11,   1,0.95416, -66.4058,1.10000,0.90000,1.10000,0.90000
   131,'CLARKSVILL~1', 161.0000,1,   2,  11,   1,0.99368, -65.2832,1.10000,0.90000,1.10000,0.90000
   132,'PANHANDLE ~5', 161.0000,1,   2,  10,   1,1.01192, -32.9967,1.10000,0.90000,1.10000,0.90000
   133,'PANHANDLE ~6',  18.0000,2,   2,  10,   1,1.01000, -30.3665,1.10000,0.90000,1.10000,0.90000
   134,'SADLER 0    ', 161.0000,1,   2,  11,   1,0.93345, -75.8492,1.10000,0.90000,1.10000,0.90000
   135,'WHITESBORO 0', 161.0000,1,   2,  11,   1,0.95591, -71.3080,1.10000,0.90000,1.10000,0.90000
   136,'SHEPPARD A~1', 161.0000,1,   2,  11,   1,0.98061, -50.8988,1.10000,0.90000,1.10000,0.90000
   137,'POTTSBORO 0 ', 161.0000,1,   2,  11,   1,0.93759, -75.1412,1.10000,0.90000,1.10000,0.90000
   138,'BELLS 0     ', 161.0000,1,   2,  11,   1,0.96913, -70.8185,1.10000,0.90000,1.10000,0.90000
   139,'CROSBYTON 0 ', 161.0000,1,   2,  10,   1,1.01999, -37.1413,1.10000,0.90000,1.10000,0.90000
   140,'ELECTRA 0   ', 161.0000,1,   2,  10,   1,0.99300, -46.0345,1.10000,0.90000,1.10000,0.90000
   141,'PATTONVILL~1', 161.0000,1,   2,  11,   1,0.97198, -69.3087,1.10000,0.90000,1.10000,0.90000
   142,'HENRIETTA 0 ', 161.0000,1,   2,  11,   1,0.95843, -59.6484,1.10000,0.90000,1.10000,0.90000
   143,'PANHANDLE~13', 161.0000,1,   2,  10,   1,1.00540, -37.4407,1.10000,0.90000,1.10000,0.90000
   144,'BOWIE 0     ', 161.0000,1,   2,  11,   1,0.96796, -65.1222,1.10000,0.90000,1.10000,0.90000
   145,'WICHITA FA~1', 500.0000,1,   2,  11,   1,0.99212, -48.6355,1.10000,0.90000,1.10000,0.90000
   146,'WICHITA FA~2', 161.0000,1,   2,  11,   1,0.98846, -49.4674,1.10000,0.90000,1.10000,0.90000
   147,'WICHITA FA~3',  18.0000,2,   2,  11,   1,0.99212, -48.6355,1.10000,0.90000,1.10000,0.90000
   148,'WICHITA FA~4',  18.0000,2,   2,  11,   1,0.99000, -44.2105,1.10000,0.90000,1.10000,0.90000
   149,'WHITE DEER 0', 161.0000,1,   2,  10,   1,1.00568, -32.4532,1.10000,0.90000,1.10000,0.90000
   150,'WHITE DEER 1',  13.8000,2,   2,  10,   1,1.00000, -28.9823,1.10000,0.90000,1.10000,0.90000
   151,'ROXTON 0    ', 161.0000,1,   2,  11,   1,0.97705, -67.9803,1.10000,0.90000,1.10000,0.90000
   152,'VERNON 1 0  ', 161.0000,1,   2,  10,   1,1.00856, -42.5775,1.10000,0.90000,1.10000,0.90000
   153,'VERNON 1 1  ',  18.0000,2,   2,  10,   1,1.02000, -40.2799,1.10000,0.90000,1.10000,0.90000
   154,'DENISON 2 0 ', 161.0000,1,   2,  11,   1,0.94173, -74.4501,1.10000,0.90000,1.10000,0.90000
   155,'SUMNER 0    ', 161.0000,1,   2,  11,   1,0.98662, -66.2677,1.10000,0.90000,1.10000,0.90000
   156,'GAINESVILL~1', 161.0000,1,   2,  11,   1,0.94618, -71.3670,1.10000,0.90000,1.10000,0.90000
   157,'ASPERMONT 0 ', 161.0000,1,   2,  10,   1,1.01248, -33.0210,1.10000,0.90000,1.10000,0.90000
   158,'WICHITA F~11', 161.0000,1,   2,  11,   1,0.98503, -49.5779,1.10000,0.90000,1.10000,0.90000
   159,'WINDTHORST 0', 161.0000,1,   2,  11,   1,0.99555, -47.5635,1.10000,0.90000,1.10000,0.90000
   160,'HOWE 0      ', 161.0000,1,   2,  11,   1,0.94221, -75.1516,1.10000,0.90000,1.10000,0.90000
   161,'ARCHER 2 0  ', 161.0000,1,   2,  11,   1,0.99874, -47.1540,1.10000,0.90000,1.10000,0.90000
   162,'ARCHER 2 1  ',  18.0000,2,   2,  11,   1,1.00000, -43.4700,1.10000,0.90000,1.10000,0.90000
   163,'COLLINSVIL~1', 161.0000,1,   2,  11,   1,0.95506, -73.2469,1.10000,0.90000,1.10000,0.90000
   164,'JAYTON 0    ', 161.0000,1,   2,  10,   1,1.01770, -30.5884,1.10000,0.90000,1.10000,0.90000
   165,'JAYTON 1    ', 115.0000,1,   2,  10,   1,1.00264, -28.6578,1.10000,0.90000,1.10000,0.90000
   166,'JAYTON 2    ', 115.0000,1,   2,  10,   1,1.00264, -28.6578,1.10000,0.90000,1.10000,0.90000
   167,'JAYTON 3    ',  24.0000,2,   2,  10,   1,1.04000, -29.7457,1.10000,0.90000,1.10000,0.90000
   168,'MUENSTER 1 0', 161.0000,1,   2,  11,   1,0.97220, -66.8010,1.10000,0.90000,1.10000,0.90000
   169,'MUENSTER 1 1',  13.8000,2,   2,  11,   1,1.02000, -63.3975,1.10000,0.90000,1.10000,0.90000
   170,'PADUCAH 0   ', 161.0000,1,   2,  10,   1,1.00803, -39.8775,1.10000,0.90000,1.10000,0.90000
   171,'NOCONA 0    ', 161.0000,1,   2,  11,   1,0.95864, -63.0784,1.10000,0.90000,1.10000,0.90000
   172,'DODD CITY 0 ', 161.0000,1,   2,  11,   1,0.96649, -71.2190,1.10000,0.90000,1.10000,0.90000
   173,'WICHITA FA~5', 161.0000,1,   2,  11,   1,0.98348, -50.2135,1.10000,0.90000,1.10000,0.90000
   174,'WICHITA FA~6',  20.0000,2,   2,  11,   1,1.02000, -48.6423,1.10000,0.90000,1.10000,0.90000
   175,'WICHITA FA~7',  20.0000,2,   2,  11,   1,0.98348, -50.2135,1.10000,0.90000,1.10000,0.90000
   176,'WICHITA FA~8',  20.0000,2,   2,  11,   1,0.98348, -50.2135,1.10000,0.90000,1.10000,0.90000
   177,'MONTAGUE 0  ', 161.0000,1,   2,  11,   1,0.95573, -65.1500,1.10000,0.90000,1.10000,0.90000
   178,'SPUR 0      ', 161.0000,1,   2,  10,   1,1.01783, -32.9296,1.10000,0.90000,1.10000,0.90000
   179,'ARCHER 1 0  ', 161.0000,1,   2,  11,   1,0.99715, -47.2669,1.10000,0.90000,1.10000,0.90000
   180,'ARCHER 1 1  ',  24.0000,2,   2,  11,   1,1.00000, -43.6570,1.10000,0.90000,1.10000,0.90000
   181,'ANNONA 0    ', 161.0000,1,   2,  11,   1,0.98559, -67.0446,1.10000,0.90000,1.10000,0.90000
   182,'SEYMOUR 0   ', 161.0000,1,   2,  10,   1,1.00160, -39.2122,1.10000,0.90000,1.10000,0.90000
   183,'DENISON 1 0 ', 161.0000,1,   2,  11,   1,0.95434, -72.6984,1.10000,0.90000,1.10000,0.90000
   184,'PANHANDLE~10', 161.0000,1,   2,  10,   1,1.02326, -36.1669,1.10000,0.90000,1.10000,0.90000
   185,'PANHANDLE~11',  13.8000,2,   2,  10,   1,1.02326, -36.1669,1.10000,0.90000,1.10000,0.90000
   186,'PANHANDLE~12',  13.8000,2,   2,  10,   1,1.02326, -36.1669,1.10000,0.90000,1.10000,0.90000
   187,'RALLS 1 0   ', 500.0000,1,   2,  10,   1,1.03883, -33.6097,1.10000,0.90000,1.10000,0.90000
   188,'RALLS 1 1   ', 230.0000,1,   2,  10,   1,1.03580, -33.0556,1.10000,0.90000,1.10000,0.90000
   189,'RALLS 1 2   ', 161.0000,1,   2,  10,   1,1.02987, -36.0532,1.10000,0.90000,1.10000,0.90000
   190,'RALLS 1 3   ',  18.0000,2,   2,  10,   1,1.02000, -33.4598,1.10000,0.90000,1.10000,0.90000
   191,'RALLS 1 4   ',  18.0000,2,   2,  10,   1,1.02000, -31.0145,1.10000,0.90000,1.10000,0.90000
   192,'SHERMAN 1 0 ', 500.0000,1,   2,  11,   1,0.98739, -68.6742,1.10000,0.90000,1.10000,0.90000
   193,'SHERMAN 1 1 ', 161.0000,1,   2,  11,   1,0.97793, -70.1908,1.10000,0.90000,1.10000,0.90000
   194,'SHERMAN 1 2 ',  20.0000,2,   2,  11,   1,0.98739, -68.6742,1.10000,0.90000,1.10000,0.90000
   195,'SHERMAN 1 3 ',  20.0000,2,   2,  11,   1,0.98739, -68.6742,1.10000,0.90000,1.10000,0.90000
   196,'SHERMAN 1 4 ',  20.0000,2,   2,  11,   1,0.98739, -68.6742,1.10000,0.90000,1.10000,0.90000
   197,'WHITEWRIGH~1', 161.0000,1,   2,  11,   1,0.95447, -72.3539,1.10000,0.90000,1.10000,0.90000
   198,'SHERMAN 2 0 ', 161.0000,1,   2,  11,   1,0.97111, -71.1147,1.10000,0.90000,1.10000,0.90000
   199,'ROCHESTER 0 ', 161.0000,1,   2,  10,   1,0.97437, -49.2547,1.10000,0.90000,1.10000,0.90000
   200,'BURKBURNET~1', 161.0000,1,   2,  11,   1,0.97308, -51.6290,1.10000,0.90000,1.10000,0.90000
   201,'MUENSTER 2 0', 161.0000,1,   2,  11,   1,0.96470, -67.8631,1.10000,0.90000,1.10000,0.90000
   202,'ARCHER CIT~1', 161.0000,1,   2,  11,   1,0.98016, -54.6629,1.10000,0.90000,1.10000,0.90000
   203,'PETROLIA 0  ', 161.0000,1,   2,  11,   1,0.96686, -54.8181,1.10000,0.90000,1.10000,0.90000
   204,'PARIS 1 0   ', 500.0000,1,   2,  11,   1,1.00402, -62.1399,1.10000,0.90000,1.10000,0.90000
   205,'PARIS 1 1   ', 161.0000,1,   2,  11,   1,0.99982, -63.4611,1.10000,0.90000,1.10000,0.90000
   206,'PARIS 1 2   ',  13.8000,2,   2,  11,   1,1.00000, -58.0935,1.10000,0.90000,1.10000,0.90000
   207,'PARIS 1 3   ',  13.8000,2,   2,  11,   1,1.00000, -60.0310,1.10000,0.90000,1.10000,0.90000
   208,'PARIS 1 4   ',  13.8000,2,   2,  11,   1,1.00000, -57.4561,1.10000,0.90000,1.10000,0.90000
   209,'PARIS 1 5   ',  13.8000,2,   2,  11,   1,1.00000, -56.9518,1.10000,0.90000,1.10000,0.90000
   210,'PARIS 1 6   ',  13.8000,2,   2,  11,   1,1.00000, -59.5734,1.10000,0.90000,1.10000,0.90000
   211,'PARIS 1 7   ',  13.8000,2,   2,  11,   1,1.01000, -57.2118,1.10000,0.90000,1.10000,0.90000
   212,'BAGWELL 0   ', 161.0000,1,   2,  11,   1,0.99125, -65.9289,1.10000,0.90000,1.10000,0.90000
   213,'TELEPHONE 0 ', 161.0000,1,   2,  11,   1,0.97657, -67.1356,1.10000,0.90000,1.10000,0.90000
   214,'PANHANDLE ~1', 161.0000,2,   2,  10,   1,1.00000, -32.1342,1.10000,0.90000,1.10000,0.90000
   215,'VAN ALSTYN~1', 161.0000,1,   2,  11,   1,0.95017, -73.4946,1.10000,0.90000,1.10000,0.90000
   216,'TIOGA 0     ', 161.0000,1,   2,  11,   1,0.95230, -73.5828,1.10000,0.90000,1.10000,0.90000
   217,'VALLEY VIE~1', 161.0000,1,   2,  11,   1,0.93792, -72.9944,1.10000,0.90000,1.10000,0.90000
   218,'MIAMI 0     ', 500.0000,2,   2,  10,   1,1.04000, -39.5111,1.10000,0.90000,1.10000,0.90000
   219,'MIAMI 1     ', 161.0000,1,   2,  10,   1,1.02348, -38.0195,1.10000,0.90000,1.10000,0.90000
   220,'TRENTON 0   ', 161.0000,1,   2,  11,   1,0.95674, -72.2552,1.10000,0.90000,1.10000,0.90000
   221,'HASKELL 0   ', 161.0000,1,   2,  10,   1,0.97364, -47.8162,1.10000,0.90000,1.10000,0.90000
   222,'HASKELL 1   ', 115.0000,1,   2,  10,   1,0.96376, -45.1715,1.10000,0.90000,1.10000,0.90000
   223,'HASKELL 2   ', 115.0000,1,   2,  10,   1,0.95356, -47.0386,1.10000,0.90000,1.10000,0.90000
   224,'SAINT JO 0  ', 161.0000,1,   2,  11,   1,0.96911, -66.1199,1.10000,0.90000,1.10000,0.90000
   225,'KERRVILLE 0 ', 230.0000,1,   3,  28,   1,0.94086, -61.5639,1.10000,0.90000,1.10000,0.90000
   226,'KERRVILLE 1 ', 115.0000,1,   3,  28,   1,0.92789, -64.4324,1.10000,0.90000,1.10000,0.90000
   227,'SWEETWATER~4', 115.0000,1,   3,  27,   1,0.99943, -23.4703,1.10000,0.90000,1.10000,0.90000
   228,'SWEETWATER~5',  18.0000,2,   3,  27,   1,1.00000, -21.8408,1.10000,0.90000,1.10000,0.90000
   229,'LEAKEY 0    ', 115.0000,1,   3,  28,   1,0.93717, -64.3968,1.10000,0.90000,1.10000,0.90000
   230,'HAMLIN 0    ', 115.0000,1,   3,  27,   1,0.97817, -32.1380,1.10000,0.90000,1.10000,0.90000
   231,'MERKEL 3 0  ', 115.0000,1,   3,  27,   1,1.00904, -30.2141,1.10000,0.90000,1.10000,0.90000
   232,'COLEMAN 0   ', 115.0000,1,   3,  27,   1,0.91961, -42.6345,1.10000,0.90000,1.10000,0.90000
   233,'SONORA 0    ', 115.0000,1,   3,  28,   1,0.90747, -35.9342,1.10000,0.90000,1.10000,0.90000
   234,'CAMP WOOD 0 ', 115.0000,1,   3,  28,   1,0.95459, -63.9644,1.10000,0.90000,1.10000,0.90000
   235,'LLANO 0     ', 115.0000,1,   3,  28,   1,0.90077, -67.7744,1.10000,0.90000,1.10000,0.90000
   236,'WILLOW CIT~1', 115.0000,1,   3,  28,   1,0.90541, -67.3162,1.10000,0.90000,1.10000,0.90000
   237,'ABILENE 4 0 ', 115.0000,1,   3,  27,   1,0.97464, -33.7384,1.10000,0.90000,1.10000,0.90000
   238,'KINGSLAND 0 ', 115.0000,1,   3,  28,   1,0.96946, -59.0183,1.10000,0.90000,1.10000,0.90000
   239,'ROSCOE 6 0  ', 115.0000,1,   3,  27,   1,0.99921, -22.2847,1.10000,0.90000,1.10000,0.90000
   240,'BLACKWELL 0 ', 115.0000,1,   3,  27,   1,0.99965, -27.3292,1.10000,0.90000,1.10000,0.90000
   241,'BLACKWELL 1 ',  18.0000,2,   3,  27,   1,1.01000, -22.0901,1.10000,0.90000,1.10000,0.90000
   242,'CHRISTOVAL 0', 230.0000,1,   3,  27,   1,0.97215, -34.0644,1.10000,0.90000,1.10000,0.90000
   243,'CHRISTOVAL 1', 115.0000,1,   3,  27,   1,0.95196, -35.8601,1.10000,0.90000,1.10000,0.90000
   244,'CHRISTOVAL 2',  13.8000,2,   3,  27,   1,1.03000, -29.7649,1.10000,0.90000,1.10000,0.90000
   245,'LUEDERS 0   ', 115.0000,1,   3,  27,   1,0.97227, -41.1552,1.10000,0.90000,1.10000,0.90000
   246,'COLORADO C~1', 115.0000,1,   3,  27,   1,0.99092, -23.5538,1.10000,0.90000,1.10000,0.90000
   247,'STAMFORD 0  ', 115.0000,1,   3,  27,   1,0.97744, -31.9135,1.10000,0.90000,1.10000,0.90000
   248,'ELDORADO 0  ', 115.0000,1,   3,  28,   1,0.93614, -36.2261,1.10000,0.90000,1.10000,0.90000
   249,'SAN SABA 0  ', 115.0000,1,   3,  28,   1,0.93288, -51.6054,1.10000,0.90000,1.10000,0.90000
   250,'ABILENE 2 0 ', 230.0000,1,   3,  27,   1,1.02435, -42.5196,1.10000,0.90000,1.10000,0.90000
   251,'ABILENE 2 1 ', 115.0000,1,   3,  27,   1,0.99214, -43.2273,1.10000,0.90000,1.10000,0.90000
   252,'ABILENE 2 2 ',  18.0000,2,   3,  27,   1,1.04000, -39.9279,1.10000,0.90000,1.10000,0.90000
   253,'LOMETA 0    ', 115.0000,1,   3,  28,   1,0.98260, -59.2194,1.10000,0.90000,1.10000,0.90000
   254,'SAN ANGELO~1', 115.0000,1,   3,  27,   1,0.85429, -46.2083,1.10000,0.90000,1.10000,0.90000
   255,'TUSCOLA 0   ', 115.0000,1,   3,  27,   1,0.98075, -31.5264,1.10000,0.90000,1.10000,0.90000
   256,'ABILENE 7 0 ', 115.0000,1,   3,  27,   1,0.98773, -32.5377,1.10000,0.90000,1.10000,0.90000
   257,'SNYDER 1 0  ', 115.0000,1,   3,  27,   1,1.00491, -20.4871,1.10000,0.90000,1.10000,0.90000
   258,'SNYDER 1 1  ',  22.0000,2,   3,  27,   1,1.03000, -11.1917,1.10000,0.90000,1.10000,0.90000
   259,'CHEROKEE 0  ', 115.0000,1,   3,  28,   1,0.91835, -50.7477,1.10000,0.90000,1.10000,0.90000
   260,'RICHLAND S~1', 115.0000,1,   3,  28,   1,0.91577, -47.6730,1.10000,0.90000,1.10000,0.90000
   261,'ROSCOE 2 0  ', 230.0000,1,   3,  27,   1,1.02350, -31.1925,1.10000,0.90000,1.10000,0.90000
   262,'ROSCOE 2 1  ', 115.0000,1,   3,  27,   1,0.99926, -25.6258,1.10000,0.90000,1.10000,0.90000
   263,'ROSCOE 2 2  ',  13.8000,2,   3,  27,   1,1.04000, -28.6093,1.10000,0.90000,1.10000,0.90000
   264,'BALLINGER 0 ', 115.0000,1,   3,  27,   1,0.89231, -39.6779,1.10000,0.90000,1.10000,0.90000
   265,'SILVER 0    ', 230.0000,1,   3,  27,   1,1.01186, -34.8541,1.10000,0.90000,1.10000,0.90000
   266,'SILVER 1    ', 115.0000,1,   3,  27,   1,0.98505, -23.9637,1.10000,0.90000,1.10000,0.90000
   267,'SILVER 2    ',  13.8000,2,   3,  27,   1,1.01186, -34.8541,1.10000,0.90000,1.10000,0.90000
   268,'SILVER 3    ',  13.8000,2,   3,  27,   1,1.01186, -34.8541,1.10000,0.90000,1.10000,0.90000
   269,'SILVER 4    ',  13.8000,2,   3,  27,   1,1.01186, -34.8541,1.10000,0.90000,1.10000,0.90000
   270,'ROSCOE 5 0  ', 230.0000,1,   3,  27,   1,1.01276, -40.5161,1.10000,0.90000,1.10000,0.90000
   271,'ROSCOE 5 1  ', 115.0000,1,   3,  27,   1,0.97898, -25.4771,1.10000,0.90000,1.10000,0.90000
   272,'ROSCOE 5 2  ', 500.0000,2,   3,  27,   1,1.04000, -47.4167,1.10000,0.90000,1.10000,0.90000
   273,'ANSON 0     ', 115.0000,1,   3,  27,   1,0.96952, -35.2530,1.10000,0.90000,1.10000,0.90000
   274,'DEL RIO 0   ', 230.0000,1,   3,  28,   1,0.91615, -38.8558,1.10000,0.90000,1.10000,0.90000
   275,'DEL RIO 1   ', 115.0000,1,   3,  28,   1,0.88747, -41.3686,1.10000,0.90000,1.10000,0.90000
   276,'HUNT 0      ', 115.0000,1,   3,  28,   1,0.93316, -65.0823,1.10000,0.90000,1.10000,0.90000
   277,'WINGATE 0   ', 230.0000,1,   3,  27,   1,1.02287, -32.7216,1.10000,0.90000,1.10000,0.90000
   278,'WINGATE 1   ', 115.0000,1,   3,  27,   1,0.99351, -32.1462,1.10000,0.90000,1.10000,0.90000
   279,'WINGATE 2   ',  13.8000,2,   3,  27,   1,1.04000, -29.8260,1.10000,0.90000,1.10000,0.90000
   280,'WINGATE 3   ',  13.8000,2,   3,  27,   1,1.04000, -27.2267,1.10000,0.90000,1.10000,0.90000
   281,'WINGATE 4   ',  13.8000,2,   3,  27,   1,1.04000, -27.3966,1.10000,0.90000,1.10000,0.90000
   282,'STERLING C~1', 230.0000,1,   3,  27,   1,1.02139, -29.3348,1.10000,0.90000,1.10000,0.90000
   283,'STERLING C~2', 115.0000,1,   3,  27,   1,0.99603, -22.4064,1.10000,0.90000,1.10000,0.90000
   284,'STERLING C~3',  18.0000,2,   3,  27,   1,1.04000, -21.6995,1.10000,0.90000,1.10000,0.90000
   285,'STERLING C~4',  18.0000,2,   3,  27,   1,1.04000, -23.8924,1.10000,0.90000,1.10000,0.90000
   286,'STERLING C~5',  18.0000,2,   3,  27,   1,1.04000, -26.6069,1.10000,0.90000,1.10000,0.90000
   287,'STERLING C~6',  18.0000,2,   3,  27,   1,1.04000, -25.4413,1.10000,0.90000,1.10000,0.90000
   288,'ROSCOE 4 0  ', 115.0000,1,   3,  27,   1,0.99150, -23.5757,1.10000,0.90000,1.10000,0.90000
   289,'ROSCOE 4 1  ',  18.0000,2,   3,  27,   1,1.00000, -17.3744,1.10000,0.90000,1.10000,0.90000
   290,'BRADY 0     ', 115.0000,1,   3,  28,   1,0.89848, -48.8796,1.10000,0.90000,1.10000,0.90000
   291,'TRENT 1 0   ', 115.0000,1,   3,  27,   1,1.01831, -25.2072,1.10000,0.90000,1.10000,0.90000
   292,'TRENT 1 1   ',  20.0000,2,   3,  27,   1,1.04000, -22.2995,1.10000,0.90000,1.10000,0.90000
   293,'OVALO 0     ', 115.0000,1,   3,  27,   1,0.96460, -34.8771,1.10000,0.90000,1.10000,0.90000
   294,'NOLAN 0     ', 115.0000,1,   3,  27,   1,1.01438, -26.6092,1.10000,0.90000,1.10000,0.90000
   295,'NOLAN 1     ',  24.0000,2,   3,  27,   1,1.00000, -21.9847,1.10000,0.90000,1.10000,0.90000
   296,'MILES 0     ', 115.0000,1,   3,  27,   1,0.86712, -44.4170,1.10000,0.90000,1.10000,0.90000
   297,'BRACKETTVI~3', 115.0000,1,   3,  28,   1,0.97515, -61.2624,1.10000,0.90000,1.10000,0.90000
   298,'BRACKETTVI~4',  13.8000,2,   3,  28,   1,1.00000, -58.7113,1.10000,0.90000,1.10000,0.90000
   299,'MASON 0     ', 115.0000,1,   3,  28,   1,0.86888, -46.1716,1.10000,0.90000,1.10000,0.90000
   300,'BRACKETTVI~5', 115.0000,1,   3,  28,   1,0.96501, -62.6757,1.10000,0.90000,1.10000,0.90000
   301,'ABILENE 6 0 ', 115.0000,1,   3,  27,   1,0.97743, -33.3822,1.10000,0.90000,1.10000,0.90000
   302,'HERMLEIGH 0 ', 230.0000,1,   3,  27,   1,1.01868, -31.5642,1.10000,0.90000,1.10000,0.90000
   303,'HERMLEIGH 1 ', 161.0000,1,   3,  27,   1,1.01420, -29.6798,1.10000,0.90000,1.10000,0.90000
   304,'HERMLEIGH 2 ', 115.0000,1,   3,  27,   1,1.00103, -26.7296,1.10000,0.90000,1.10000,0.90000
   305,'HERMLEIGH 3 ',  20.0000,2,   3,  27,   1,1.04000, -25.4701,1.10000,0.90000,1.10000,0.90000
   306,'MERKEL 1 0  ', 230.0000,1,   3,  27,   1,1.01599, -33.6654,1.10000,0.90000,1.10000,0.90000
   307,'MERKEL 1 1  ', 115.0000,1,   3,  27,   1,1.01366, -29.8069,1.10000,0.90000,1.10000,0.90000
   308,'MERKEL 1 2  ',  13.8000,2,   3,  27,   1,1.00000, -23.7813,1.10000,0.90000,1.10000,0.90000
   309,'LORAINE 1 0 ', 115.0000,1,   3,  27,   1,0.99751, -23.8870,1.10000,0.90000,1.10000,0.90000
   310,'LORAINE 1 1 ',  13.2000,2,   3,  27,   1,1.00000, -16.9085,1.10000,0.90000,1.10000,0.90000
   311,'LORAINE 1 2 ',  13.2000,2,   3,  27,   1,0.99751, -23.8870,1.10000,0.90000,1.10000,0.90000
   312,'ABILENE 1 0 ', 230.0000,1,   3,  27,   1,1.01477, -38.8395,1.10000,0.90000,1.10000,0.90000
   313,'ABILENE 1 1 ', 161.0000,1,   3,  27,   1,1.00345, -41.4664,1.10000,0.90000,1.10000,0.90000
   314,'ABILENE 1 2 ', 161.0000,1,   3,  27,   1,0.99128, -42.1157,1.10000,0.90000,1.10000,0.90000
   315,'ABILENE 1 3 ', 115.0000,1,   3,  27,   1,0.97508, -43.0189,1.10000,0.90000,1.10000,0.90000
   316,'ABILENE 1 4 ',  13.8000,2,   3,  27,   1,1.04000, -31.9644,1.10000,0.90000,1.10000,0.90000
   317,'ROCKSPRING~1', 115.0000,1,   3,  28,   1,0.94625, -64.6725,1.10000,0.90000,1.10000,0.90000
   318,'MERKEL 2 0  ', 115.0000,1,   3,  27,   1,1.01201, -28.7226,1.10000,0.90000,1.10000,0.90000
   319,'MERKEL 2 1  ',  18.0000,2,   3,  27,   1,1.04000, -20.7709,1.10000,0.90000,1.10000,0.90000
   320,'FLUVANNA 2 0', 230.0000,1,   3,  27,   1,1.02338, -27.2494,1.10000,0.90000,1.10000,0.90000
   321,'FLUVANNA 2 1', 115.0000,1,   3,  27,   1,1.01749, -25.4010,1.10000,0.90000,1.10000,0.90000
   322,'FLUVANNA 2 2',  13.8000,2,   3,  27,   1,1.04000, -18.5947,1.10000,0.90000,1.10000,0.90000
   323,'DYESS AFB 0 ', 115.0000,1,   3,  27,   1,0.97848, -34.2308,1.10000,0.90000,1.10000,0.90000
   324,'HAWLEY 0    ', 115.0000,1,   3,  27,   1,0.96617, -40.4911,1.10000,0.90000,1.10000,0.90000
   325,'BUCHANAN D~4', 115.0000,1,   3,  28,   1,0.96813, -53.8521,1.10000,0.90000,1.10000,0.90000
   326,'ABILENE 3 0 ', 115.0000,1,   3,  27,   1,0.97229, -43.2254,1.10000,0.90000,1.10000,0.90000
   327,'SWEETWATER~6', 115.0000,1,   3,  27,   1,0.99494, -26.0113,1.10000,0.90000,1.10000,0.90000
   328,'BUCHANAN D~1', 115.0000,1,   3,  28,   1,0.98309, -53.2104,1.10000,0.90000,1.10000,0.90000
   329,'BUCHANAN D~2',  13.2000,2,   3,  28,   1,1.00000, -47.4536,1.10000,0.90000,1.10000,0.90000
   330,'BUCHANAN D~3',  13.2000,2,   3,  28,   1,1.00000, -46.4270,1.10000,0.90000,1.10000,0.90000
   331,'INGRAM 0    ', 115.0000,1,   3,  28,   1,0.92751, -65.1110,1.10000,0.90000,1.10000,0.90000
   332,'KEMPNER 0   ', 115.0000,1,   3,  28,   1,0.95933, -62.6805,1.10000,0.90000,1.10000,0.90000
   333,'FLUVANNA 1 0', 115.0000,1,   3,  27,   1,1.01633, -24.0034,1.10000,0.90000,1.10000,0.90000
   334,'FLUVANNA 1 1',  13.8000,2,   3,  27,   1,1.04000, -16.4861,1.10000,0.90000,1.10000,0.90000
   335,'STERLING C~7', 115.0000,1,   3,  27,   1,0.99531, -21.5755,1.10000,0.90000,1.10000,0.90000
   336,'STERLING C~8',  18.0000,2,   3,  27,   1,1.00000, -13.3378,1.10000,0.90000,1.10000,0.90000
   337,'STERLING C~9',  18.0000,2,   3,  27,   1,1.00000, -13.3255,1.10000,0.90000,1.10000,0.90000
   338,'SAN ANGELO~2', 115.0000,1,   3,  27,   1,0.91471, -40.0691,1.10000,0.90000,1.10000,0.90000
   339,'ROTAN 0     ', 115.0000,1,   3,  27,   1,0.99602, -27.2677,1.10000,0.90000,1.10000,0.90000
   340,'SYNDER 0    ', 115.0000,1,   3,  27,   1,1.00222, -20.6863,1.10000,0.90000,1.10000,0.90000
   341,'SYNDER 1    ',  13.8000,2,   3,  27,   1,1.00000, -17.6269,1.10000,0.90000,1.10000,0.90000
   342,'SYNDER 2    ',  13.8000,2,   3,  27,   1,1.00000, -16.6581,1.10000,0.90000,1.10000,0.90000
   343,'BRACKETTVI~1', 115.0000,1,   3,  28,   1,0.96004, -58.3183,1.10000,0.90000,1.10000,0.90000
   344,'BRACKETTVI~2',  13.8000,2,   3,  28,   1,0.96040, -56.6419,1.10000,0.90000,1.10000,0.90000
   345,'ROSCOE 1 0  ', 115.0000,1,   3,  27,   1,0.99968, -21.6633,1.10000,0.90000,1.10000,0.90000
   346,'ROSCOE 1 1  ',  18.0000,2,   3,  27,   1,1.00000, -12.7091,1.10000,0.90000,1.10000,0.90000
   347,'UVALDE 0    ', 115.0000,1,   3,  28,   1,0.94866, -63.7893,1.10000,0.90000,1.10000,0.90000
   348,'FREDERICKS~1', 115.0000,1,   3,  28,   1,0.91191, -65.8781,1.10000,0.90000,1.10000,0.90000
   349,'ABILENE 5 0 ', 115.0000,1,   3,  27,   1,0.96147, -43.2796,1.10000,0.90000,1.10000,0.90000
   350,'SABINAL 0   ', 115.0000,1,   3,  28,   1,0.94052, -63.2651,1.10000,0.90000,1.10000,0.90000
   351,'SWEETWATER~2', 115.0000,2,   3,  27,   1,1.00000, -21.6725,1.10000,0.90000,1.10000,0.90000
   352,'LORAINE 2 0 ', 115.0000,1,   3,  27,   1,0.99902, -23.4567,1.10000,0.90000,1.10000,0.90000
   353,'ROSCOE 3 0  ', 115.0000,2,   3,  27,   1,1.00000, -22.0718,1.10000,0.90000,1.10000,0.90000
   354,'SAN ANGELO~3', 115.0000,1,   3,  27,   1,0.99627, -24.1008,1.10000,0.90000,1.10000,0.90000
   355,'TUSOCOLA 0  ', 115.0000,2,   3,  27,   1,1.02000, -27.7091,1.10000,0.90000,1.10000,0.90000
   356,'EDEN 0      ', 115.0000,1,   3,  28,   1,0.87640, -46.0806,1.10000,0.90000,1.10000,0.90000
   357,'SNYDER 2 0  ', 230.0000,2,   3,  27,   1,1.01698, -27.8362,1.10000,0.90000,1.10000,0.90000
   358,'SNYDER 2 1  ', 161.0000,1,   3,  27,   1,1.01580, -28.5018,1.10000,0.90000,1.10000,0.90000
   359,'SNYDER 2 2  ', 161.0000,1,   3,  27,   1,1.00609, -24.8621,1.10000,0.90000,1.10000,0.90000
   360,'SNYDER 2 3  ', 115.0000,1,   3,  27,   1,0.99909, -21.0826,1.10000,0.90000,1.10000,0.90000
   361,'SWEETWATER~1', 115.0000,2,   3,  27,   1,1.03000, -29.3445,1.10000,0.90000,1.10000,0.90000
   362,'MENARD 0    ', 115.0000,1,   3,  28,   1,0.87568, -44.6780,1.10000,0.90000,1.10000,0.90000
   363,'WINTERS 0   ', 115.0000,1,   3,  27,   1,0.92705, -34.6934,1.10000,0.90000,1.10000,0.90000
   364,'GOLDSBORO 0 ', 115.0000,1,   3,  27,   1,0.95843, -35.3140,1.10000,0.90000,1.10000,0.90000
   365,'SWEETWATER~3', 115.0000,2,   3,  27,   1,1.00000, -23.0290,1.10000,0.90000,1.10000,0.90000
   366,'GOODFELLOW~1', 115.0000,1,   3,  27,   1,0.87731, -45.9636,1.10000,0.90000,1.10000,0.90000
   367,'SANTA ANNA 0', 115.0000,1,   3,  28,   1,0.90136, -44.1640,1.10000,0.90000,1.10000,0.90000
   368,'ROWENA 0    ', 115.0000,1,   3,  28,   1,0.88676, -45.3418,1.10000,0.90000,1.10000,0.90000
   369,'TRENT 2 0   ', 115.0000,1,   3,  27,   1,0.99139, -29.1007,1.10000,0.90000,1.10000,0.90000
   370,'JUNCTION 0  ', 115.0000,1,   3,  28,   1,0.88550, -40.6832,1.10000,0.90000,1.10000,0.90000
   371,'LAMPASAS 0  ', 115.0000,1,   3,  28,   1,0.96797, -61.5088,1.10000,0.90000,1.10000,0.90000
   372,'LAUGHLIN A~1', 115.0000,1,   4,  20,   1,0.96747, -59.6111,1.10000,0.90000,1.10000,0.90000
   373,'EDINBURG 3 0', 115.0000,1,   4,  19,   1,0.79384, -83.0111,1.10000,0.90000,1.10000,0.90000
   374,'LAREDO 7 0  ', 230.0000,1,   4,  20,   1,0.94774, -62.4985,1.10000,0.90000,1.10000,0.90000
   375,'LAREDO 7 1  ', 115.0000,1,   4,  20,   1,0.92220, -67.1989,1.10000,0.90000,1.10000,0.90000
   376,'BRUNI 2 0   ', 115.0000,1,   4,  20,   1,0.97643, -61.8112,1.10000,0.90000,1.10000,0.90000
   377,'MCALLEN 2 0 ', 115.0000,1,   4,  19,   1,0.80230, -83.8596,1.10000,0.90000,1.10000,0.90000
   378,'POTEET 0    ', 115.0000,1,   4,  20,   1,0.92293, -60.4981,1.10000,0.90000,1.10000,0.90000
   379,'SARITA 3 0  ', 115.0000,1,   4,  21,   1,1.00931, -52.9571,1.10000,0.90000,1.10000,0.90000
   380,'SARITA 3 1  ',  20.0000,2,   4,  21,   1,1.03000, -50.1079,1.10000,0.90000,1.10000,0.90000
   381,'HEBBRONVIL~1', 115.0000,1,   4,  19,   1,0.96351, -64.0753,1.10000,0.90000,1.10000,0.90000
   382,'PROGRESO 0  ', 115.0000,1,   4,  19,   1,0.86164, -77.7436,1.10000,0.90000,1.10000,0.90000
   383,'EDINBURG 2 0', 115.0000,1,   4,  19,   1,0.82957, -81.8449,1.10000,0.90000,1.10000,0.90000
   384,'EAGLE PASS 0', 230.0000,1,   4,  20,   1,0.92422, -59.3283,1.10000,0.90000,1.10000,0.90000
   385,'EAGLE PASS 1', 115.0000,1,   4,  20,   1,0.91633, -61.1397,1.10000,0.90000,1.10000,0.90000
   386,'CHARLOTTE 0 ', 115.0000,1,   4,  20,   1,0.94935, -55.4429,1.10000,0.90000,1.10000,0.90000
   387,'CORPUS CH~24', 115.0000,1,   4,  21,   1,0.98178, -54.6584,1.10000,0.90000,1.10000,0.90000
   388,'WOODSBORO 0 ', 115.0000,1,   4,  21,   1,0.95556, -52.6497,1.10000,0.90000,1.10000,0.90000
   389,'MERCEDES 0  ', 115.0000,1,   4,  19,   1,0.94122, -76.2268,1.10000,0.90000,1.10000,0.90000
   390,'CORPUS CH~13', 115.0000,1,   4,  21,   1,0.95746, -56.5504,1.10000,0.90000,1.10000,0.90000
   391,'EDCOUCH 0   ', 115.0000,1,   4,  19,   1,0.93964, -75.6590,1.10000,0.90000,1.10000,0.90000
   392,'ENCINAL 0   ', 115.0000,1,   4,  20,   1,0.91742, -66.5532,1.10000,0.90000,1.10000,0.90000
   393,'MOORE 0     ', 115.0000,1,   4,  20,   1,0.94298, -57.7507,1.10000,0.90000,1.10000,0.90000
   394,'CHRISTINE 0 ', 230.0000,1,   4,  20,   1,0.99091, -47.0598,1.10000,0.90000,1.10000,0.90000
   395,'CHRISTINE 1 ', 115.0000,1,   4,  20,   1,0.97220, -51.1730,1.10000,0.90000,1.10000,0.90000
   396,'CHRISTINE 2 ',  13.8000,2,   4,  20,   1,1.03000, -39.4544,1.10000,0.90000,1.10000,0.90000
   397,'MCALLEN 3 0 ', 115.0000,1,   4,  19,   1,0.80064, -83.8226,1.10000,0.90000,1.10000,0.90000
   398,'FANNIN 0    ', 230.0000,1,   4,  21,   1,1.01114, -38.3503,1.10000,0.90000,1.10000,0.90000
   399,'FANNIN 1    ', 115.0000,1,   4,  21,   1,1.00267, -40.3168,1.10000,0.90000,1.10000,0.90000
   400,'FANNIN 2    ',  13.8000,2,   4,  21,   1,1.01000, -34.9460,1.10000,0.90000,1.10000,0.90000
   401,'SAN YGNACI~1', 115.0000,1,   4,  20,   1,0.95980, -64.4270,1.10000,0.90000,1.10000,0.90000
   402,'KINGSVILLE 0', 115.0000,1,   4,  21,   1,0.93150, -61.5738,1.10000,0.90000,1.10000,0.90000
   403,'LAREDO 6 0  ', 115.0000,1,   4,  20,   1,0.94623, -65.5145,1.10000,0.90000,1.10000,0.90000
   404,'HIDALGO 0   ', 115.0000,1,   4,  19,   1,0.82193, -81.5213,1.10000,0.90000,1.10000,0.90000
   405,'CORPUS CH~15', 115.0000,1,   4,  21,   1,0.96258, -54.8392,1.10000,0.90000,1.10000,0.90000
   406,'CRYSTAL CI~1', 115.0000,1,   4,  20,   1,0.92965, -61.7022,1.10000,0.90000,1.10000,0.90000
   407,'SINTON 0    ', 115.0000,1,   4,  21,   1,0.94323, -54.5534,1.10000,0.90000,1.10000,0.90000
   408,'BEEVILLE 0  ', 115.0000,1,   4,  21,   1,0.92548, -53.7092,1.10000,0.90000,1.10000,0.90000
   409,'MISSION 4 0 ', 230.0000,1,   4,  19,   1,0.90566, -68.1554,1.10000,0.90000,1.10000,0.90000
   410,'MISSION 4 1 ', 115.0000,1,   4,  19,   1,0.87515, -72.6964,1.10000,0.90000,1.10000,0.90000
   411,'SAN JUAN 0  ', 230.0000,1,   4,  19,   1,0.85715, -73.6706,1.10000,0.90000,1.10000,0.90000
   412,'SAN JUAN 1  ', 115.0000,1,   4,  19,   1,0.81831, -80.9337,1.10000,0.90000,1.10000,0.90000
   413,'FALCON HEI~5', 115.0000,1,   4,  19,   1,0.96423, -64.9841,1.10000,0.90000,1.10000,0.90000
   414,'FALCON HEI~1', 115.0000,1,   4,  19,   1,0.97986, -63.7726,1.10000,0.90000,1.10000,0.90000
   415,'FALCON HEI~2',  13.8000,2,   4,  19,   1,1.02000, -55.1493,1.10000,0.90000,1.10000,0.90000
   416,'FALCON HEI~3',  13.8000,2,   4,  19,   1,1.02000, -59.8182,1.10000,0.90000,1.10000,0.90000
   417,'FALCON HEI~4',  13.8000,2,   4,  19,   1,1.02000, -62.4681,1.10000,0.90000,1.10000,0.90000
   418,'LA JOYA 0   ', 115.0000,1,   4,  19,   1,0.86435, -74.7031,1.10000,0.90000,1.10000,0.90000
   419,'SEBASTIAN ~2', 115.0000,1,   4,  19,   1,1.00983, -68.9176,1.10000,0.90000,1.10000,0.90000
   420,'SEBASTIAN ~3',  13.8000,2,   4,  19,   1,1.00000, -65.4971,1.10000,0.90000,1.10000,0.90000
   421,'BISHOP 0    ', 115.0000,1,   4,  21,   1,0.94058, -61.0024,1.10000,0.90000,1.10000,0.90000
   422,'BISHOP 1    ',  18.0000,2,   4,  21,   1,1.04000, -56.7878,1.10000,0.90000,1.10000,0.90000
   423,'ARMSTRONG ~4', 115.0000,1,   4,  19,   1,1.00330, -57.3216,1.10000,0.90000,1.10000,0.90000
   424,'SKIDMORE 0  ', 115.0000,1,   4,  21,   1,0.93424, -54.2701,1.10000,0.90000,1.10000,0.90000
   425,'CORPUS CH~29', 115.0000,1,   4,  21,   1,0.97144, -53.7067,1.10000,0.90000,1.10000,0.90000
   426,'GREGORY 0   ', 230.0000,1,   4,  21,   1,1.02250, -44.9464,1.10000,0.90000,1.10000,0.90000
   427,'GREGORY 1   ', 115.0000,1,   4,  21,   1,0.99207, -50.5214,1.10000,0.90000,1.10000,0.90000
   428,'GREGORY 2   ',  13.8000,2,   4,  21,   1,1.03000, -41.7943,1.10000,0.90000,1.10000,0.90000
   429,'GREGORY 3   ',  13.8000,2,   4,  21,   1,1.03000, -42.7034,1.10000,0.90000,1.10000,0.90000
   430,'GREGORY 4   ',  13.8000,2,   4,  21,   1,1.03000, -39.2549,1.10000,0.90000,1.10000,0.90000
   431,'GREGORY 5   ',  13.8000,2,   4,  21,   1,1.03000, -40.3018,1.10000,0.90000,1.10000,0.90000
   432,'GREGORY 6   ',  13.8000,2,   4,  21,   1,1.03000, -38.2402,1.10000,0.90000,1.10000,0.90000
   433,'GREGORY 7   ',  13.8000,2,   4,  21,   1,1.03000, -40.9859,1.10000,0.90000,1.10000,0.90000
   434,'CORPUS CH~16', 115.0000,1,   4,  21,   1,0.97001, -53.9972,1.10000,0.90000,1.10000,0.90000
   435,'CORPUS CH~17',  18.0000,2,   4,  21,   1,1.02000, -48.9338,1.10000,0.90000,1.10000,0.90000
   436,'WESLACO 0   ', 115.0000,1,   4,  19,   1,0.79881, -84.4594,1.10000,0.90000,1.10000,0.90000
   437,'HARLINGEN ~1', 115.0000,1,   4,  19,   1,0.98032, -73.1924,1.10000,0.90000,1.10000,0.90000
   438,'ELSA 0      ', 115.0000,1,   4,  19,   1,0.81785, -83.3562,1.10000,0.90000,1.10000,0.90000
   439,'CORPUS CH~14', 115.0000,1,   4,  21,   1,0.97177, -53.8998,1.10000,0.90000,1.10000,0.90000
   440,'BROWNSVILL~3', 230.0000,1,   4,  19,   1,1.01510, -58.2346,1.10000,0.90000,1.10000,0.90000
   441,'BROWNSVILL~4', 115.0000,1,   4,  19,   1,0.99214, -62.8605,1.10000,0.90000,1.10000,0.90000
   442,'CORPUS CHR~7', 115.0000,1,   4,  21,   1,0.97446, -53.6231,1.10000,0.90000,1.10000,0.90000
   443,'MISSION 1 0 ', 230.0000,1,   4,  19,   1,0.90528, -68.3861,1.10000,0.90000,1.10000,0.90000
   444,'MISSION 1 1 ', 115.0000,1,   4,  19,   1,0.88407, -71.6295,1.10000,0.90000,1.10000,0.90000
   445,'MISSION 1 2 ',  24.0000,2,   4,  19,   1,0.90528, -68.3861,1.10000,0.90000,1.10000,0.90000
   446,'MISSION 1 3 ',  24.0000,2,   4,  19,   1,1.03000, -62.0993,1.10000,0.90000,1.10000,0.90000
   447,'MISSION 1 4 ',  24.0000,2,   4,  19,   1,1.03000, -64.4747,1.10000,0.90000,1.10000,0.90000
   448,'CORPUS CH~28', 115.0000,1,   4,  21,   1,0.96836, -54.1782,1.10000,0.90000,1.10000,0.90000
   449,'MISSION 3 0 ', 115.0000,1,   4,  19,   1,0.84611, -76.7715,1.10000,0.90000,1.10000,0.90000
   450,'CORPUS CH~18', 230.0000,1,   4,  21,   1,1.02579, -50.4283,1.10000,0.90000,1.10000,0.90000
   451,'CORPUS CH~19', 115.0000,1,   4,  21,   1,0.99173, -53.8237,1.10000,0.90000,1.10000,0.90000
   452,'CORPUS CH~20',  13.8000,2,   4,  21,   1,1.04000, -43.8511,1.10000,0.90000,1.10000,0.90000
   453,'CORPUS CH~21',  13.8000,2,   4,  21,   1,1.04000, -44.3719,1.10000,0.90000,1.10000,0.90000
   454,'CORPUS CH~22',  13.8000,2,   4,  21,   1,1.04000, -47.1308,1.10000,0.90000,1.10000,0.90000
   455,'CORPUS CH~23',  13.8000,2,   4,  21,   1,1.04000, -48.4833,1.10000,0.90000,1.10000,0.90000
   456,'RIO HONDO 0 ', 115.0000,1,   4,  19,   1,0.98479, -68.8179,1.10000,0.90000,1.10000,0.90000
   457,'CORPUS CH~25', 115.0000,1,   4,  21,   1,0.97121, -55.0769,1.10000,0.90000,1.10000,0.90000
   458,'PHARR 0     ', 115.0000,1,   4,  19,   1,0.80318, -83.2832,1.10000,0.90000,1.10000,0.90000
   459,'SANTA ROSA~1', 115.0000,1,   4,  19,   1,0.96727, -73.3904,1.10000,0.90000,1.10000,0.90000
   460,'SANTA ROSA~2',  13.8000,2,   4,  19,   1,0.96727, -73.3904,1.10000,0.90000,1.10000,0.90000
   461,'SANTA ROSA~3',  13.8000,2,   4,  19,   1,1.01000, -70.6898,1.10000,0.90000,1.10000,0.90000
   462,'SANTA ROSA~4',  13.8000,2,   4,  19,   1,0.96727, -73.3904,1.10000,0.90000,1.10000,0.90000
   463,'SANTA ROSA~5',  13.8000,2,   4,  19,   1,1.01000, -69.5494,1.10000,0.90000,1.10000,0.90000
   464,'SANTA ROSA~6',  13.8000,2,   4,  19,   1,1.01000, -71.9461,1.10000,0.90000,1.10000,0.90000
   465,'SANTA ROSA~7',  13.8000,2,   4,  19,   1,1.01000, -70.4350,1.10000,0.90000,1.10000,0.90000
   466,'SANTA ROSA~8',  13.8000,2,   4,  19,   1,0.96727, -73.3904,1.10000,0.90000,1.10000,0.90000
   467,'SANTA ROSA~9',  13.8000,2,   4,  19,   1,1.01000, -70.0333,1.10000,0.90000,1.10000,0.90000
   468,'SANTA ROS~10',  13.8000,2,   4,  19,   1,0.96727, -73.3904,1.10000,0.90000,1.10000,0.90000
   469,'ODEM 0      ', 115.0000,1,   4,  21,   1,0.95043, -55.9213,1.10000,0.90000,1.10000,0.90000
   470,'CORPUS CH~10', 115.0000,1,   4,  21,   1,0.97466, -53.5363,1.10000,0.90000,1.10000,0.90000
   471,'LAREDO 3 0  ', 115.0000,1,   4,  20,   1,0.94618, -65.3504,1.10000,0.90000,1.10000,0.90000
   472,'OLMITO 0    ', 115.0000,1,   4,  19,   1,0.95362, -65.6417,1.10000,0.90000,1.10000,0.90000
   473,'EDINBURG 1 0', 115.0000,1,   4,  19,   1,0.79019, -85.0903,1.10000,0.90000,1.10000,0.90000
   474,'TAFT 2 0    ', 115.0000,1,   4,  21,   1,0.98247, -52.5471,1.10000,0.90000,1.10000,0.90000
   475,'TAFT 2 1    ',  18.0000,2,   4,  21,   1,1.01000, -49.1551,1.10000,0.90000,1.10000,0.90000
   476,'PORT ISABE~1', 115.0000,1,   4,  19,   1,0.98369, -65.1951,1.10000,0.90000,1.10000,0.90000
   477,'DONNA 0     ', 115.0000,1,   4,  19,   1,0.80663, -83.0051,1.10000,0.90000,1.10000,0.90000
   478,'INGLESIDE 0 ', 115.0000,1,   4,  21,   1,0.98831, -51.0949,1.10000,0.90000,1.10000,0.90000
   479,'CORPUS CHR~8', 115.0000,1,   4,  21,   1,0.95549, -55.9044,1.10000,0.90000,1.10000,0.90000
   480,'LOS FRESNO~1', 115.0000,1,   4,  19,   1,0.94949, -70.6049,1.10000,0.90000,1.10000,0.90000
   481,'HARLINGEN ~2', 115.0000,1,   4,  19,   1,0.94548, -75.9663,1.10000,0.90000,1.10000,0.90000
   482,'RIVIERA 0   ', 115.0000,1,   4,  21,   1,0.93060, -60.7469,1.10000,0.90000,1.10000,0.90000
   483,'LAREDO 1 0  ', 230.0000,1,   4,  20,   1,0.97688, -61.9366,1.10000,0.90000,1.10000,0.90000
   484,'LAREDO 1 1  ', 115.0000,1,   4,  20,   1,0.95826, -64.3482,1.10000,0.90000,1.10000,0.90000
   485,'LAREDO 1 2  ',  13.8000,2,   4,  20,   1,1.04000, -57.9975,1.10000,0.90000,1.10000,0.90000
   486,'LAREDO 1 3  ',  13.8000,2,   4,  20,   1,1.04000, -58.0709,1.10000,0.90000,1.10000,0.90000
   487,'JOURDANTON 0', 115.0000,1,   4,  20,   1,0.96152, -53.0002,1.10000,0.90000,1.10000,0.90000
   488,'GEORGE WES~1', 115.0000,1,   4,  21,   1,0.91875, -62.6291,1.10000,0.90000,1.10000,0.90000
   489,'ROMA 0      ', 115.0000,1,   4,  19,   1,0.96536, -65.0607,1.10000,0.90000,1.10000,0.90000
   490,'CORPUS CHR~9', 115.0000,1,   4,  21,   1,0.97136, -53.8609,1.10000,0.90000,1.10000,0.90000
   491,'SANTA MARI~1', 115.0000,1,   4,  19,   1,0.90722, -76.6193,1.10000,0.90000,1.10000,0.90000
   492,'MCALLEN 1 0 ', 115.0000,1,   4,  19,   1,0.81839, -82.0246,1.10000,0.90000,1.10000,0.90000
   493,'CORPUS CH~27', 115.0000,1,   4,  21,   1,0.96400, -56.1305,1.10000,0.90000,1.10000,0.90000
   494,'FALFURRIAS 0', 115.0000,1,   4,  19,   1,0.84849, -69.8560,1.10000,0.90000,1.10000,0.90000
   495,'PETTUS 0    ', 115.0000,1,   4,  21,   1,0.94401, -50.9925,1.10000,0.90000,1.10000,0.90000
   496,'BROWNSVILL~5', 115.0000,1,   4,  19,   1,0.97382, -63.1842,1.10000,0.90000,1.10000,0.90000
   497,'ALICE 0     ', 115.0000,1,   4,  21,   1,0.90651, -64.4582,1.10000,0.90000,1.10000,0.90000
   498,'RIO GRANDE~1', 115.0000,1,   4,  19,   1,0.79290, -79.1769,1.10000,0.90000,1.10000,0.90000
   499,'PREMONT 0   ', 115.0000,1,   4,  20,   1,0.97101, -62.7642,1.10000,0.90000,1.10000,0.90000
   500,'FREER 0     ', 115.0000,1,   4,  20,   1,0.94747, -63.9759,1.10000,0.90000,1.10000,0.90000
   501,'PEARSALL 0  ', 230.0000,1,   4,  20,   1,0.96856, -55.9358,1.10000,0.90000,1.10000,0.90000
   502,'PEARSALL 1  ', 115.0000,1,   4,  20,   1,0.96462, -56.9861,1.10000,0.90000,1.10000,0.90000
   503,'PEARSALL 2  ',  20.0000,2,   4,  20,   1,0.96856, -55.9358,1.10000,0.90000,1.10000,0.90000
   504,'PEARSALL 3  ',  20.0000,2,   4,  20,   1,1.00000, -55.0704,1.10000,0.90000,1.10000,0.90000
   505,'PEARSALL 4  ',  20.0000,2,   4,  20,   1,1.00000, -55.1308,1.10000,0.90000,1.10000,0.90000
   506,'PEARSALL 5  ',  20.0000,2,   4,  20,   1,1.00000, -54.8556,1.10000,0.90000,1.10000,0.90000
   507,'PEARSALL 6  ',  20.0000,2,   4,  20,   1,0.96856, -55.9358,1.10000,0.90000,1.10000,0.90000
   508,'PEARSALL 7  ',  20.0000,2,   4,  20,   1,0.96856, -55.9358,1.10000,0.90000,1.10000,0.90000
   509,'SANDIA 0    ', 115.0000,1,   4,  21,   1,0.92237, -60.8517,1.10000,0.90000,1.10000,0.90000
   510,'SARITA 1 0  ', 230.0000,1,   4,  21,   1,1.00626, -54.6190,1.10000,0.90000,1.10000,0.90000
   511,'SARITA 1 1  ', 115.0000,1,   4,  21,   1,0.96396, -57.8746,1.10000,0.90000,1.10000,0.90000
   512,'SARITA 1 2  ',  13.8000,2,   4,  21,   1,1.04000, -52.5027,1.10000,0.90000,1.10000,0.90000
   513,'DILLEY 0    ', 115.0000,1,   4,  20,   1,0.94179, -59.9239,1.10000,0.90000,1.10000,0.90000
   514,'ORANGE GRO~1', 115.0000,1,   4,  21,   1,0.91483, -62.2540,1.10000,0.90000,1.10000,0.90000
   515,'PORTLAND 0  ', 115.0000,1,   4,  21,   1,0.97848, -52.6210,1.10000,0.90000,1.10000,0.90000
   516,'LAREDO 4 0  ', 230.0000,1,   4,  20,   1,0.96739, -61.8985,1.10000,0.90000,1.10000,0.90000
   517,'LAREDO 4 1  ', 115.0000,1,   4,  20,   1,0.95720, -63.9792,1.10000,0.90000,1.10000,0.90000
   518,'THREE RIVE~1', 115.0000,1,   4,  20,   1,0.92138, -64.3287,1.10000,0.90000,1.10000,0.90000
   519,'ROCKPORT 0  ', 115.0000,1,   4,  21,   1,0.97202, -50.3866,1.10000,0.90000,1.10000,0.90000
   520,'CORPUS CH~12', 115.0000,1,   4,  21,   1,0.96814, -54.5591,1.10000,0.90000,1.10000,0.90000
   521,'ARMSTRONG ~1', 230.0000,1,   4,  21,   1,0.99774, -55.9291,1.10000,0.90000,1.10000,0.90000
   522,'ARMSTRONG ~2', 115.0000,1,   4,  21,   1,1.00406, -54.8095,1.10000,0.90000,1.10000,0.90000
   523,'ARMSTRONG ~3',  18.0000,2,   4,  21,   1,1.04000, -54.1270,1.10000,0.90000,1.10000,0.90000
   524,'PENITAS 0   ', 115.0000,1,   4,  19,   1,0.85160, -76.5343,1.10000,0.90000,1.10000,0.90000
   525,'SULLIVAN C~1', 115.0000,1,   4,  19,   1,0.87063, -73.8402,1.10000,0.90000,1.10000,0.90000
   526,'CORPUS CH~26', 115.0000,1,   4,  21,   1,0.96112, -55.4603,1.10000,0.90000,1.10000,0.90000
   527,'MISSION 2 0 ', 115.0000,1,   4,  19,   1,0.82790, -79.8959,1.10000,0.90000,1.10000,0.90000
   528,'CORPUS CHR~1', 230.0000,1,   4,  21,   1,1.00829, -47.9543,1.10000,0.90000,1.10000,0.90000
   529,'CORPUS CHR~2', 115.0000,1,   4,  21,   1,0.98350, -52.2865,1.10000,0.90000,1.10000,0.90000
   530,'CORPUS CHR~3',  13.8000,2,   4,  21,   1,1.03000, -45.3456,1.10000,0.90000,1.10000,0.90000
   531,'CORPUS CHR~4',  13.8000,2,   4,  21,   1,1.03000, -45.0995,1.10000,0.90000,1.10000,0.90000
   532,'CORPUS CHR~5',  13.8000,2,   4,  21,   1,1.03000, -44.3536,1.10000,0.90000,1.10000,0.90000
   533,'CORPUS CHR~6',  13.8000,2,   4,  21,   1,1.00829, -47.9543,1.10000,0.90000,1.10000,0.90000
   534,'GRULLA 0    ', 115.0000,1,   4,  19,   1,0.88256, -72.5693,1.10000,0.90000,1.10000,0.90000
   535,'SARITA 2 0  ', 115.0000,1,   4,  21,   1,1.00514, -52.7022,1.10000,0.90000,1.10000,0.90000
   536,'SARITA 2 1  ',  13.8000,2,   4,  21,   1,1.00000, -48.7377,1.10000,0.90000,1.10000,0.90000
   537,'HARGILL 0   ', 115.0000,1,   4,  19,   1,0.92540, -76.7230,1.10000,0.90000,1.10000,0.90000
   538,'CORPUS CH~11', 115.0000,1,   4,  21,   1,0.98122, -52.6040,1.10000,0.90000,1.10000,0.90000
   539,'MATHIS 0    ', 115.0000,1,   4,  21,   1,0.93806, -58.1286,1.10000,0.90000,1.10000,0.90000
   540,'ARANSAS PA~1', 115.0000,1,   4,  21,   1,0.97551, -52.8794,1.10000,0.90000,1.10000,0.90000
   541,'SAN BENITO 0', 115.0000,1,   4,  19,   1,0.92695, -69.5459,1.10000,0.90000,1.10000,0.90000
   542,'PLEASANTON 0', 115.0000,1,   4,  20,   1,0.93940, -55.9594,1.10000,0.90000,1.10000,0.90000
   543,'REFUGIO 0   ', 115.0000,1,   4,  21,   1,0.98601, -45.5151,1.10000,0.90000,1.10000,0.90000
   544,'LYTLE 0     ', 115.0000,1,   4,  20,   1,0.91689, -62.9969,1.10000,0.90000,1.10000,0.90000
   545,'LAREDO 2 0  ', 115.0000,1,   4,  20,   1,0.97418, -62.5450,1.10000,0.90000,1.10000,0.90000
   546,'BRUNI 1 0   ', 115.0000,1,   4,  20,   1,1.01031, -59.2011,1.10000,0.90000,1.10000,0.90000
   547,'BRUNI 1 1   ',  13.8000,2,   4,  20,   1,1.04000, -55.8172,1.10000,0.90000,1.10000,0.90000
   548,'GOLIAD 0    ', 115.0000,1,   4,  21,   1,0.94187, -51.2362,1.10000,0.90000,1.10000,0.90000
   549,'SAN DIEGO 0 ', 115.0000,1,   4,  20,   1,0.93524, -64.7749,1.10000,0.90000,1.10000,0.90000
   550,'PORT ARANS~1', 115.0000,1,   4,  21,   1,0.96993, -53.9640,1.10000,0.90000,1.10000,0.90000
   551,'TAFT 1 0    ', 230.0000,2,   4,  21,   1,1.04000, -45.1609,1.10000,0.90000,1.10000,0.90000
   552,'TAFT 1 1    ', 115.0000,1,   4,  21,   1,0.99531, -48.9300,1.10000,0.90000,1.10000,0.90000
   553,'SAN PERLIT~1', 230.0000,2,   4,  19,   1,1.03000, -56.5901,1.10000,0.90000,1.10000,0.90000
   554,'SAN PERLIT~2', 115.0000,1,   4,  19,   1,1.01763, -65.5277,1.10000,0.90000,1.10000,0.90000
   555,'ZAPATA 0    ', 115.0000,1,   4,  19,   1,0.95879, -65.4408,1.10000,0.90000,1.10000,0.90000
   556,'SANTA ROS~11', 115.0000,1,   4,  19,   1,0.90613, -78.1291,1.10000,0.90000,1.10000,0.90000
   557,'COTULLA 0   ', 115.0000,1,   4,  20,   1,0.91478, -65.5639,1.10000,0.90000,1.10000,0.90000
   558,'QUEMADO 0   ', 115.0000,1,   4,  20,   1,0.94218, -59.6543,1.10000,0.90000,1.10000,0.90000
   559,'CARRIZO SP~1', 115.0000,1,   4,  20,   1,0.92088, -63.1190,1.10000,0.90000,1.10000,0.90000
   560,'LAREDO 5 0  ', 115.0000,1,   4,  20,   1,0.95120, -65.1697,1.10000,0.90000,1.10000,0.90000
   561,'RAYMONDVIL~1', 115.0000,1,   4,  19,   1,1.00553, -63.2763,1.10000,0.90000,1.10000,0.90000
   562,'BROWNSVILL~1', 230.0000,2,   4,  19,   1,1.02000, -57.3643,1.10000,0.90000,1.10000,0.90000
   563,'BROWNSVILL~2', 115.0000,1,   4,  19,   1,1.00065, -60.1585,1.10000,0.90000,1.10000,0.90000
   564,'SEBASTIAN ~1', 115.0000,2,   4,  19,   1,1.02000, -70.0486,1.10000,0.90000,1.10000,0.90000
   565,'OILTON 0    ', 500.0000,2,   4,  20,   1,1.00000, -56.9347,1.10000,0.90000,1.10000,0.90000
   566,'OILTON 1    ', 230.0000,1,   4,  20,   1,0.99008, -58.6286,1.10000,0.90000,1.10000,0.90000
   567,'OILTON 2    ', 115.0000,1,   4,  20,   1,0.98036, -60.9080,1.10000,0.90000,1.10000,0.90000
   568,'GARLAND 5 0 ', 161.0000,1,   5,  16,   1,0.93406, -77.3803,1.10000,0.90000,1.10000,0.90000
   569,'KERENS 0    ', 161.0000,1,   5,  14,   1,0.94169, -69.6813,1.10000,0.90000,1.10000,0.90000
   570,'LIPAN 0     ', 161.0000,1,   5,  18,   1,0.97851, -60.7663,1.10000,0.90000,1.10000,0.90000
   571,'DALLAS 24 0 ', 161.0000,1,   5,  16,   1,0.93847, -76.8327,1.10000,0.90000,1.10000,0.90000
   572,'DENTON 4 0  ', 161.0000,1,   5,  17,   1,0.95691, -72.2873,1.10000,0.90000,1.10000,0.90000
   573,'ALBANY 2 0  ', 161.0000,1,   5,  15,   1,0.98973, -49.1152,1.10000,0.90000,1.10000,0.90000
   574,'DALLAS 21 0 ', 161.0000,1,   5,  16,   1,0.92657, -78.1090,1.10000,0.90000,1.10000,0.90000
   575,'PLANO 2 0   ', 161.0000,1,   5,  16,   1,0.94488, -75.9782,1.10000,0.90000,1.10000,0.90000
   576,'THORNTON 0  ', 161.0000,1,   5,  13,   1,0.96980, -61.1695,1.10000,0.90000,1.10000,0.90000
   577,'DENTON 5 0  ', 161.0000,1,   5,  17,   1,0.95217, -72.7957,1.10000,0.90000,1.10000,0.90000
   578,'EARLY 0     ', 161.0000,1,   5,  15,   1,0.97911, -56.8811,1.10000,0.90000,1.10000,0.90000
   579,'DECATUR 0   ', 161.0000,1,   5,  17,   1,0.94720, -68.5979,1.10000,0.90000,1.10000,0.90000
   580,'KELLER 2 0  ', 500.0000,1,   5,  17,   1,0.98162, -67.4468,1.10000,0.90000,1.10000,0.90000
   581,'KELLER 2 1  ', 161.0000,1,   5,  17,   1,0.95323, -72.3357,1.10000,0.90000,1.10000,0.90000
   582,'PONDER 0    ', 161.0000,1,   5,  17,   1,0.94119, -73.6631,1.10000,0.90000,1.10000,0.90000
   583,'JACKSBORO ~1', 500.0000,1,   5,  12,   1,1.00026, -54.2943,1.10000,0.90000,1.10000,0.90000
   584,'JACKSBORO ~2', 161.0000,1,   5,  12,   1,0.99163, -56.0589,1.10000,0.90000,1.10000,0.90000
   585,'JACKSBORO ~3',  13.8000,2,   5,  12,   1,1.00000, -52.5794,1.10000,0.90000,1.10000,0.90000
   586,'ALEDO 1 0   ', 500.0000,1,   5,  17,   1,0.97740, -65.2403,1.10000,0.90000,1.10000,0.90000
   587,'ALEDO 1 1   ', 161.0000,1,   5,  17,   1,0.95556, -69.1728,1.10000,0.90000,1.10000,0.90000
   588,'ALEDO 1 2   ',  13.8000,2,   5,  17,   1,0.97740, -65.2403,1.10000,0.90000,1.10000,0.90000
   589,'GATESVILLE~4', 161.0000,1,   5,  13,   1,0.97699, -61.5290,1.10000,0.90000,1.10000,0.90000
   590,'CLEBURNE 2 0', 161.0000,1,   5,  18,   1,0.95408, -68.3398,1.10000,0.90000,1.10000,0.90000
   591,'FORT WORTH~6', 161.0000,1,   5,  17,   1,0.93691, -73.9808,1.10000,0.90000,1.10000,0.90000
   592,'FORT WORT~16', 161.0000,1,   5,  17,   1,0.91999, -74.7992,1.10000,0.90000,1.10000,0.90000
   593,'FORT WORTH~1', 161.0000,1,   5,  17,   1,0.94455, -74.9858,1.10000,0.90000,1.10000,0.90000
   594,'TROY 0      ', 161.0000,1,   5,  13,   1,0.97647, -60.4044,1.10000,0.90000,1.10000,0.90000
   595,'SPRINGTOWN 0', 161.0000,1,   5,  12,   1,0.92173, -72.4566,1.10000,0.90000,1.10000,0.90000
   596,'PRINCETON 0 ', 161.0000,1,   5,  16,   1,0.96698, -72.9152,1.10000,0.90000,1.10000,0.90000
   597,'DALLAS 27 0 ', 161.0000,1,   5,  16,   1,0.94345, -76.2022,1.10000,0.90000,1.10000,0.90000
   598,'DALLAS 1 0  ', 500.0000,1,   5,  16,   1,0.99607, -70.0571,1.10000,0.90000,1.10000,0.90000
   599,'DALLAS 1 1  ', 161.0000,1,   5,  16,   1,0.97772, -72.4115,1.10000,0.90000,1.10000,0.90000
   600,'DALLAS 1 2  ',  13.2000,2,   5,  16,   1,0.99607, -70.0571,1.10000,0.90000,1.10000,0.90000
   601,'DALLAS 1 3  ',  13.2000,2,   5,  16,   1,0.99607, -70.0571,1.10000,0.90000,1.10000,0.90000
   602,'DALLAS 1 4  ',  13.2000,2,   5,  16,   1,1.02000, -69.4312,1.10000,0.90000,1.10000,0.90000
   603,'DALLAS 1 5  ',  13.2000,2,   5,  16,   1,1.02000, -69.4079,1.10000,0.90000,1.10000,0.90000
   604,'DALLAS 1 6  ',  13.2000,2,   5,  16,   1,1.02000, -69.7852,1.10000,0.90000,1.10000,0.90000
   605,'DALLAS 1 7  ',  13.2000,2,   5,  16,   1,1.02000, -69.2143,1.10000,0.90000,1.10000,0.90000
   606,'DALLAS 1 8  ',  13.2000,2,   5,  16,   1,1.02000, -69.4786,1.10000,0.90000,1.10000,0.90000
   607,'DALLAS 1 9  ',  13.2000,2,   5,  16,   1,1.02000, -69.3594,1.10000,0.90000,1.10000,0.90000
   608,'ROYSE CITY 0', 161.0000,1,   5,  16,   1,0.93780, -76.2021,1.10000,0.90000,1.10000,0.90000
   609,'BOYD 0      ', 161.0000,1,   5,  17,   1,0.94933, -68.9724,1.10000,0.90000,1.10000,0.90000
   610,'STEPHENVIL~1', 500.0000,1,   5,  18,   1,1.01349, -54.6080,1.10000,0.90000,1.10000,0.90000
   611,'STEPHENVIL~2', 161.0000,1,   5,  18,   1,1.00501, -56.6757,1.10000,0.90000,1.10000,0.90000
   612,'MANSFIELD 0 ', 500.0000,1,   5,  17,   1,1.00118, -65.8525,1.10000,0.90000,1.10000,0.90000
   613,'MANSFIELD 1 ', 161.0000,1,   5,  17,   1,0.96842, -70.3878,1.10000,0.90000,1.10000,0.90000
   614,'GREENVILLE~1', 500.0000,1,   5,  16,   1,0.99153, -65.9034,1.10000,0.90000,1.10000,0.90000
   615,'GREENVILLE~2', 161.0000,1,   5,  16,   1,0.96930, -70.5435,1.10000,0.90000,1.10000,0.90000
   616,'GREENVILLE~3',  22.0000,2,   5,  16,   1,1.02000, -65.1461,1.10000,0.90000,1.10000,0.90000
   617,'GREENVILLE~4', 115.0000,1,   5,  16,   1,0.96686, -69.3822,1.10000,0.90000,1.10000,0.90000
   618,'PLANO 4 0   ', 161.0000,1,   5,  16,   1,0.94611, -76.0025,1.10000,0.90000,1.10000,0.90000
   619,'GROESBECK 0 ', 161.0000,1,   5,  14,   1,0.95997, -63.2416,1.10000,0.90000,1.10000,0.90000
   620,'GRAHAM 0    ', 500.0000,1,   5,  12,   1,0.99840, -55.8416,1.10000,0.90000,1.10000,0.90000
   621,'GRAHAM 1    ', 161.0000,1,   5,  12,   1,0.99438, -56.7210,1.10000,0.90000,1.10000,0.90000
   622,'GRAHAM 2    ',  13.8000,2,   5,  12,   1,0.99840, -55.8416,1.10000,0.90000,1.10000,0.90000
   623,'GRAHAM 3    ',  13.8000,2,   5,  12,   1,1.00000, -53.0633,1.10000,0.90000,1.10000,0.90000
   624,'MABANK 2 0  ', 161.0000,1,   5,  14,   1,0.93933, -70.4145,1.10000,0.90000,1.10000,0.90000
   625,'MABANK 2 1  ', 115.0000,1,   5,  14,   1,0.91540, -73.2111,1.10000,0.90000,1.10000,0.90000
   626,'MABANK 2 2  ', 115.0000,1,   5,  14,   1,0.88489, -77.3616,1.10000,0.90000,1.10000,0.90000
   627,'MABANK 2 3  ', 115.0000,1,   5,  14,   1,0.85070, -83.2383,1.10000,0.90000,1.10000,0.90000
   628,'ARLINGTON ~1', 500.0000,1,   5,  17,   1,0.99364, -68.1464,1.10000,0.90000,1.10000,0.90000
   629,'ARLINGTON ~2', 161.0000,1,   5,  17,   1,0.96133, -72.6099,1.10000,0.90000,1.10000,0.90000
   630,'ARLINGTON ~3',  13.8000,2,   5,  17,   1,1.03000, -68.0725,1.10000,0.90000,1.10000,0.90000
   631,'ARLINGTON ~4',  13.8000,2,   5,  17,   1,0.99364, -68.1464,1.10000,0.90000,1.10000,0.90000
   632,'ARLINGTON ~5',  13.8000,2,   5,  17,   1,1.03000, -65.5346,1.10000,0.90000,1.10000,0.90000
   633,'ARLINGTON ~6',  13.8000,2,   5,  17,   1,1.03000, -65.4125,1.10000,0.90000,1.10000,0.90000
   634,'ARLINGTON ~7',  13.8000,2,   5,  17,   1,1.03000, -65.2413,1.10000,0.90000,1.10000,0.90000
   635,'DALLAS 41 0 ', 161.0000,1,   5,  17,   1,0.93788, -76.7512,1.10000,0.90000,1.10000,0.90000
   636,'WACO 3 0    ', 161.0000,1,   5,  13,   1,0.98559, -60.4943,1.10000,0.90000,1.10000,0.90000
   637,'DALLAS 19 0 ', 161.0000,1,   5,  16,   1,0.94303, -76.2681,1.10000,0.90000,1.10000,0.90000
   638,'BANGS 0     ', 161.0000,1,   5,  15,   1,1.00279, -52.2672,1.10000,0.90000,1.10000,0.90000
   639,'PROSPER 0   ', 161.0000,1,   5,  16,   1,0.94028, -75.8918,1.10000,0.90000,1.10000,0.90000
   640,'EVANT 0     ', 161.0000,1,   5,  18,   1,0.96831, -62.6313,1.10000,0.90000,1.10000,0.90000
   641,'TERRELL 1 0 ', 161.0000,1,   5,  16,   1,0.90484, -78.1859,1.10000,0.90000,1.10000,0.90000
   642,'TERRELL 1 1 ', 115.0000,1,   5,  16,   1,0.88578, -79.6655,1.10000,0.90000,1.10000,0.90000
   643,'AUBREY 0    ', 161.0000,1,   5,  17,   1,0.95219, -73.1240,1.10000,0.90000,1.10000,0.90000
   644,'WACO 4 0    ', 161.0000,1,   5,  13,   1,0.98056, -61.9524,1.10000,0.90000,1.10000,0.90000
   645,'LORENA 0    ', 161.0000,1,   5,  13,   1,0.96410, -62.9023,1.10000,0.90000,1.10000,0.90000
   646,'FORT HOOD 0 ', 161.0000,1,   5,  13,   1,0.96733, -61.5078,1.10000,0.90000,1.10000,0.90000
   647,'ARLINGTON~13', 161.0000,1,   5,  17,   1,0.93144, -76.0190,1.10000,0.90000,1.10000,0.90000
   648,'MCKINNEY 3 0', 500.0000,1,   5,  16,   1,0.99080, -69.7303,1.10000,0.90000,1.10000,0.90000
   649,'MCKINNEY 3 1', 161.0000,1,   5,  16,   1,0.96008, -74.2887,1.10000,0.90000,1.10000,0.90000
   650,'DALLAS 38 0 ', 161.0000,1,   5,  17,   1,0.93948, -76.2626,1.10000,0.90000,1.10000,0.90000
   651,'ARLINGTON~17', 161.0000,1,   5,  17,   1,0.93280, -75.6202,1.10000,0.90000,1.10000,0.90000
   652,'MILFORD 0   ', 161.0000,1,   5,  14,   1,0.96157, -69.8985,1.10000,0.90000,1.10000,0.90000
   653,'CLIFTON 1 0 ', 161.0000,1,   5,  18,   1,0.97163, -64.9736,1.10000,0.90000,1.10000,0.90000
   654,'CLIFTON 1 1 ',  13.8000,2,   5,  18,   1,0.97163, -64.9736,1.10000,0.90000,1.10000,0.90000
   655,'DALLAS 15 0 ', 161.0000,1,   5,  16,   1,0.93206, -77.4605,1.10000,0.90000,1.10000,0.90000
   656,'FROST 0     ', 161.0000,1,   5,  14,   1,0.96313, -69.2727,1.10000,0.90000,1.10000,0.90000
   657,'GRANDVIEW 0 ', 161.0000,1,   5,  14,   1,0.93419, -73.3003,1.10000,0.90000,1.10000,0.90000
   658,'HASLET 0    ', 161.0000,1,   5,  17,   1,0.92732, -73.7349,1.10000,0.90000,1.10000,0.90000
   659,'BARDWELL 0  ', 161.0000,1,   5,  14,   1,0.99133, -67.0305,1.10000,0.90000,1.10000,0.90000
   660,'LAKE DALLA~1', 161.0000,1,   5,  17,   1,0.94653, -75.9321,1.10000,0.90000,1.10000,0.90000
   661,'PLANO 1 0   ', 161.0000,1,   5,  16,   1,0.95244, -74.9751,1.10000,0.90000,1.10000,0.90000
   662,'EULESS 2 0  ', 161.0000,1,   5,  17,   1,0.94881, -74.3008,1.10000,0.90000,1.10000,0.90000
   663,'FORT WORT~17', 161.0000,1,   5,  17,   1,0.91770, -74.9283,1.10000,0.90000,1.10000,0.90000
   664,'FLOWER MOU~2', 161.0000,1,   5,  17,   1,0.93132, -75.9140,1.10000,0.90000,1.10000,0.90000
   665,'DALLAS 11 0 ', 161.0000,1,   5,  16,   1,0.94690, -75.7812,1.10000,0.90000,1.10000,0.90000
   666,'COMANCHE 0  ', 161.0000,1,   5,  15,   1,0.97657, -58.1481,1.10000,0.90000,1.10000,0.90000
   667,'RICHARDSON~2', 500.0000,1,   5,  16,   1,0.98006, -70.7817,1.10000,0.90000,1.10000,0.90000
   668,'RICHARDSON~3', 161.0000,1,   5,  16,   1,0.95020, -75.3617,1.10000,0.90000,1.10000,0.90000
   669,'FORT WORT~28', 161.0000,1,   5,  17,   1,0.94217, -73.4758,1.10000,0.90000,1.10000,0.90000
   670,'IRVING 1 0  ', 161.0000,1,   5,  17,   1,0.93251, -77.1676,1.10000,0.90000,1.10000,0.90000
   671,'IRVING 1 1  ',  13.8000,2,   5,  17,   1,0.93251, -77.1676,1.10000,0.90000,1.10000,0.90000
   672,'IRVING 1 2  ',  13.8000,2,   5,  17,   1,0.93251, -77.1676,1.10000,0.90000,1.10000,0.90000
   673,'DALLAS 44 0 ', 161.0000,1,   5,  17,   1,0.95298, -74.5274,1.10000,0.90000,1.10000,0.90000
   674,'LANCASTER ~1', 161.0000,1,   5,  16,   1,0.94232, -75.5779,1.10000,0.90000,1.10000,0.90000
   675,'PALO PINTO~8', 161.0000,1,   5,  12,   1,0.96384, -60.0947,1.10000,0.90000,1.10000,0.90000
   676,'ADDISON 0   ', 161.0000,1,   5,  16,   1,0.93209, -77.5689,1.10000,0.90000,1.10000,0.90000
   677,'HICO 0      ', 161.0000,1,   5,  18,   1,0.98117, -61.6805,1.10000,0.90000,1.10000,0.90000
   678,'KRUM 0      ', 161.0000,1,   5,  17,   1,0.93608, -73.8724,1.10000,0.90000,1.10000,0.90000
   679,'KAUFMAN 0   ', 161.0000,1,   5,  16,   1,0.92582, -75.5269,1.10000,0.90000,1.10000,0.90000
   680,'CADDO MILL~1', 161.0000,1,   5,  16,   1,0.95550, -73.2432,1.10000,0.90000,1.10000,0.90000
   681,'PLANO 7 0   ', 161.0000,1,   5,  16,   1,0.93811, -76.9425,1.10000,0.90000,1.10000,0.90000
   682,'FORT WORT~25', 161.0000,1,   5,  17,   1,0.92548, -75.6363,1.10000,0.90000,1.10000,0.90000
   683,'BAIRD 0     ', 161.0000,1,   5,  15,   1,0.98259, -50.3662,1.10000,0.90000,1.10000,0.90000
   684,'PERRIN 0    ', 161.0000,1,   5,  12,   1,0.98481, -61.9667,1.10000,0.90000,1.10000,0.90000
   685,'BROWNWOOD 0 ', 500.0000,1,   5,  15,   1,1.02543, -52.3101,1.10000,0.90000,1.10000,0.90000
   686,'BROWNWOOD 1 ', 161.0000,1,   5,  15,   1,1.00523, -52.9778,1.10000,0.90000,1.10000,0.90000
   687,'DALLAS 6 0  ', 161.0000,1,   5,  16,   1,0.93402, -77.2605,1.10000,0.90000,1.10000,0.90000
   688,'MARLIN 0    ', 161.0000,1,   5,  13,   1,0.97036, -58.2201,1.10000,0.90000,1.10000,0.90000
   689,'MARLIN 1    ', 115.0000,1,   5,  13,   1,0.96543, -57.2152,1.10000,0.90000,1.10000,0.90000
   690,'ARLINGTON~14', 161.0000,1,   5,  17,   1,0.95341, -73.6084,1.10000,0.90000,1.10000,0.90000
   691,'DALLAS 8 0  ', 161.0000,1,   5,  16,   1,0.92993, -77.8748,1.10000,0.90000,1.10000,0.90000
   692,'JONESBORO 0 ', 161.0000,1,   5,  18,   1,0.97764, -61.9203,1.10000,0.90000,1.10000,0.90000
   693,'DALLAS 33 0 ', 161.0000,1,   5,  16,   1,0.93565, -77.0270,1.10000,0.90000,1.10000,0.90000
   694,'GOLDTHWAIT~6', 161.0000,1,   5,  18,   1,0.99220, -56.5950,1.10000,0.90000,1.10000,0.90000
   695,'PLANO 5 0   ', 161.0000,1,   5,  16,   1,0.94599, -75.9527,1.10000,0.90000,1.10000,0.90000
   696,'BELTON 0    ', 500.0000,1,   5,  13,   1,1.00328, -56.0749,1.10000,0.90000,1.10000,0.90000
   697,'BELTON 1    ', 161.0000,1,   5,  13,   1,0.99033, -58.4182,1.10000,0.90000,1.10000,0.90000
   698,'TOLAR 0     ', 161.0000,1,   5,  18,   1,0.97845, -61.2413,1.10000,0.90000,1.10000,0.90000
   699,'BRECKENRID~1', 161.0000,1,   5,  15,   1,0.97744, -53.2028,1.10000,0.90000,1.10000,0.90000
   700,'EASTLAND 0  ', 161.0000,1,   5,  15,   1,0.97536, -58.3423,1.10000,0.90000,1.10000,0.90000
   701,'COOPER 0    ', 161.0000,1,   5,  16,   1,0.97099, -69.1284,1.10000,0.90000,1.10000,0.90000
   702,'WACO 1 0    ', 500.0000,1,   5,  13,   1,0.99744, -59.8407,1.10000,0.90000,1.10000,0.90000
   703,'WACO 1 1    ', 161.0000,1,   5,  13,   1,0.98679, -61.1796,1.10000,0.90000,1.10000,0.90000
   704,'DALLAS 42 0 ', 161.0000,1,   5,  16,   1,0.92518, -78.2216,1.10000,0.90000,1.10000,0.90000
   705,'GATESVILLE~1', 161.0000,1,   5,  13,   1,0.97324, -61.9977,1.10000,0.90000,1.10000,0.90000
   706,'ANNA 0      ', 161.0000,1,   5,  16,   1,0.95436, -73.1698,1.10000,0.90000,1.10000,0.90000
   707,'MOODY 0     ', 161.0000,1,   5,  13,   1,0.97031, -61.7632,1.10000,0.90000,1.10000,0.90000
   708,'FORT WORT~12', 161.0000,1,   5,  17,   1,0.95347, -73.4386,1.10000,0.90000,1.10000,0.90000
   709,'WACO 6 0    ', 161.0000,1,   5,  13,   1,0.98255, -62.2049,1.10000,0.90000,1.10000,0.90000
   710,'GRAND PRAI~1', 161.0000,1,   5,  17,   1,0.94924, -75.1946,1.10000,0.90000,1.10000,0.90000
   711,'ROWLETT 2 0 ', 161.0000,1,   5,  16,   1,0.94581, -75.6951,1.10000,0.90000,1.10000,0.90000
   712,'PLANO 6 0   ', 161.0000,1,   5,  16,   1,0.93261, -77.3427,1.10000,0.90000,1.10000,0.90000
   713,'IRVING 5 0  ', 161.0000,1,   5,  17,   1,0.92932, -77.3816,1.10000,0.90000,1.10000,0.90000
   714,'DALLAS 7 0  ', 161.0000,1,   5,  16,   1,0.92987, -77.7586,1.10000,0.90000,1.10000,0.90000
   715,'BRYSON 2 0  ', 161.0000,1,   5,  12,   1,0.97997, -60.4205,1.10000,0.90000,1.10000,0.90000
   716,'MORGAN 0    ', 161.0000,1,   5,  18,   1,0.97270, -63.4413,1.10000,0.90000,1.10000,0.90000
   717,'SACHSE 0    ', 161.0000,1,   5,  16,   1,0.94075, -76.3685,1.10000,0.90000,1.10000,0.90000
   718,'PARADISE 0  ', 161.0000,1,   5,  12,   1,0.96301, -66.2910,1.10000,0.90000,1.10000,0.90000
   719,'RIO VISTA 0 ', 161.0000,1,   5,  18,   1,0.97101, -64.3175,1.10000,0.90000,1.10000,0.90000
   720,'STRAWN 0    ', 161.0000,1,   5,  12,   1,0.97572, -55.4402,1.10000,0.90000,1.10000,0.90000
   721,'MAY-00      ', 161.0000,1,   5,  15,   1,0.97903, -55.5651,1.10000,0.90000,1.10000,0.90000
   722,'DESOTO 0    ', 161.0000,1,   5,  17,   1,0.94017, -75.9338,1.10000,0.90000,1.10000,0.90000
   723,'MESQUITE 2 0', 161.0000,1,   5,  16,   1,0.94540, -75.9374,1.10000,0.90000,1.10000,0.90000
   724,'ROSEBUD 0   ', 161.0000,1,   5,  13,   1,0.97103, -58.7301,1.10000,0.90000,1.10000,0.90000
   725,'DENTON 2 0  ', 161.0000,1,   5,  17,   1,0.95829, -72.2498,1.10000,0.90000,1.10000,0.90000
   726,'DALLAS 4 0  ', 161.0000,1,   5,  16,   1,0.93290, -77.4634,1.10000,0.90000,1.10000,0.90000
   727,'AXTELL 0    ', 161.0000,1,   5,  14,   1,0.96859, -64.3253,1.10000,0.90000,1.10000,0.90000
   728,'NOLANVILLE 0', 161.0000,1,   5,  13,   1,0.98050, -59.6982,1.10000,0.90000,1.10000,0.90000
   729,'DENTON 1 0  ', 500.0000,1,   5,  17,   1,0.98188, -68.2709,1.10000,0.90000,1.10000,0.90000
   730,'DENTON 1 1  ', 161.0000,1,   5,  17,   1,0.96351, -71.4966,1.10000,0.90000,1.10000,0.90000
   731,'DENTON 1 2  ',  13.8000,2,   5,  17,   1,1.04000, -66.3992,1.10000,0.90000,1.10000,0.90000
   732,'DENTON 1 3  ',  13.8000,2,   5,  17,   1,1.04000, -68.2351,1.10000,0.90000,1.10000,0.90000
   733,'DALLAS 39 0 ', 161.0000,1,   5,  16,   1,0.92319, -78.2784,1.10000,0.90000,1.10000,0.90000
   734,'DUBLIN 1 0  ', 161.0000,1,   5,  15,   1,0.98490, -58.4270,1.10000,0.90000,1.10000,0.90000
   735,'DUBLIN 1 1  ',  18.0000,2,   5,  15,   1,1.00000, -56.7296,1.10000,0.90000,1.10000,0.90000
   736,'MERTENS 0   ', 161.0000,1,   5,  14,   1,0.96467, -68.4477,1.10000,0.90000,1.10000,0.90000
   737,'WEATHERFOR~1', 161.0000,1,   5,  12,   1,0.93090, -71.1090,1.10000,0.90000,1.10000,0.90000
   738,'PLANO 3 0   ', 161.0000,1,   5,  16,   1,0.94414, -76.2207,1.10000,0.90000,1.10000,0.90000
   739,'MALONE 0    ', 161.0000,1,   5,  14,   1,0.96689, -67.3442,1.10000,0.90000,1.10000,0.90000
   740,'DENTON 3 0  ', 161.0000,1,   5,  17,   1,0.95422, -72.8361,1.10000,0.90000,1.10000,0.90000
   741,'GRAFORD 0   ', 161.0000,1,   5,  12,   1,0.97595, -58.2629,1.10000,0.90000,1.10000,0.90000
   742,'ARLINGTON~16', 161.0000,1,   5,  17,   1,0.93564, -75.3844,1.10000,0.90000,1.10000,0.90000
   743,'ROCKWALL 1 0', 161.0000,1,   5,  16,   1,0.93723, -76.6443,1.10000,0.90000,1.10000,0.90000
   744,'CORSICANA ~2', 500.0000,1,   5,  14,   1,1.00198, -63.5854,1.10000,0.90000,1.10000,0.90000
   745,'CORSICANA ~3', 161.0000,1,   5,  14,   1,0.99677, -65.1474,1.10000,0.90000,1.10000,0.90000
   746,'GARLAND 2 0 ', 161.0000,1,   5,  16,   1,0.93574, -77.1146,1.10000,0.90000,1.10000,0.90000
   747,'GATESVILLE~2', 161.0000,1,   5,  13,   1,0.97729, -61.6582,1.10000,0.90000,1.10000,0.90000
   748,'CARROLLTON~3', 161.0000,1,   5,  16,   1,0.92650, -78.2639,1.10000,0.90000,1.10000,0.90000
   749,'FORT WORT~19', 161.0000,1,   5,  17,   1,0.91125, -76.8539,1.10000,0.90000,1.10000,0.90000
   750,'RHOME 0     ', 161.0000,1,   5,  17,   1,0.93800, -71.6740,1.10000,0.90000,1.10000,0.90000
   751,'VENUS 0     ', 161.0000,1,   5,  17,   1,0.94797, -73.0422,1.10000,0.90000,1.10000,0.90000
   752,'OLNEY 2 0   ', 161.0000,1,   5,  12,   1,0.98566, -55.9570,1.10000,0.90000,1.10000,0.90000
   753,'CARROLLTON~1', 161.0000,1,   5,  16,   1,0.93585, -76.8976,1.10000,0.90000,1.10000,0.90000
   754,'DALLAS 20 0 ', 161.0000,1,   5,  16,   1,0.93760, -76.9039,1.10000,0.90000,1.10000,0.90000
   755,'GORDON 0    ', 161.0000,1,   5,  12,   1,0.94982, -63.6873,1.10000,0.90000,1.10000,0.90000
   756,'MERIDIAN 0  ', 161.0000,1,   5,  18,   1,0.97570, -62.6038,1.10000,0.90000,1.10000,0.90000
   757,'KILLEEN 4 0 ', 500.0000,1,   5,  13,   1,0.99779, -56.9310,1.10000,0.90000,1.10000,0.90000
   758,'KILLEEN 4 1 ', 161.0000,1,   5,  13,   1,0.99152, -58.2992,1.10000,0.90000,1.10000,0.90000
   759,'DUNCANVILL~1', 161.0000,1,   5,  17,   1,0.94664, -75.4252,1.10000,0.90000,1.10000,0.90000
   760,'ARGYLE 0    ', 161.0000,1,   5,  17,   1,0.94064, -74.3755,1.10000,0.90000,1.10000,0.90000
   761,'BRYSON 1 0  ', 500.0000,1,   5,  12,   1,0.99722, -57.6732,1.10000,0.90000,1.10000,0.90000
   762,'BRYSON 1 1  ', 161.0000,1,   5,  12,   1,0.98701, -59.3934,1.10000,0.90000,1.10000,0.90000
   763,'BRYSON 1 2  ',  18.0000,2,   5,  12,   1,1.00000, -56.9543,1.10000,0.90000,1.10000,0.90000
   764,'FORT WORTH~4', 161.0000,1,   5,  17,   1,0.92979, -74.6973,1.10000,0.90000,1.10000,0.90000
   765,'MINERAL WE~1', 161.0000,1,   5,  12,   1,0.95374, -61.7797,1.10000,0.90000,1.10000,0.90000
   766,'COOLIDGE 0  ', 161.0000,1,   5,  14,   1,0.97783, -61.1234,1.10000,0.90000,1.10000,0.90000
   767,'RICE 0      ', 161.0000,1,   5,  14,   1,0.96544, -69.7062,1.10000,0.90000,1.10000,0.90000
   768,'DALLAS 35 0 ', 161.0000,1,   5,  16,   1,0.93163, -77.5559,1.10000,0.90000,1.10000,0.90000
   769,'POOLVILLE 0 ', 500.0000,1,   5,  12,   1,0.99571, -60.9133,1.10000,0.90000,1.10000,0.90000
   770,'POOLVILLE 1 ', 161.0000,1,   5,  12,   1,0.98546, -62.6615,1.10000,0.90000,1.10000,0.90000
   771,'POOLVILLE 2 ',  13.8000,2,   5,  12,   1,1.01000, -58.5867,1.10000,0.90000,1.10000,0.90000
   772,'POOLVILLE 3 ',  13.8000,2,   5,  12,   1,1.01000, -59.8323,1.10000,0.90000,1.10000,0.90000
   773,'POOLVILLE 4 ',  13.8000,2,   5,  12,   1,1.01000, -59.5495,1.10000,0.90000,1.10000,0.90000
   774,'WALNUT SPR~1', 161.0000,1,   5,  18,   1,0.98230, -62.5486,1.10000,0.90000,1.10000,0.90000
   775,'BEDFORD 2 0 ', 161.0000,1,   5,  17,   1,0.94043, -75.1240,1.10000,0.90000,1.10000,0.90000
   776,'HUBBARD 0   ', 161.0000,1,   5,  14,   1,0.96567, -63.9525,1.10000,0.90000,1.10000,0.90000
   777,'FERRIS 0    ', 161.0000,1,   5,  14,   1,0.94673, -74.1165,1.10000,0.90000,1.10000,0.90000
   778,'GARLAND 4 0 ', 161.0000,1,   5,  16,   1,0.93725, -77.0268,1.10000,0.90000,1.10000,0.90000
   779,'DALLAS 32 0 ', 161.0000,1,   5,  16,   1,0.93951, -76.5410,1.10000,0.90000,1.10000,0.90000
   780,'PILOT POIN~1', 161.0000,1,   5,  16,   1,0.94688, -74.5295,1.10000,0.90000,1.10000,0.90000
   781,'FORT WORT~26', 161.0000,1,   5,  17,   1,0.92893, -75.1955,1.10000,0.90000,1.10000,0.90000
   782,'NORTH RICH~2', 161.0000,1,   5,  17,   1,0.93127, -75.4793,1.10000,0.90000,1.10000,0.90000
   783,'JUSTIN 0    ', 161.0000,1,   5,  17,   1,0.93765, -73.1200,1.10000,0.90000,1.10000,0.90000
   784,'SCURRY 0    ', 161.0000,1,   5,  14,   1,0.94398, -74.6956,1.10000,0.90000,1.10000,0.90000
   785,'SANGER 0    ', 161.0000,1,   5,  17,   1,0.93492, -73.7052,1.10000,0.90000,1.10000,0.90000
   786,'KILLEEN 1 0 ', 161.0000,1,   5,  13,   1,0.96701, -61.5076,1.10000,0.90000,1.10000,0.90000
   787,'MABANK 1 0  ', 161.0000,1,   5,  14,   1,0.93288, -72.8742,1.10000,0.90000,1.10000,0.90000
   788,'MEXIA 0     ', 161.0000,1,   5,  14,   1,0.95608, -64.3251,1.10000,0.90000,1.10000,0.90000
   789,'CARROLLTON~2', 161.0000,1,   5,  16,   1,0.93363, -77.5743,1.10000,0.90000,1.10000,0.90000
   790,'NEVADA 0    ', 161.0000,1,   5,  16,   1,0.95053, -74.4885,1.10000,0.90000,1.10000,0.90000
   791,'ZEPHYR 0    ', 161.0000,1,   5,  15,   1,0.98461, -56.8159,1.10000,0.90000,1.10000,0.90000
   792,'TERRELL 2 0 ', 161.0000,1,   5,  16,   1,0.91320, -77.7720,1.10000,0.90000,1.10000,0.90000
   793,'DALLAS 14 0 ', 161.0000,1,   5,  16,   1,0.95794, -74.5492,1.10000,0.90000,1.10000,0.90000
   794,'DALLAS 13 0 ', 161.0000,1,   5,  16,   1,0.94443, -76.0891,1.10000,0.90000,1.10000,0.90000
   795,'DALLAS 28 0 ', 161.0000,1,   5,  16,   1,0.93482, -77.1625,1.10000,0.90000,1.10000,0.90000
   796,'HAMILTON 0  ', 161.0000,1,   5,  18,   1,0.97961, -60.2490,1.10000,0.90000,1.10000,0.90000
   797,'ARLINGTON~15', 161.0000,1,   5,  17,   1,0.92832, -76.4099,1.10000,0.90000,1.10000,0.90000
   798,'EULESS 1 0  ', 161.0000,1,   5,  17,   1,0.93691, -75.8805,1.10000,0.90000,1.10000,0.90000
   799,'FRISCO 1 0  ', 161.0000,1,   5,  16,   1,0.95600, -74.5784,1.10000,0.90000,1.10000,0.90000
   800,'SALADO 0    ', 161.0000,1,   5,  13,   1,0.98009, -59.7415,1.10000,0.90000,1.10000,0.90000
   801,'OLNEY 1 0   ', 500.0000,1,   5,  12,   1,1.00217, -51.2987,1.10000,0.90000,1.10000,0.90000
   802,'OLNEY 1 1   ', 161.0000,1,   5,  12,   1,0.99582, -48.9250,1.10000,0.90000,1.10000,0.90000
   803,'OLNEY 1 2   ',  18.0000,2,   5,  12,   1,1.00000, -50.3549,1.10000,0.90000,1.10000,0.90000
   804,'GOLDTHWAIT~1', 500.0000,1,   5,  18,   1,1.01737, -54.0436,1.10000,0.90000,1.10000,0.90000
   805,'GOLDTHWAIT~2', 161.0000,1,   5,  18,   1,1.00459, -55.8891,1.10000,0.90000,1.10000,0.90000
   806,'GOLDTHWAIT~3', 115.0000,1,   5,  18,   1,0.99756, -57.4263,1.10000,0.90000,1.10000,0.90000
   807,'GOLDTHWAIT~4', 115.0000,1,   5,  18,   1,0.99756, -57.4263,1.10000,0.90000,1.10000,0.90000
   808,'GOLDTHWAIT~5',  13.8000,2,   5,  18,   1,1.00000, -52.3805,1.10000,0.90000,1.10000,0.90000
   809,'FORT WORT~15', 161.0000,1,   5,  17,   1,0.92884, -74.3280,1.10000,0.90000,1.10000,0.90000
   810,'GRAPEVINE 0 ', 161.0000,1,   5,  17,   1,0.92312, -77.2196,1.10000,0.90000,1.10000,0.90000
   811,'GLEN ROSE ~5', 161.0000,1,   5,  18,   1,0.98801, -61.6624,1.10000,0.90000,1.10000,0.90000
   812,'KOPPERL 0   ', 161.0000,1,   5,  18,   1,0.97672, -63.4229,1.10000,0.90000,1.10000,0.90000
   813,'BEDFORD 1 0 ', 161.0000,1,   5,  17,   1,0.93639, -75.3170,1.10000,0.90000,1.10000,0.90000
   814,'FORT WORT~22', 161.0000,1,   5,  17,   1,0.94267, -70.9331,1.10000,0.90000,1.10000,0.90000
   815,'DALLAS 5 0  ', 161.0000,1,   5,  16,   1,0.95619, -74.6846,1.10000,0.90000,1.10000,0.90000
   816,'GRAND PRAI~2', 161.0000,1,   5,  17,   1,0.94008, -76.1211,1.10000,0.90000,1.10000,0.90000
   817,'DALLAS 22 0 ', 161.0000,1,   5,  16,   1,0.93138, -77.6682,1.10000,0.90000,1.10000,0.90000
   818,'FLOWER MOU~1', 161.0000,1,   5,  17,   1,0.94014, -75.5121,1.10000,0.90000,1.10000,0.90000
   819,'ROANOKE 0   ', 161.0000,1,   5,  17,   1,0.93666, -74.7561,1.10000,0.90000,1.10000,0.90000
   820,'MILLSAP 0   ', 161.0000,1,   5,  12,   1,0.95189, -62.5113,1.10000,0.90000,1.10000,0.90000
   821,'FORRESTON 0 ', 161.0000,1,   5,  14,   1,0.96146, -71.1787,1.10000,0.90000,1.10000,0.90000
   822,'ITALY 0     ', 161.0000,1,   5,  14,   1,0.96147, -70.4926,1.10000,0.90000,1.10000,0.90000
   823,'FORNEY 0    ', 161.0000,1,   5,  16,   1,0.93913, -76.4766,1.10000,0.90000,1.10000,0.90000
   824,'LAVON 0     ', 161.0000,1,   5,  16,   1,0.94762, -75.1275,1.10000,0.90000,1.10000,0.90000
   825,'GLEN ROSE ~1', 500.0000,1,   5,  18,   1,1.00371, -59.5596,1.10000,0.90000,1.10000,0.90000
   826,'GLEN ROSE ~2', 161.0000,1,   5,  18,   1,0.99546, -60.8549,1.10000,0.90000,1.10000,0.90000
   827,'GLEN ROSE ~3',  13.8000,2,   5,  18,   1,1.01000, -55.2349,1.10000,0.90000,1.10000,0.90000
   828,'GLEN ROSE ~4',  13.8000,2,   5,  18,   1,1.01000, -56.9537,1.10000,0.90000,1.10000,0.90000
   829,'DE LEON 0   ', 161.0000,1,   5,  15,   1,0.97127, -59.9378,1.10000,0.90000,1.10000,0.90000
   830,'KELLER 1 0  ', 161.0000,1,   5,  17,   1,0.94448, -73.5914,1.10000,0.90000,1.10000,0.90000
   831,'CEDAR HILL 0', 161.0000,1,   5,  17,   1,0.94508, -75.3795,1.10000,0.90000,1.10000,0.90000
   832,'MC GREGOR 0 ', 161.0000,1,   5,  13,   1,0.96676, -63.0591,1.10000,0.90000,1.10000,0.90000
   833,'COMMERCE 0  ', 161.0000,1,   5,  16,   1,0.96440, -70.3622,1.10000,0.90000,1.10000,0.90000
   834,'MIDLOTHIAN~3', 161.0000,1,   5,  17,   1,0.97185, -70.7227,1.10000,0.90000,1.10000,0.90000
   835,'WEST 0      ', 161.0000,1,   5,  13,   1,0.97478, -64.3588,1.10000,0.90000,1.10000,0.90000
   836,'BARTLETT 0  ', 161.0000,1,   5,  13,   1,0.97701, -59.2277,1.10000,0.90000,1.10000,0.90000
   837,'DALLAS 16 0 ', 161.0000,1,   5,  16,   1,0.93532, -77.1497,1.10000,0.90000,1.10000,0.90000
   838,'COPPELL 0   ', 161.0000,1,   5,  17,   1,0.93539, -77.2203,1.10000,0.90000,1.10000,0.90000
   839,'WILMER 0    ', 161.0000,1,   5,  16,   1,0.94549, -75.5165,1.10000,0.90000,1.10000,0.90000
   840,'DAWSON 0    ', 161.0000,1,   5,  14,   1,0.95762, -65.0975,1.10000,0.90000,1.10000,0.90000
   841,'MART 0      ', 161.0000,1,   5,  14,   1,0.98376, -59.8810,1.10000,0.90000,1.10000,0.90000
   842,'LITTLE ELM 0', 161.0000,1,   5,  16,   1,0.93997, -75.9288,1.10000,0.90000,1.10000,0.90000
   843,'TEMPLE 2 0  ', 161.0000,1,   5,  13,   1,0.98754, -58.0322,1.10000,0.90000,1.10000,0.90000
   844,'TEMPLE 1 0  ', 500.0000,1,   5,  13,   1,1.00087, -55.9542,1.10000,0.90000,1.10000,0.90000
   845,'TEMPLE 1 1  ', 161.0000,1,   5,  13,   1,0.99385, -57.3204,1.10000,0.90000,1.10000,0.90000
   846,'TEMPLE 1 2  ',  13.8000,2,   5,  13,   1,1.00000, -52.9312,1.10000,0.90000,1.10000,0.90000
   847,'TEMPLE 1 3  ',  13.8000,2,   5,  13,   1,1.00000, -53.3976,1.10000,0.90000,1.10000,0.90000
   848,'TEMPLE 1 4  ',  13.8000,2,   5,  13,   1,1.00087, -55.9542,1.10000,0.90000,1.10000,0.90000
   849,'QUINLAN 0   ', 161.0000,1,   5,  16,   1,0.94849, -74.1282,1.10000,0.90000,1.10000,0.90000
   850,'CHICO 0     ', 161.0000,1,   5,  12,   1,0.95956, -65.9546,1.10000,0.90000,1.10000,0.90000
   851,'DUBLIN 2 0  ', 161.0000,1,   5,  18,   1,0.98800, -59.4284,1.10000,0.90000,1.10000,0.90000
   852,'ARLINGTON~10', 161.0000,1,   5,  17,   1,0.93383, -76.3012,1.10000,0.90000,1.10000,0.90000
   853,'WOLFE CITY 0', 161.0000,1,   5,  16,   1,0.96491, -70.3887,1.10000,0.90000,1.10000,0.90000
   854,'DALLAS 26 0 ', 161.0000,1,   5,  16,   1,0.93445, -77.3221,1.10000,0.90000,1.10000,0.90000
   855,'WHITNEY 0   ', 161.0000,1,   5,  18,   1,0.96749, -65.7530,1.10000,0.90000,1.10000,0.90000
   856,'FORT WORT~18', 161.0000,1,   5,  17,   1,0.92350, -74.3536,1.10000,0.90000,1.10000,0.90000
   857,'FORT WORT~20', 161.0000,1,   5,  17,   1,0.93336, -72.3189,1.10000,0.90000,1.10000,0.90000
   858,'JOSHUA 0    ', 161.0000,1,   5,  18,   1,0.95641, -68.0352,1.10000,0.90000,1.10000,0.90000
   859,'DALLAS 12 0 ', 161.0000,1,   5,  16,   1,0.92799, -77.9764,1.10000,0.90000,1.10000,0.90000
   860,'MCKINNEY 1 0', 500.0000,1,   5,  16,   1,0.99923, -69.2120,1.10000,0.90000,1.10000,0.90000
   861,'MCKINNEY 1 1', 161.0000,1,   5,  16,   1,0.97868, -71.9570,1.10000,0.90000,1.10000,0.90000
   862,'MCKINNEY 1 2',  13.8000,2,   5,  16,   1,0.99923, -69.2120,1.10000,0.90000,1.10000,0.90000
   863,'MCKINNEY 1 3',  13.8000,2,   5,  16,   1,1.04000, -68.5602,1.10000,0.90000,1.10000,0.90000
   864,'MCKINNEY 1 4',  13.8000,2,   5,  16,   1,1.04000, -67.8353,1.10000,0.90000,1.10000,0.90000
   865,'MCKINNEY 1 5',  13.8000,2,   5,  16,   1,1.04000, -68.0751,1.10000,0.90000,1.10000,0.90000
   866,'MCKINNEY 1 6',  13.8000,2,   5,  16,   1,1.04000, -67.8515,1.10000,0.90000,1.10000,0.90000
   867,'MCKINNEY 1 7',  13.8000,2,   5,  16,   1,1.04000, -64.7538,1.10000,0.90000,1.10000,0.90000
   868,'MCKINNEY 1 8',  13.8000,2,   5,  16,   1,1.04000, -65.8882,1.10000,0.90000,1.10000,0.90000
   869,'ALLEN 1 0   ', 500.0000,1,   5,  16,   1,0.99059, -69.4847,1.10000,0.90000,1.10000,0.90000
   870,'ALLEN 1 1   ', 161.0000,1,   5,  16,   1,0.96274, -73.7282,1.10000,0.90000,1.10000,0.90000
   871,'ALEDO 2 0   ', 161.0000,1,   5,  17,   1,0.94466, -70.5482,1.10000,0.90000,1.10000,0.90000
   872,'THE COLONY 0', 161.0000,1,   5,  16,   1,0.94607, -76.4472,1.10000,0.90000,1.10000,0.90000
   873,'SUNNYVALE 0 ', 161.0000,1,   5,  16,   1,0.95011, -75.1377,1.10000,0.90000,1.10000,0.90000
   874,'DALLAS 10 0 ', 161.0000,1,   5,  16,   1,0.93217, -77.5726,1.10000,0.90000,1.10000,0.90000
   875,'FORT WORT~24', 161.0000,1,   5,  17,   1,0.92753, -75.8628,1.10000,0.90000,1.10000,0.90000
   876,'DALLAS 30 0 ', 161.0000,1,   5,  16,   1,0.92660, -78.0439,1.10000,0.90000,1.10000,0.90000
   877,'AZLE 0      ', 161.0000,1,   5,  17,   1,0.92421, -72.8850,1.10000,0.90000,1.10000,0.90000
   878,'HUTCHINS 0  ', 161.0000,1,   5,  16,   1,0.96923, -73.3005,1.10000,0.90000,1.10000,0.90000
   879,'VALLEY MIL~1', 161.0000,1,   5,  13,   1,0.97884, -62.0667,1.10000,0.90000,1.10000,0.90000
   880,'DENTON 6 0  ', 161.0000,1,   5,  17,   1,0.93819, -74.7308,1.10000,0.90000,1.10000,0.90000
   881,'MESQUITE 3 0', 161.0000,1,   5,  16,   1,0.93768, -76.8663,1.10000,0.90000,1.10000,0.90000
   882,'GRANBURY 1 0', 500.0000,1,   5,  18,   1,1.00166, -60.7802,1.10000,0.90000,1.10000,0.90000
   883,'GRANBURY 1 1', 161.0000,1,   5,  18,   1,0.98352, -63.9869,1.10000,0.90000,1.10000,0.90000
   884,'GRANBURY 1 2',  13.2000,2,   5,  18,   1,1.01000, -59.9300,1.10000,0.90000,1.10000,0.90000
   885,'GRANBURY 1 3',  13.2000,2,   5,  18,   1,1.00166, -60.7802,1.10000,0.90000,1.10000,0.90000
   886,'GRANBURY 1 4',  13.2000,2,   5,  18,   1,1.01000, -59.9679,1.10000,0.90000,1.10000,0.90000
   887,'DALLAS 2 0  ', 500.0000,1,   5,  17,   1,0.99191, -69.7279,1.10000,0.90000,1.10000,0.90000
   888,'DALLAS 2 1  ', 161.0000,1,   5,  17,   1,0.95756, -74.3193,1.10000,0.90000,1.10000,0.90000
   889,'DALLAS 2 2  ',  13.8000,2,   5,  17,   1,1.04000, -66.5212,1.10000,0.90000,1.10000,0.90000
   890,'DALLAS 2 3  ',  13.8000,2,   5,  17,   1,1.04000, -66.4995,1.10000,0.90000,1.10000,0.90000
   891,'DALLAS 2 4  ',  13.8000,2,   5,  17,   1,1.04000, -68.6637,1.10000,0.90000,1.10000,0.90000
   892,'MOUNT CALM 0', 161.0000,1,   5,  14,   1,0.97086, -62.6827,1.10000,0.90000,1.10000,0.90000
   893,'RIESEL 2 0  ', 161.0000,1,   5,  13,   1,0.96257, -63.4567,1.10000,0.90000,1.10000,0.90000
   894,'DALLAS 17 0 ', 161.0000,1,   5,  16,   1,0.93900, -76.6221,1.10000,0.90000,1.10000,0.90000
   895,'ARLINGTON~12', 161.0000,1,   5,  17,   1,0.94572, -74.4931,1.10000,0.90000,1.10000,0.90000
   896,'CELINA 0    ', 161.0000,1,   5,  16,   1,0.94858, -74.8846,1.10000,0.90000,1.10000,0.90000
   897,'FORT WORTH~8', 161.0000,1,   5,  17,   1,0.92100, -75.2480,1.10000,0.90000,1.10000,0.90000
   898,'RED OAK 0   ', 161.0000,1,   5,  14,   1,0.94290, -75.2155,1.10000,0.90000,1.10000,0.90000
   899,'CLYDE 0     ', 161.0000,1,   5,  15,   1,0.99130, -47.3204,1.10000,0.90000,1.10000,0.90000
   900,'IRVING 2 0  ', 161.0000,1,   5,  17,   1,0.92879, -77.6926,1.10000,0.90000,1.10000,0.90000
   901,'ROWLETT 1 0 ', 161.0000,1,   5,  16,   1,0.95213, -74.8759,1.10000,0.90000,1.10000,0.90000
   902,'JACKSBORO ~4', 161.0000,1,   5,  12,   1,0.98450, -60.6115,1.10000,0.90000,1.10000,0.90000
   903,'GRANBURY 3 0', 161.0000,1,   5,  18,   1,0.93738, -71.0480,1.10000,0.90000,1.10000,0.90000
   904,'SOUTHLAKE 0 ', 161.0000,1,   5,  17,   1,0.92852, -76.6466,1.10000,0.90000,1.10000,0.90000
   905,'DALLAS 29 0 ', 161.0000,1,   5,  16,   1,0.93382, -77.3035,1.10000,0.90000,1.10000,0.90000
   906,'LEWISVILLE~1', 161.0000,1,   5,  17,   1,0.95288, -75.7160,1.10000,0.90000,1.10000,0.90000
   907,'LEWISVILLE~2',  13.8000,2,   5,  17,   1,1.04000, -74.7090,1.10000,0.90000,1.10000,0.90000
   908,'LEWISVILLE~3',  13.8000,2,   5,  17,   1,1.04000, -70.0079,1.10000,0.90000,1.10000,0.90000
   909,'DALLAS 36 0 ', 161.0000,1,   5,  16,   1,0.92521, -78.2666,1.10000,0.90000,1.10000,0.90000
   910,'HILLSBORO 0 ', 161.0000,1,   5,  14,   1,0.96144, -68.2667,1.10000,0.90000,1.10000,0.90000
   911,'FORT WORTH~7', 161.0000,1,   5,  17,   1,0.92924, -74.3248,1.10000,0.90000,1.10000,0.90000
   912,'CISCO 0     ', 161.0000,1,   5,  15,   1,0.98410, -50.0335,1.10000,0.90000,1.10000,0.90000
   913,'ITASCA 0    ', 161.0000,1,   5,  14,   1,0.96179, -70.6198,1.10000,0.90000,1.10000,0.90000
   914,'LANCASTER ~2', 161.0000,1,   5,  16,   1,0.95040, -75.3997,1.10000,0.90000,1.10000,0.90000
   915,'GARLAND 1 0 ', 500.0000,1,   5,  16,   1,0.98179, -70.3766,1.10000,0.90000,1.10000,0.90000
   916,'GARLAND 1 1 ', 161.0000,1,   5,  16,   1,0.96045, -73.8314,1.10000,0.90000,1.10000,0.90000
   917,'DALLAS 9 0  ', 161.0000,1,   5,  16,   1,0.94329, -76.2155,1.10000,0.90000,1.10000,0.90000
   918,'DUNCANVILL~2', 161.0000,1,   5,  17,   1,0.95035, -74.9717,1.10000,0.90000,1.10000,0.90000
   919,'MESQUITE 1 0', 161.0000,1,   5,  16,   1,0.92747, -77.4913,1.10000,0.90000,1.10000,0.90000
   920,'MAYPEARL 0  ', 161.0000,1,   5,  14,   1,0.96264, -71.3453,1.10000,0.90000,1.10000,0.90000
   921,'GARLAND 3 0 ', 161.0000,1,   5,  16,   1,0.93782, -76.8709,1.10000,0.90000,1.10000,0.90000
   922,'ALLEN 2 0   ', 161.0000,1,   5,  16,   1,0.95186, -75.2835,1.10000,0.90000,1.10000,0.90000
   923,'RIESEL 1 0  ', 500.0000,1,   5,  13,   1,1.00088, -55.4646,1.10000,0.90000,1.10000,0.90000
   924,'RIESEL 1 1  ', 161.0000,1,   5,  13,   1,0.99444, -57.9520,1.10000,0.90000,1.10000,0.90000
   925,'RIESEL 1 2  ',  13.8000,2,   5,  13,   1,1.01000, -49.0811,1.10000,0.90000,1.10000,0.90000
   926,'BRIDGEPORT 0', 500.0000,1,   5,  12,   1,0.99448, -61.7840,1.10000,0.90000,1.10000,0.90000
   927,'BRIDGEPORT 1', 161.0000,1,   5,  12,   1,0.98885, -62.7770,1.10000,0.90000,1.10000,0.90000
   928,'BRIDGEPORT 2',  13.8000,2,   5,  12,   1,1.00000, -61.5925,1.10000,0.90000,1.10000,0.90000
   929,'BRIDGEPORT 3',  13.8000,2,   5,  12,   1,1.00000, -60.6266,1.10000,0.90000,1.10000,0.90000
   930,'BRIDGEPORT 4',  13.8000,2,   5,  12,   1,1.00000, -59.3695,1.10000,0.90000,1.10000,0.90000
   931,'BRIDGEPORT 5',  13.8000,2,   5,  12,   1,1.00000, -59.0383,1.10000,0.90000,1.10000,0.90000
   932,'BRIDGEPORT 6',  13.8000,2,   5,  12,   1,1.00000, -59.1184,1.10000,0.90000,1.10000,0.90000
   933,'BRIDGEPORT 7',  13.8000,2,   5,  12,   1,1.00000, -60.0126,1.10000,0.90000,1.10000,0.90000
   934,'BRIDGEPORT 8',  13.8000,2,   5,  12,   1,1.00000, -58.8937,1.10000,0.90000,1.10000,0.90000
   935,'LEWISVILLE~4', 161.0000,1,   5,  17,   1,0.94416, -74.6317,1.10000,0.90000,1.10000,0.90000
   936,'SEAGOVILLE 0', 161.0000,1,   5,  16,   1,0.96171, -73.7489,1.10000,0.90000,1.10000,0.90000
   937,'DALLAS 31 0 ', 161.0000,1,   5,  16,   1,0.92838, -77.9410,1.10000,0.90000,1.10000,0.90000
   938,'HALTOM CIT~1', 161.0000,1,   5,  17,   1,0.91164, -77.6251,1.10000,0.90000,1.10000,0.90000
   939,'BALCH SPRI~1', 161.0000,1,   5,  16,   1,0.95885, -74.3382,1.10000,0.90000,1.10000,0.90000
   940,'FORT WORTH~5', 161.0000,1,   5,  17,   1,0.93127, -74.3780,1.10000,0.90000,1.10000,0.90000
   941,'DALLAS 43 0 ', 161.0000,1,   5,  17,   1,0.95130, -74.9286,1.10000,0.90000,1.10000,0.90000
   942,'KILLEEN 2 0 ', 161.0000,1,   5,  13,   1,0.96736, -61.8244,1.10000,0.90000,1.10000,0.90000
   943,'WACO 5 0    ', 161.0000,1,   5,  13,   1,0.97351, -62.7566,1.10000,0.90000,1.10000,0.90000
   944,'FORT WORT~29', 161.0000,1,   5,  17,   1,0.92272, -76.3233,1.10000,0.90000,1.10000,0.90000
   945,'ENNIS 0     ', 500.0000,1,   5,  14,   1,1.00332, -66.5662,1.10000,0.90000,1.10000,0.90000
   946,'ENNIS 1     ', 161.0000,1,   5,  14,   1,0.98843, -68.2103,1.10000,0.90000,1.10000,0.90000
   947,'ENNIS 2     ',  13.8000,2,   5,  14,   1,1.04000, -66.0960,1.10000,0.90000,1.10000,0.90000
   948,'ENNIS 3     ',  13.8000,2,   5,  14,   1,1.04000, -66.0250,1.10000,0.90000,1.10000,0.90000
   949,'DALLAS 3 0  ', 500.0000,1,   5,  16,   1,0.98824, -70.4052,1.10000,0.90000,1.10000,0.90000
   950,'DALLAS 3 1  ', 161.0000,1,   5,  16,   1,0.96972, -73.1194,1.10000,0.90000,1.10000,0.90000
   951,'RICHARDSON~1', 161.0000,1,   5,  16,   1,0.94110, -76.4855,1.10000,0.90000,1.10000,0.90000
   952,'FORT WORT~14', 161.0000,1,   5,  17,   1,0.91537, -75.9636,1.10000,0.90000,1.10000,0.90000
   953,'WACO 2 0    ', 500.0000,1,   5,  13,   1,0.99827, -60.0501,1.10000,0.90000,1.10000,0.90000
   954,'WACO 2 1    ', 161.0000,1,   5,  13,   1,0.99178, -61.4143,1.10000,0.90000,1.10000,0.90000
   955,'ROGERS 0    ', 161.0000,1,   5,  13,   1,0.97809, -58.9353,1.10000,0.90000,1.10000,0.90000
   956,'ROGERS 1    ', 115.0000,1,   5,  13,   1,0.96558, -60.3627,1.10000,0.90000,1.10000,0.90000
   957,'ROGERS 2    ', 115.0000,1,   5,  13,   1,0.95732, -61.7793,1.10000,0.90000,1.10000,0.90000
   958,'CHINA SPRI~1', 161.0000,1,   5,  13,   1,0.97954, -63.4692,1.10000,0.90000,1.10000,0.90000
   959,'ALBANY 1 0  ', 500.0000,1,   5,  15,   1,1.02698, -45.8515,1.10000,0.90000,1.10000,0.90000
   960,'ALBANY 1 1  ', 230.0000,1,   5,  15,   1,1.01888, -43.7311,1.10000,0.90000,1.10000,0.90000
   961,'ALBANY 1 2  ', 161.0000,1,   5,  15,   1,0.99931, -46.4173,1.10000,0.90000,1.10000,0.90000
   962,'ALBANY 1 3  ', 115.0000,1,   5,  15,   1,0.98355, -44.3894,1.10000,0.90000,1.10000,0.90000
   963,'ALBANY 1 4  ', 115.0000,1,   5,  15,   1,0.98355, -44.3894,1.10000,0.90000,1.10000,0.90000
   964,'ALBANY 1 5  ',  13.8000,2,   5,  15,   1,1.04000, -45.1453,1.10000,0.90000,1.10000,0.90000
   965,'MCKINNEY 2 0', 161.0000,1,   5,  16,   1,0.96313, -73.6416,1.10000,0.90000,1.10000,0.90000
   966,'GRANBURY 2 0', 500.0000,1,   5,  18,   1,1.00064, -61.5156,1.10000,0.90000,1.10000,0.90000
   967,'GRANBURY 2 1', 161.0000,1,   5,  18,   1,0.97833, -65.1069,1.10000,0.90000,1.10000,0.90000
   968,'GRANBURY 2 2',  18.0000,2,   5,  18,   1,1.03000, -60.0664,1.10000,0.90000,1.10000,0.90000
   969,'GRANBURY 2 3',  18.0000,2,   5,  18,   1,1.03000, -60.6800,1.10000,0.90000,1.10000,0.90000
   970,'GRANBURY 2 4',  18.0000,2,   5,  18,   1,1.03000, -60.5895,1.10000,0.90000,1.10000,0.90000
   971,'GRANBURY 2 5',  18.0000,2,   5,  18,   1,1.03000, -60.1092,1.10000,0.90000,1.10000,0.90000
   972,'CLIFTON 2 0 ', 161.0000,1,   5,  18,   1,0.97181, -63.2664,1.10000,0.90000,1.10000,0.90000
   973,'FARMERSVIL~1', 161.0000,1,   5,  16,   1,0.95778, -73.4221,1.10000,0.90000,1.10000,0.90000
   974,'ARLINGTON ~8', 161.0000,1,   5,  17,   1,0.92817, -75.4217,1.10000,0.90000,1.10000,0.90000
   975,'KILLEEN 3 0 ', 500.0000,1,   5,  13,   1,1.00196, -56.7430,1.10000,0.90000,1.10000,0.90000
   976,'KILLEEN 3 1 ', 161.0000,1,   5,  13,   1,0.98360, -59.6815,1.10000,0.90000,1.10000,0.90000
   977,'WYLIE 0     ', 161.0000,1,   5,  16,   1,0.94545, -75.6659,1.10000,0.90000,1.10000,0.90000
   978,'PALO PINTO~1', 500.0000,1,   5,  12,   1,0.99901, -57.1210,1.10000,0.90000,1.10000,0.90000
   979,'PALO PINTO~2', 161.0000,1,   5,  12,   1,0.99121, -58.2837,1.10000,0.90000,1.10000,0.90000
   980,'PALO PINTO~3',  13.8000,2,   5,  12,   1,1.00000, -54.8984,1.10000,0.90000,1.10000,0.90000
   981,'PALO PINTO~4',  13.8000,2,   5,  12,   1,1.00000, -54.8731,1.10000,0.90000,1.10000,0.90000
   982,'PALO PINTO~5',  13.8000,2,   5,  12,   1,1.00000, -55.1397,1.10000,0.90000,1.10000,0.90000
   983,'PALO PINTO~6',  13.8000,2,   5,  12,   1,1.00000, -55.2546,1.10000,0.90000,1.10000,0.90000
   984,'PALO PINTO~7',  13.8000,2,   5,  12,   1,1.00000, -56.0272,1.10000,0.90000,1.10000,0.90000
   985,'FORT WORTH~2', 161.0000,1,   5,  17,   1,0.94622, -73.3252,1.10000,0.90000,1.10000,0.90000
   986,'JOSEPHINE 0 ', 161.0000,1,   5,  16,   1,0.95373, -73.7818,1.10000,0.90000,1.10000,0.90000
   987,'LEWSIVILLE 0', 161.0000,1,   5,  17,   1,0.94526, -76.5935,1.10000,0.90000,1.10000,0.90000
   988,'LEWSIVILLE 1',  13.8000,2,   5,  17,   1,1.00000, -75.9349,1.10000,0.90000,1.10000,0.90000
   989,'LEWSIVILLE 2',  13.8000,2,   5,  17,   1,0.94526, -76.5935,1.10000,0.90000,1.10000,0.90000
   990,'DALLAS 40 0 ', 161.0000,1,   5,  16,   1,0.94167, -76.2503,1.10000,0.90000,1.10000,0.90000
   991,'KEMP 0      ', 161.0000,1,   5,  14,   1,0.93824, -71.4805,1.10000,0.90000,1.10000,0.90000
   992,'WAXAHACHIE~2', 161.0000,1,   5,  14,   1,0.95548, -72.7912,1.10000,0.90000,1.10000,0.90000
   993,'HURST 0     ', 161.0000,1,   5,  17,   1,0.94563, -74.4234,1.10000,0.90000,1.10000,0.90000
   994,'FORT WORT~10', 161.0000,1,   5,  17,   1,0.91624, -75.6716,1.10000,0.90000,1.10000,0.90000
   995,'WEATHERFOR~2', 161.0000,1,   5,  12,   1,0.92802, -70.7625,1.10000,0.90000,1.10000,0.90000
   996,'ROCKWALL 2 0', 161.0000,1,   5,  16,   1,0.94397, -75.9614,1.10000,0.90000,1.10000,0.90000
   997,'WEATHERFOR~3', 161.0000,1,   5,  12,   1,0.93194, -69.3456,1.10000,0.90000,1.10000,0.90000
   998,'FORT WORT~23', 161.0000,1,   5,  17,   1,0.92325, -76.5562,1.10000,0.90000,1.10000,0.90000
   999,'NEWARK 0    ', 161.0000,1,   5,  17,   1,0.93116, -72.9641,1.10000,0.90000,1.10000,0.90000
  1000,'SANTO 0     ', 161.0000,1,   5,  12,   1,0.97959, -60.1678,1.10000,0.90000,1.10000,0.90000
  1001,'DALLAS 18 0 ', 161.0000,1,   5,  16,   1,0.93339, -77.4646,1.10000,0.90000,1.10000,0.90000
  1002,'ELM MOTT 0  ', 161.0000,1,   5,  13,   1,0.97042, -64.4115,1.10000,0.90000,1.10000,0.90000
  1003,'FORT WORTH~9', 161.0000,1,   5,  17,   1,0.92750, -74.9800,1.10000,0.90000,1.10000,0.90000
  1004,'WAXAHACHIE~1', 161.0000,1,   5,  14,   1,0.97727, -69.5000,1.10000,0.90000,1.10000,0.90000
  1005,'ARLINGTON~11', 161.0000,1,   5,  17,   1,0.92703, -76.5678,1.10000,0.90000,1.10000,0.90000
  1006,'FORT WORT~13', 161.0000,1,   5,  17,   1,0.93438, -72.9858,1.10000,0.90000,1.10000,0.90000
  1007,'FORT WORT~27', 161.0000,1,   5,  17,   1,0.92726, -75.4488,1.10000,0.90000,1.10000,0.90000
  1008,'FORT WORTH~3', 161.0000,1,   5,  17,   1,0.92741, -74.6951,1.10000,0.90000,1.10000,0.90000
  1009,'MIDLOTHIAN~1', 500.0000,2,   5,  17,   1,1.01000, -65.8945,1.10000,0.90000,1.10000,0.90000
  1010,'MIDLOTHIAN~2', 161.0000,1,   5,  17,   1,0.97867, -69.8779,1.10000,0.90000,1.10000,0.90000
  1011,'HEWITT 0    ', 161.0000,1,   5,  13,   1,0.96313, -63.6951,1.10000,0.90000,1.10000,0.90000
  1012,'ARLINGTON ~9', 161.0000,1,   5,  17,   1,0.93519, -74.6205,1.10000,0.90000,1.10000,0.90000
  1013,'GRAND PRAI~3', 500.0000,1,   5,  17,   1,0.98409, -69.8572,1.10000,0.90000,1.10000,0.90000
  1014,'GRAND PRAI~4', 161.0000,1,   5,  17,   1,0.96158, -73.4808,1.10000,0.90000,1.10000,0.90000
  1015,'MELISSA 0   ', 161.0000,1,   5,  16,   1,0.94850, -74.2974,1.10000,0.90000,1.10000,0.90000
  1016,'COPPERAS C~1', 500.0000,1,   5,  13,   1,1.00566, -56.7542,1.10000,0.90000,1.10000,0.90000
  1017,'COPPERAS C~2', 161.0000,1,   5,  13,   1,0.99908, -58.1096,1.10000,0.90000,1.10000,0.90000
  1018,'CLEBURNE 1 0', 161.0000,1,   5,  17,   1,0.93733, -71.5451,1.10000,0.90000,1.10000,0.90000
  1019,'GREENVILLE~5', 161.0000,1,   5,  16,   1,0.96033, -72.1154,1.10000,0.90000,1.10000,0.90000
  1020,'ALVORD 0    ', 161.0000,1,   5,  12,   1,0.95079, -67.3553,1.10000,0.90000,1.10000,0.90000
  1021,'GORMAN 0    ', 161.0000,1,   5,  15,   1,0.97867, -53.6515,1.10000,0.90000,1.10000,0.90000
  1022,'COLLEYVILL~1', 161.0000,1,   5,  17,   1,0.93198, -75.9674,1.10000,0.90000,1.10000,0.90000
  1023,'HOLLAND 0   ', 161.0000,1,   5,  13,   1,0.97349, -59.2726,1.10000,0.90000,1.10000,0.90000
  1024,'HOLLAND 1   ', 115.0000,1,   5,  13,   1,0.95997, -60.7775,1.10000,0.90000,1.10000,0.90000
  1025,'HOLLAND 2   ', 115.0000,1,   5,  13,   1,0.94092, -63.8479,1.10000,0.90000,1.10000,0.90000
  1026,'TEMPLE 3 0  ', 161.0000,1,   5,  13,   1,0.98288, -59.1467,1.10000,0.90000,1.10000,0.90000
  1027,'DALLAS 34 0 ', 161.0000,1,   5,  16,   1,0.94339, -76.0481,1.10000,0.90000,1.10000,0.90000
  1028,'IRVING 4 0  ', 161.0000,1,   5,  17,   1,0.93007, -77.3089,1.10000,0.90000,1.10000,0.90000
  1029,'FRISCO 2 0  ', 500.0000,1,   5,  16,   1,0.98277, -70.0831,1.10000,0.90000,1.10000,0.90000
  1030,'FRISCO 2 1  ', 161.0000,1,   5,  16,   1,0.96263, -74.1268,1.10000,0.90000,1.10000,0.90000
  1031,'GATESVILLE~3', 161.0000,1,   5,  13,   1,0.97209, -62.1439,1.10000,0.90000,1.10000,0.90000
  1032,'DALLAS 25 0 ', 161.0000,1,   5,  16,   1,0.93333, -77.3465,1.10000,0.90000,1.10000,0.90000
  1033,'DALLAS 37 0 ', 161.0000,1,   5,  17,   1,0.94108, -76.2172,1.10000,0.90000,1.10000,0.90000
  1034,'FORT WORT~11', 161.0000,1,   5,  17,   1,0.92009, -75.1614,1.10000,0.90000,1.10000,0.90000
  1035,'WOODWAY 0   ', 161.0000,1,   5,  13,   1,0.96742, -63.3580,1.10000,0.90000,1.10000,0.90000
  1036,'MINGUS 0    ', 161.0000,1,   5,  12,   1,0.98184, -59.0963,1.10000,0.90000,1.10000,0.90000
  1037,'THROCKMORT~1', 161.0000,1,   5,  15,   1,0.97635, -51.6846,1.10000,0.90000,1.10000,0.90000
  1038,'NEMO 0      ', 161.0000,1,   5,  18,   1,0.97003, -65.8796,1.10000,0.90000,1.10000,0.90000
  1039,'ABBOTT 0    ', 161.0000,1,   5,  14,   1,0.97065, -65.8531,1.10000,0.90000,1.10000,0.90000
  1040,'ALVARADO 0  ', 161.0000,1,   5,  17,   1,0.92367, -74.5206,1.10000,0.90000,1.10000,0.90000
  1041,'CORSICANA ~1', 161.0000,1,   5,  14,   1,0.94485, -68.5716,1.10000,0.90000,1.10000,0.90000
  1042,'HARKER HEI~1', 161.0000,1,   5,  13,   1,0.97177, -61.1893,1.10000,0.90000,1.10000,0.90000
  1043,'IRVING 3 0  ', 161.0000,1,   5,  17,   1,0.93523, -76.6669,1.10000,0.90000,1.10000,0.90000
  1044,'BURLESON 0  ', 500.0000,1,   5,  17,   1,0.97857, -67.8705,1.10000,0.90000,1.10000,0.90000
  1045,'BURLESON 1  ', 161.0000,1,   5,  17,   1,0.95663, -71.6696,1.10000,0.90000,1.10000,0.90000
  1046,'FORT WORT~21', 161.0000,1,   5,  17,   1,0.92733, -72.9824,1.10000,0.90000,1.10000,0.90000
  1047,'DALLAS 23 0 ', 161.0000,1,   5,  16,   1,0.92750, -78.0318,1.10000,0.90000,1.10000,0.90000
  1048,'NORTH RICH~1', 161.0000,1,   5,  17,   1,0.93887, -74.4516,1.10000,0.90000,1.10000,0.90000
  1049,'CROSS PLAI~1', 161.0000,1,   5,  15,   1,0.99624, -49.9320,1.10000,0.90000,1.10000,0.90000
  1050,'BLOOMING G~1', 161.0000,1,   5,  14,   1,0.99370, -66.1576,1.10000,0.90000,1.10000,0.90000
  1051,'CONVERSE 0  ', 115.0000,1,   6,  22,   1,0.92446, -62.4327,1.10000,0.90000,1.10000,0.90000
  1052,'SAN ANTON~63', 115.0000,1,   6,  26,   1,0.93247, -62.7752,1.10000,0.90000,1.10000,0.90000
  1053,'BASTROP 0   ', 500.0000,1,   6,  25,   1,1.02640, -51.7296,1.10000,0.90000,1.10000,0.90000
  1054,'BASTROP 1   ', 230.0000,1,   6,  25,   1,0.99907, -47.7231,1.10000,0.90000,1.10000,0.90000
  1055,'BASTROP 2   ', 115.0000,1,   6,  25,   1,0.97308, -50.9415,1.10000,0.90000,1.10000,0.90000
  1056,'BASTROP 3   ',  13.8000,2,   6,  25,   1,1.04000, -50.3291,1.10000,0.90000,1.10000,0.90000
  1057,'BASTROP 4   ',  13.8000,2,   6,  25,   1,1.02640, -51.7296,1.10000,0.90000,1.10000,0.90000
  1058,'BASTROP 5   ',  13.8000,2,   6,  25,   1,1.04000, -50.2054,1.10000,0.90000,1.10000,0.90000
  1059,'BASTROP 6   ',  13.8000,2,   6,  25,   1,1.04000, -49.1725,1.10000,0.90000,1.10000,0.90000
  1060,'BASTROP 7   ',  13.8000,2,   6,  25,   1,1.04000, -49.9578,1.10000,0.90000,1.10000,0.90000
  1061,'MARION 2 0  ', 115.0000,1,   6,  22,   1,0.96452, -57.8261,1.10000,0.90000,1.10000,0.90000
  1062,'PAIGE 0     ', 115.0000,1,   6,  25,   1,0.95079, -54.7859,1.10000,0.90000,1.10000,0.90000
  1063,'SAN ANTON~59', 115.0000,1,   6,  26,   1,0.91690, -63.9637,1.10000,0.90000,1.10000,0.90000
  1064,'WAELDER 0   ', 115.0000,1,   6,  24,   1,0.94085, -56.8323,1.10000,0.90000,1.10000,0.90000
  1065,'ATASCOSA 0  ', 115.0000,1,   6,  26,   1,0.92628, -61.8078,1.10000,0.90000,1.10000,0.90000
  1066,'SAN ANTON~57', 115.0000,1,   6,  26,   1,0.92839, -62.8619,1.10000,0.90000,1.10000,0.90000
  1067,'CIBOLO 0    ', 115.0000,1,   6,  22,   1,0.93955, -60.9244,1.10000,0.90000,1.10000,0.90000
  1068,'AUSTIN 6 0  ', 115.0000,1,   6,  23,   1,0.95672, -62.4327,1.10000,0.90000,1.10000,0.90000
  1069,'AUSTIN 25 0 ', 115.0000,1,   6,  23,   1,0.95230, -63.1343,1.10000,0.90000,1.10000,0.90000
  1070,'HORSESHOE ~1', 115.0000,1,   6,  23,   1,0.98671, -57.2698,1.10000,0.90000,1.10000,0.90000
  1071,'LEANDER 1 0 ', 500.0000,1,   6,  23,   1,1.02904, -54.5309,1.10000,0.90000,1.10000,0.90000
  1072,'LEANDER 1 1 ', 230.0000,1,   6,  23,   1,1.00671, -57.3089,1.10000,0.90000,1.10000,0.90000
  1073,'LEANDER 1 2 ', 115.0000,1,   6,  23,   1,0.97937, -61.2759,1.10000,0.90000,1.10000,0.90000
  1074,'AUSTIN 10 0 ', 115.0000,1,   6,  23,   1,0.93018, -64.5659,1.10000,0.90000,1.10000,0.90000
  1075,'SAN ANTON~44', 115.0000,1,   6,  26,   1,0.92749, -62.8697,1.10000,0.90000,1.10000,0.90000
  1076,'SAN ANTON~68', 115.0000,1,   6,  26,   1,0.93493, -61.8574,1.10000,0.90000,1.10000,0.90000
  1077,'ELGIN 0     ', 115.0000,1,   6,  23,   1,0.93729, -57.7542,1.10000,0.90000,1.10000,0.90000
  1078,'AUSTIN 31 0 ', 115.0000,1,   6,  23,   1,0.94941, -62.8815,1.10000,0.90000,1.10000,0.90000
  1079,'RUNGE 0     ', 115.0000,1,   6,  24,   1,0.95193, -51.3336,1.10000,0.90000,1.10000,0.90000
  1080,'YOAKUM 0    ', 230.0000,1,   6,  24,   1,1.00523, -40.2832,1.10000,0.90000,1.10000,0.90000
  1081,'YOAKUM 1    ', 115.0000,1,   6,  24,   1,1.00088, -42.9552,1.10000,0.90000,1.10000,0.90000
  1082,'AUSTIN 37 0 ', 115.0000,1,   6,  23,   1,0.92243, -65.4700,1.10000,0.90000,1.10000,0.90000
  1083,'PFLUGERVIL~1', 500.0000,1,   6,  23,   1,0.99913, -56.2740,1.10000,0.90000,1.10000,0.90000
  1084,'PFLUGERVIL~2', 230.0000,1,   6,  23,   1,0.98344, -58.5135,1.10000,0.90000,1.10000,0.90000
  1085,'PFLUGERVIL~3', 115.0000,1,   6,  23,   1,0.96355, -61.7378,1.10000,0.90000,1.10000,0.90000
  1086,'SAN ANTON~12', 230.0000,1,   6,  22,   1,0.96498, -57.1469,1.10000,0.90000,1.10000,0.90000
  1087,'SAN ANTON~13', 115.0000,1,   6,  22,   1,0.94747, -60.1654,1.10000,0.90000,1.10000,0.90000
  1088,'AUSTIN 3 0  ', 500.0000,1,   6,  23,   1,1.02759, -54.7951,1.10000,0.90000,1.10000,0.90000
  1089,'AUSTIN 3 1  ', 230.0000,1,   6,  23,   1,0.98553, -58.7425,1.10000,0.90000,1.10000,0.90000
  1090,'AUSTIN 3 2  ', 115.0000,1,   6,  23,   1,0.95499, -62.8768,1.10000,0.90000,1.10000,0.90000
  1091,'AUSTIN 3 3  ',  13.8000,2,   6,  23,   1,1.04000, -54.8089,1.10000,0.90000,1.10000,0.90000
  1092,'AUSTIN 3 4  ',  13.8000,2,   6,  23,   1,1.04000, -54.8045,1.10000,0.90000,1.10000,0.90000
  1093,'SAN ANTON~67', 115.0000,1,   6,  26,   1,0.94152, -61.3385,1.10000,0.90000,1.10000,0.90000
  1094,'SAN ANTON~20', 115.0000,1,   6,  26,   1,0.92603, -62.7759,1.10000,0.90000,1.10000,0.90000
  1095,'SAN ANTON~21', 500.0000,1,   6,  26,   1,1.00233, -54.1399,1.10000,0.90000,1.10000,0.90000
  1096,'SAN ANTON~22', 230.0000,1,   6,  26,   1,0.97225, -57.4371,1.10000,0.90000,1.10000,0.90000
  1097,'SAN ANTON~23', 115.0000,1,   6,  26,   1,0.93672, -62.3773,1.10000,0.90000,1.10000,0.90000
  1098,'SAN ANTON~24',  13.8000,2,   6,  26,   1,1.00233, -54.1399,1.10000,0.90000,1.10000,0.90000
  1099,'SAN ANTON~25',  13.8000,2,   6,  26,   1,1.00233, -54.1399,1.10000,0.90000,1.10000,0.90000
  1100,'SAN ANTON~26',  13.8000,2,   6,  26,   1,1.00233, -54.1399,1.10000,0.90000,1.10000,0.90000
  1101,'SAN ANTON~27',  13.8000,2,   6,  26,   1,1.04000, -53.3704,1.10000,0.90000,1.10000,0.90000
  1102,'SAN ANTON~28',  13.8000,2,   6,  26,   1,1.00233, -54.1399,1.10000,0.90000,1.10000,0.90000
  1103,'SAN ANTON~29',  13.8000,2,   6,  26,   1,1.04000, -53.2412,1.10000,0.90000,1.10000,0.90000
  1104,'SAN ANTON~30',  13.8000,2,   6,  26,   1,1.04000, -52.4119,1.10000,0.90000,1.10000,0.90000
  1105,'BERGHEIM 0  ', 115.0000,1,   6,  26,   1,0.92120, -64.9984,1.10000,0.90000,1.10000,0.90000
  1106,'NEW BRAUNF~9', 500.0000,1,   6,  22,   1,1.00808, -51.6050,1.10000,0.90000,1.10000,0.90000
  1107,'NEW BRAUN~10', 230.0000,1,   6,  22,   1,0.98823, -54.6157,1.10000,0.90000,1.10000,0.90000
  1108,'NEW BRAUN~11', 115.0000,1,   6,  22,   1,0.97227, -57.1334,1.10000,0.90000,1.10000,0.90000
  1109,'D HANIS 0   ', 115.0000,1,   6,  26,   1,0.94673, -61.4011,1.10000,0.90000,1.10000,0.90000
  1110,'SAN ANTON~36', 115.0000,1,   6,  26,   1,0.92080, -63.8665,1.10000,0.90000,1.10000,0.90000
  1111,'AUSTIN 7 0  ', 115.0000,1,   6,  23,   1,0.94823, -63.7212,1.10000,0.90000,1.10000,0.90000
  1112,'BRENHAM 0   ', 500.0000,1,   6,  25,   1,0.99796, -37.8222,1.10000,0.90000,1.10000,0.90000
  1113,'BRENHAM 1   ', 230.0000,1,   6,  25,   1,0.98632, -40.9940,1.10000,0.90000,1.10000,0.90000
  1114,'BRENHAM 2   ', 115.0000,1,   6,  25,   1,0.96227, -44.5175,1.10000,0.90000,1.10000,0.90000
  1115,'BERTRAM 0   ', 115.0000,1,   6,  23,   1,0.96557, -62.6897,1.10000,0.90000,1.10000,0.90000
  1116,'MARION 1 0  ', 500.0000,1,   6,  22,   1,1.01298, -52.2933,1.10000,0.90000,1.10000,0.90000
  1117,'MARION 1 1  ', 230.0000,1,   6,  22,   1,0.98887, -54.7002,1.10000,0.90000,1.10000,0.90000
  1118,'MARION 1 2  ', 115.0000,1,   6,  22,   1,0.95746, -58.8435,1.10000,0.90000,1.10000,0.90000
  1119,'MARION 1 3  ',  18.0000,2,   6,  22,   1,1.03000, -51.4852,1.10000,0.90000,1.10000,0.90000
  1120,'MARION 1 4  ',  18.0000,2,   6,  22,   1,1.03000, -50.1848,1.10000,0.90000,1.10000,0.90000
  1121,'MARION 1 5  ',  18.0000,2,   6,  22,   1,1.03000, -51.7456,1.10000,0.90000,1.10000,0.90000
  1122,'MARION 1 6  ',  18.0000,2,   6,  22,   1,1.01298, -52.2933,1.10000,0.90000,1.10000,0.90000
  1123,'MARION 1 7  ',  18.0000,2,   6,  22,   1,1.03000, -51.1435,1.10000,0.90000,1.10000,0.90000
  1124,'MARION 1 8  ',  18.0000,2,   6,  22,   1,1.03000, -51.1595,1.10000,0.90000,1.10000,0.90000
  1125,'LA GRANGE 0 ', 500.0000,1,   6,  25,   1,1.00735, -36.3560,1.10000,0.90000,1.10000,0.90000
  1126,'LA GRANGE 1 ', 230.0000,1,   6,  25,   1,1.00239, -38.5871,1.10000,0.90000,1.10000,0.90000
  1127,'LA GRANGE 2 ', 115.0000,1,   6,  25,   1,0.99002, -40.7194,1.10000,0.90000,1.10000,0.90000
  1128,'LA GRANGE 3 ',  22.0000,2,   6,  25,   1,1.00000, -33.1892,1.10000,0.90000,1.10000,0.90000
  1129,'LA GRANGE 4 ',  22.0000,2,   6,  25,   1,1.00000, -35.3349,1.10000,0.90000,1.10000,0.90000
  1130,'LA GRANGE 5 ',  22.0000,2,   6,  25,   1,1.00000, -34.9670,1.10000,0.90000,1.10000,0.90000
  1131,'MARBLE FAL~1', 115.0000,1,   6,  23,   1,0.99211, -56.3197,1.10000,0.90000,1.10000,0.90000
  1132,'MARBLE FAL~2',  13.8000,2,   6,  23,   1,1.04000, -53.7810,1.10000,0.90000,1.10000,0.90000
  1133,'MARBLE FAL~3',  13.8000,2,   6,  23,   1,1.04000, -47.1847,1.10000,0.90000,1.10000,0.90000
  1134,'ROUND ROCK~1', 115.0000,1,   6,  23,   1,0.96456, -60.8719,1.10000,0.90000,1.10000,0.90000
  1135,'ROUND ROCK~2',  13.8000,2,   6,  23,   1,0.96467, -60.5791,1.10000,0.90000,1.10000,0.90000
  1136,'ROUND ROCK~3',  13.8000,2,   6,  23,   1,0.96460, -57.9181,1.10000,0.90000,1.10000,0.90000
  1137,'ROUND ROCK~4',  13.8000,2,   6,  23,   1,0.96456, -60.8719,1.10000,0.90000,1.10000,0.90000
  1138,'ROUND ROCK~5',  13.8000,2,   6,  23,   1,0.96477, -60.4094,1.10000,0.90000,1.10000,0.90000
  1139,'ROUND ROCK~6',  13.8000,2,   6,  23,   1,0.96476, -59.2248,1.10000,0.90000,1.10000,0.90000
  1140,'ROUND ROCK~7',  13.8000,2,   6,  23,   1,0.96472, -59.0099,1.10000,0.90000,1.10000,0.90000
  1141,'WIMBERLEY 0 ', 115.0000,1,   6,  23,   1,0.92096, -63.8312,1.10000,0.90000,1.10000,0.90000
  1142,'GONZALES 0  ', 115.0000,1,   6,  24,   1,0.95180, -52.2421,1.10000,0.90000,1.10000,0.90000
  1143,'SAN ANTON~11', 115.0000,1,   6,  22,   1,0.93249, -61.9475,1.10000,0.90000,1.10000,0.90000
  1144,'SAN ANTON~15', 115.0000,1,   6,  22,   1,0.93850, -61.4084,1.10000,0.90000,1.10000,0.90000
  1145,'HUTTO 0     ', 115.0000,1,   6,  23,   1,0.94819, -63.3462,1.10000,0.90000,1.10000,0.90000
  1146,'LULING 0    ', 115.0000,1,   6,  24,   1,0.93767, -58.2334,1.10000,0.90000,1.10000,0.90000
  1147,'SAN ANTON~32', 115.0000,1,   6,  26,   1,0.92929, -62.5301,1.10000,0.90000,1.10000,0.90000
  1148,'AUSTIN 12 0 ', 115.0000,1,   6,  23,   1,0.94408, -64.2507,1.10000,0.90000,1.10000,0.90000
  1149,'SAN ANTON~16', 115.0000,1,   6,  26,   1,0.92590, -62.7101,1.10000,0.90000,1.10000,0.90000
  1150,'ADKINS 0    ', 115.0000,1,   6,  22,   1,0.91130, -62.7791,1.10000,0.90000,1.10000,0.90000
  1151,'WINCHESTER 0', 500.0000,1,   6,  25,   1,1.01676, -37.4407,1.10000,0.90000,1.10000,0.90000
  1152,'WINCHESTER 1', 230.0000,1,   6,  25,   1,1.00587, -40.7092,1.10000,0.90000,1.10000,0.90000
  1153,'WINCHESTER 2', 115.0000,1,   6,  25,   1,0.98418, -46.7247,1.10000,0.90000,1.10000,0.90000
  1154,'WINCHESTER 3',  13.8000,2,   6,  25,   1,1.04000, -36.6653,1.10000,0.90000,1.10000,0.90000
  1155,'WINCHESTER 4',  13.8000,2,   6,  25,   1,1.04000, -36.1788,1.10000,0.90000,1.10000,0.90000
  1156,'WINCHESTER 5',  13.8000,2,   6,  25,   1,1.04000, -36.8354,1.10000,0.90000,1.10000,0.90000
  1157,'ROCKDALE 1 0', 500.0000,1,   6,  25,   1,1.02033, -53.3427,1.10000,0.90000,1.10000,0.90000
  1158,'ROCKDALE 1 1', 230.0000,1,   6,  25,   1,0.98780, -53.2479,1.10000,0.90000,1.10000,0.90000
  1159,'ROCKDALE 1 2', 115.0000,1,   6,  25,   1,0.97351, -56.3110,1.10000,0.90000,1.10000,0.90000
  1160,'ROCKDALE 1 3',  13.8000,2,   6,  25,   1,1.04000, -51.6031,1.10000,0.90000,1.10000,0.90000
  1161,'ROCKDALE 1 4',  13.8000,2,   6,  25,   1,1.04000, -51.6621,1.10000,0.90000,1.10000,0.90000
  1162,'NATALIA 0   ', 115.0000,1,   6,  26,   1,0.92644, -60.6952,1.10000,0.90000,1.10000,0.90000
  1163,'AUSTIN 20 0 ', 115.0000,1,   6,  23,   1,0.94785, -63.5568,1.10000,0.90000,1.10000,0.90000
  1164,'SAN ANTON~60', 115.0000,1,   6,  26,   1,0.91231, -64.5191,1.10000,0.90000,1.10000,0.90000
  1165,'SAN ANTON~69', 115.0000,1,   6,  22,   1,0.92380, -63.0328,1.10000,0.90000,1.10000,0.90000
  1166,'TAYLOR 0    ', 115.0000,1,   6,  23,   1,0.92684, -63.9262,1.10000,0.90000,1.10000,0.90000
  1167,'SMITHVILLE 0', 115.0000,1,   6,  25,   1,0.97627, -49.2324,1.10000,0.90000,1.10000,0.90000
  1168,'CEDAR PARK 0', 500.0000,1,   6,  23,   1,1.03114, -54.9793,1.10000,0.90000,1.10000,0.90000
  1169,'CEDAR PARK 1', 230.0000,1,   6,  23,   1,0.99231, -58.5472,1.10000,0.90000,1.10000,0.90000
  1170,'CEDAR PARK 2', 115.0000,1,   6,  23,   1,0.96936, -61.9207,1.10000,0.90000,1.10000,0.90000
  1171,'SAN ANTON~37', 115.0000,1,   6,  26,   1,0.92959, -62.5759,1.10000,0.90000,1.10000,0.90000
  1172,'HALLETTSVI~1', 115.0000,1,   6,  24,   1,0.96781, -43.6603,1.10000,0.90000,1.10000,0.90000
  1173,'AUSTIN 5 0  ', 115.0000,1,   6,  23,   1,0.94955, -63.4830,1.10000,0.90000,1.10000,0.90000
  1174,'NEW BRAUN~12', 115.0000,1,   6,  22,   1,0.95394, -59.4778,1.10000,0.90000,1.10000,0.90000
  1175,'SUTHERLAND~1', 115.0000,1,   6,  22,   1,0.92320, -59.7393,1.10000,0.90000,1.10000,0.90000
  1176,'AUSTIN 34 0 ', 115.0000,1,   6,  23,   1,0.94670, -62.8838,1.10000,0.90000,1.10000,0.90000
  1177,'CAMERON 0   ', 115.0000,1,   6,  25,   1,0.95437, -58.2901,1.10000,0.90000,1.10000,0.90000
  1178,'SAN ANTON~49', 115.0000,1,   6,  26,   1,0.90830, -64.4797,1.10000,0.90000,1.10000,0.90000
  1179,'MEDINA 0    ', 115.0000,1,   6,  26,   1,0.92515, -63.3917,1.10000,0.90000,1.10000,0.90000
  1180,'MANCHACA 0  ', 115.0000,1,   6,  23,   1,0.94640, -62.5384,1.10000,0.90000,1.10000,0.90000
  1181,'SPRING BRA~1', 115.0000,1,   6,  22,   1,0.92531, -63.0162,1.10000,0.90000,1.10000,0.90000
  1182,'AUSTIN 19 0 ', 115.0000,1,   6,  23,   1,0.93764, -64.5038,1.10000,0.90000,1.10000,0.90000
  1183,'FLATONIA 0  ', 115.0000,1,   6,  25,   1,0.93781, -54.6645,1.10000,0.90000,1.10000,0.90000
  1184,'GRANGER 0   ', 115.0000,1,   6,  23,   1,0.94600, -62.9141,1.10000,0.90000,1.10000,0.90000
  1185,'FAYETTEVIL~1', 115.0000,1,   6,  25,   1,0.97069, -42.2502,1.10000,0.90000,1.10000,0.90000
  1186,'GEORGETOWN~2', 115.0000,1,   6,  23,   1,0.94739, -63.1089,1.10000,0.90000,1.10000,0.90000
  1187,'AUSTIN 35 0 ', 115.0000,1,   6,  23,   1,0.92517, -65.5494,1.10000,0.90000,1.10000,0.90000
  1188,'PIPE CREEK 0', 115.0000,1,   6,  26,   1,0.91395, -65.3583,1.10000,0.90000,1.10000,0.90000
  1189,'RED ROCK 0  ', 115.0000,1,   6,  25,   1,0.94759, -57.9558,1.10000,0.90000,1.10000,0.90000
  1190,'JARRELL 0   ', 115.0000,1,   6,  23,   1,0.95166, -61.9843,1.10000,0.90000,1.10000,0.90000
  1191,'SAN ANTONI~1', 500.0000,1,   6,  22,   1,1.01037, -51.2166,1.10000,0.90000,1.10000,0.90000
  1192,'SAN ANTONI~2', 230.0000,1,   6,  22,   1,0.98164, -54.9389,1.10000,0.90000,1.10000,0.90000
  1193,'SAN ANTONI~3', 115.0000,1,   6,  22,   1,0.95670, -58.7682,1.10000,0.90000,1.10000,0.90000
  1194,'SAN ANTONI~4',  13.8000,2,   6,  22,   1,1.01037, -51.2166,1.10000,0.90000,1.10000,0.90000
  1195,'SAN ANTONI~5',  13.8000,2,   6,  22,   1,1.03000, -48.0542,1.10000,0.90000,1.10000,0.90000
  1196,'SAN ANTONI~6',  13.8000,2,   6,  22,   1,1.03000, -48.1703,1.10000,0.90000,1.10000,0.90000
  1197,'SAN ANTONI~7',  13.8000,2,   6,  22,   1,1.03000, -48.9031,1.10000,0.90000,1.10000,0.90000
  1198,'SAN ANTONI~8',  13.8000,2,   6,  22,   1,1.01037, -51.2166,1.10000,0.90000,1.10000,0.90000
  1199,'SAN ANTONI~9',  13.8000,2,   6,  22,   1,1.03000, -50.6534,1.10000,0.90000,1.10000,0.90000
  1200,'SAN ANTON~50', 115.0000,1,   6,  26,   1,0.92593, -63.5340,1.10000,0.90000,1.10000,0.90000
  1201,'SCHULENBUR~1', 115.0000,1,   6,  25,   1,0.95131, -47.1945,1.10000,0.90000,1.10000,0.90000
  1202,'SAN ANTON~33', 230.0000,1,   6,  26,   1,0.95860, -58.2870,1.10000,0.90000,1.10000,0.90000
  1203,'SAN ANTON~34', 115.0000,1,   6,  26,   1,0.93836, -60.7450,1.10000,0.90000,1.10000,0.90000
  1204,'DRIPPING S~1', 115.0000,1,   6,  23,   1,0.94660, -61.9209,1.10000,0.90000,1.10000,0.90000
  1205,'SAN ANTON~38', 115.0000,1,   6,  26,   1,0.92292, -61.8266,1.10000,0.90000,1.10000,0.90000
  1206,'MARBLE FA~11', 115.0000,1,   6,  23,   1,0.97758, -57.1440,1.10000,0.90000,1.10000,0.90000
  1207,'BOERNE 1 0  ', 115.0000,1,   6,  26,   1,0.91377, -65.0641,1.10000,0.90000,1.10000,0.90000
  1208,'WASHINGTON 0', 115.0000,1,   6,  25,   1,0.93523, -47.5050,1.10000,0.90000,1.10000,0.90000
  1209,'SCHERTZ 0   ', 115.0000,1,   6,  22,   1,0.93184, -61.8841,1.10000,0.90000,1.10000,0.90000
  1210,'AUSTIN 8 0  ', 115.0000,1,   6,  23,   1,0.95032, -63.2050,1.10000,0.90000,1.10000,0.90000
  1211,'SEGUIN 1 0  ', 500.0000,1,   6,  22,   1,1.01426, -50.3233,1.10000,0.90000,1.10000,0.90000
  1212,'SEGUIN 1 1  ', 230.0000,1,   6,  22,   1,0.99057, -54.0826,1.10000,0.90000,1.10000,0.90000
  1213,'SEGUIN 1 2  ', 115.0000,1,   6,  22,   1,0.97213, -56.8211,1.10000,0.90000,1.10000,0.90000
  1214,'SEGUIN 1 3  ',  13.8000,2,   6,  22,   1,1.03000, -49.6879,1.10000,0.90000,1.10000,0.90000
  1215,'SEGUIN 1 4  ',  13.8000,2,   6,  22,   1,1.03000, -49.6183,1.10000,0.90000,1.10000,0.90000
  1216,'SEGUIN 1 5  ',  13.8000,2,   6,  22,   1,1.03000, -50.0323,1.10000,0.90000,1.10000,0.90000
  1217,'SEGUIN 1 6  ',  13.8000,2,   6,  22,   1,1.03000, -49.7686,1.10000,0.90000,1.10000,0.90000
  1218,'SAN ANTON~62', 115.0000,1,   6,  26,   1,0.91834, -63.9981,1.10000,0.90000,1.10000,0.90000
  1219,'SAN ANTON~75', 500.0000,1,   6,  26,   1,1.00912, -50.8332,1.10000,0.90000,1.10000,0.90000
  1220,'SAN ANTON~76', 230.0000,1,   6,  26,   1,0.98143, -55.3198,1.10000,0.90000,1.10000,0.90000
  1221,'SAN ANTON~77', 115.0000,1,   6,  26,   1,0.96060, -58.8245,1.10000,0.90000,1.10000,0.90000
  1222,'CUERO 2 0   ', 230.0000,1,   6,  24,   1,1.00372, -41.1282,1.10000,0.90000,1.10000,0.90000
  1223,'CUERO 2 1   ', 115.0000,1,   6,  24,   1,1.00417, -43.3188,1.10000,0.90000,1.10000,0.90000
  1224,'SAN ANTON~10', 115.0000,1,   6,  22,   1,0.92619, -62.8435,1.10000,0.90000,1.10000,0.90000
  1225,'AUSTIN 16 0 ', 115.0000,1,   6,  23,   1,0.94662, -63.6573,1.10000,0.90000,1.10000,0.90000
  1226,'AUSTIN 39 0 ', 115.0000,1,   6,  23,   1,0.94537, -62.2689,1.10000,0.90000,1.10000,0.90000
  1227,'SAN ANTON~73', 230.0000,1,   6,  26,   1,0.96691, -57.2599,1.10000,0.90000,1.10000,0.90000
  1228,'SAN ANTON~74', 115.0000,1,   6,  26,   1,0.94677, -60.8193,1.10000,0.90000,1.10000,0.90000
  1229,'SAN ANTON~58', 115.0000,1,   6,  26,   1,0.93210, -62.7349,1.10000,0.90000,1.10000,0.90000
  1230,'LA VERNIA 0 ', 115.0000,1,   6,  22,   1,0.91536, -61.2016,1.10000,0.90000,1.10000,0.90000
  1231,'MANOR 0     ', 115.0000,1,   6,  23,   1,0.92760, -62.3977,1.10000,0.90000,1.10000,0.90000
  1232,'SAN ANTON~54', 115.0000,1,   6,  26,   1,0.91549, -64.3365,1.10000,0.90000,1.10000,0.90000
  1233,'GIDDINGS 0  ', 115.0000,1,   6,  25,   1,0.97115, -48.3445,1.10000,0.90000,1.10000,0.90000
  1234,'AUSTIN 32 0 ', 115.0000,1,   6,  23,   1,0.93634, -64.5357,1.10000,0.90000,1.10000,0.90000
  1235,'AUSTIN 38 0 ', 115.0000,1,   6,  23,   1,0.93822, -64.2917,1.10000,0.90000,1.10000,0.90000
  1236,'AUSTIN 30 0 ', 115.0000,1,   6,  23,   1,0.96153, -62.6609,1.10000,0.90000,1.10000,0.90000
  1237,'AUSTIN 28 0 ', 115.0000,1,   6,  23,   1,0.95526, -63.2512,1.10000,0.90000,1.10000,0.90000
  1238,'COLUMBUS 0  ', 230.0000,1,   6,  25,   1,0.99913, -37.8607,1.10000,0.90000,1.10000,0.90000
  1239,'COLUMBUS 1  ', 115.0000,1,   6,  25,   1,0.98654, -40.6521,1.10000,0.90000,1.10000,0.90000
  1240,'SHINER 0    ', 115.0000,1,   6,  24,   1,0.93982, -51.4237,1.10000,0.90000,1.10000,0.90000
  1241,'SAN ANTON~42', 115.0000,1,   6,  22,   1,0.93380, -61.8772,1.10000,0.90000,1.10000,0.90000
  1242,'CALDWELL 0  ', 230.0000,1,   6,  25,   1,0.97891, -48.1162,1.10000,0.90000,1.10000,0.90000
  1243,'CALDWELL 1  ', 115.0000,1,   6,  25,   1,0.96319, -50.0873,1.10000,0.90000,1.10000,0.90000
  1244,'AUSTIN 18 0 ', 115.0000,1,   6,  23,   1,0.94727, -62.2524,1.10000,0.90000,1.10000,0.90000
  1245,'INDUSTRY 0  ', 115.0000,1,   6,  25,   1,0.94841, -43.8813,1.10000,0.90000,1.10000,0.90000
  1246,'DALE 0      ', 115.0000,1,   6,  23,   1,0.93751, -60.8929,1.10000,0.90000,1.10000,0.90000
  1247,'SAN ANTON~51', 500.0000,1,   6,  26,   1,0.99468, -53.5809,1.10000,0.90000,1.10000,0.90000
  1248,'SAN ANTON~52', 230.0000,1,   6,  26,   1,0.95760, -58.4754,1.10000,0.90000,1.10000,0.90000
  1249,'SAN ANTON~53', 115.0000,1,   6,  26,   1,0.93833, -61.5716,1.10000,0.90000,1.10000,0.90000
  1250,'SAN ANTON~19', 115.0000,1,   6,  26,   1,0.92207, -63.1054,1.10000,0.90000,1.10000,0.90000
  1251,'SAN ANTON~47', 115.0000,1,   6,  26,   1,0.91531, -64.3151,1.10000,0.90000,1.10000,0.90000
  1252,'MARTINDALE 0', 115.0000,1,   6,  22,   1,0.94779, -57.3676,1.10000,0.90000,1.10000,0.90000
  1253,'SAN ANTON~18', 115.0000,1,   6,  26,   1,0.91676, -63.7833,1.10000,0.90000,1.10000,0.90000
  1254,'SAN ANTON~35', 115.0000,1,   6,  26,   1,0.92516, -62.9152,1.10000,0.90000,1.10000,0.90000
  1255,'AUSTIN 29 0 ', 115.0000,1,   6,  23,   1,0.95052, -62.9797,1.10000,0.90000,1.10000,0.90000
  1256,'LEXINGTON 0 ', 115.0000,1,   6,  25,   1,0.96423, -49.5741,1.10000,0.90000,1.10000,0.90000
  1257,'LEANDER 2 0 ', 115.0000,1,   6,  23,   1,0.93688, -63.6984,1.10000,0.90000,1.10000,0.90000
  1258,'AUSTIN 15 0 ', 115.0000,1,   6,  23,   1,0.94431, -64.3708,1.10000,0.90000,1.10000,0.90000
  1259,'MICO 0      ', 115.0000,1,   6,  26,   1,0.93882, -61.7135,1.10000,0.90000,1.10000,0.90000
  1260,'MARBLE FAL~4', 500.0000,1,   6,  23,   1,1.03014, -51.7506,1.10000,0.90000,1.10000,0.90000
  1261,'MARBLE FAL~5', 230.0000,1,   6,  23,   1,1.01560, -53.7976,1.10000,0.90000,1.10000,0.90000
  1262,'MARBLE FAL~6', 115.0000,1,   6,  23,   1,0.99327, -56.5888,1.10000,0.90000,1.10000,0.90000
  1263,'MARBLE FAL~7',  13.8000,2,   6,  23,   1,1.04000, -47.4958,1.10000,0.90000,1.10000,0.90000
  1264,'MARBLE FAL~8',  13.8000,2,   6,  23,   1,1.04000, -43.5957,1.10000,0.90000,1.10000,0.90000
  1265,'MARBLE FAL~9',  13.8000,2,   6,  23,   1,1.04000, -49.6609,1.10000,0.90000,1.10000,0.90000
  1266,'MARBLE FA~10',  13.8000,2,   6,  23,   1,1.04000, -47.0401,1.10000,0.90000,1.10000,0.90000
  1267,'AUSTIN 36 0 ', 115.0000,1,   6,  23,   1,0.92053, -65.8382,1.10000,0.90000,1.10000,0.90000
  1268,'LOCKHART 0  ', 115.0000,1,   6,  23,   1,0.94119, -62.2786,1.10000,0.90000,1.10000,0.90000
  1269,'AUSTIN 17 0 ', 115.0000,1,   6,  23,   1,0.94061, -64.1726,1.10000,0.90000,1.10000,0.90000
  1270,'SAN ANTON~14', 115.0000,1,   6,  22,   1,0.93723, -61.4933,1.10000,0.90000,1.10000,0.90000
  1271,'FALLS CITY 0', 115.0000,1,   6,  22,   1,0.94490, -54.6481,1.10000,0.90000,1.10000,0.90000
  1272,'AUSTIN 27 0 ', 230.0000,1,   6,  23,   1,0.97436, -59.3881,1.10000,0.90000,1.10000,0.90000
  1273,'AUSTIN 27 1 ', 115.0000,1,   6,  23,   1,0.95715, -62.1381,1.10000,0.90000,1.10000,0.90000
  1274,'AUSTIN 23 0 ', 115.0000,1,   6,  23,   1,0.94310, -64.3237,1.10000,0.90000,1.10000,0.90000
  1275,'SAN ANTON~39', 115.0000,1,   6,  26,   1,0.92179, -63.2700,1.10000,0.90000,1.10000,0.90000
  1276,'BLANCO 0    ', 115.0000,1,   6,  26,   1,0.90894, -66.8069,1.10000,0.90000,1.10000,0.90000
  1277,'AUSTIN 24 0 ', 115.0000,1,   6,  23,   1,0.94622, -63.5860,1.10000,0.90000,1.10000,0.90000
  1278,'SAN MARCOS 0', 500.0000,1,   6,  22,   1,0.99809, -52.3132,1.10000,0.90000,1.10000,0.90000
  1279,'SAN MARCOS 1', 230.0000,1,   6,  22,   1,0.97520, -56.6891,1.10000,0.90000,1.10000,0.90000
  1280,'SAN MARCOS 2', 115.0000,1,   6,  22,   1,0.95318, -60.9770,1.10000,0.90000,1.10000,0.90000
  1281,'BUDA 0      ', 115.0000,1,   6,  23,   1,0.94141, -62.9267,1.10000,0.90000,1.10000,0.90000
  1282,'DEL VALLE 0 ', 115.0000,1,   6,  23,   1,0.96631, -59.9425,1.10000,0.90000,1.10000,0.90000
  1283,'AUSTIN 4 0  ', 115.0000,1,   6,  23,   1,0.94601, -63.8015,1.10000,0.90000,1.10000,0.90000
  1284,'SAN ANTON~70', 500.0000,1,   6,  26,   1,0.99279, -54.3646,1.10000,0.90000,1.10000,0.90000
  1285,'SAN ANTON~71', 230.0000,1,   6,  26,   1,0.97902, -55.9730,1.10000,0.90000,1.10000,0.90000
  1286,'SAN ANTON~72', 115.0000,1,   6,  26,   1,0.94720, -60.4768,1.10000,0.90000,1.10000,0.90000
  1287,'BURLINGTON 0', 115.0000,1,   6,  25,   1,0.95957, -58.6741,1.10000,0.90000,1.10000,0.90000
  1288,'AUSTIN 13 0 ', 115.0000,1,   6,  23,   1,0.94193, -64.1690,1.10000,0.90000,1.10000,0.90000
  1289,'ELMENDORF 0 ', 500.0000,1,   6,  22,   1,1.02341, -48.9833,1.10000,0.90000,1.10000,0.90000
  1290,'ELMENDORF 1 ', 230.0000,1,   6,  22,   1,0.98284, -53.5477,1.10000,0.90000,1.10000,0.90000
  1291,'ELMENDORF 2 ', 115.0000,1,   6,  22,   1,0.94996, -59.0538,1.10000,0.90000,1.10000,0.90000
  1292,'ELMENDORF 3 ',  13.8000,2,   6,  22,   1,1.04000, -47.4478,1.10000,0.90000,1.10000,0.90000
  1293,'ELMENDORF 4 ',  13.8000,2,   6,  22,   1,1.04000, -47.0947,1.10000,0.90000,1.10000,0.90000
  1294,'ELMENDORF 5 ',  13.8000,2,   6,  22,   1,1.04000, -46.3776,1.10000,0.90000,1.10000,0.90000
  1295,'ELMENDORF 6 ',  13.8000,2,   6,  22,   1,1.04000, -46.7846,1.10000,0.90000,1.10000,0.90000
  1296,'ELMENDORF 7 ',  13.8000,2,   6,  22,   1,1.04000, -47.8601,1.10000,0.90000,1.10000,0.90000
  1297,'ELMENDORF 8 ',  13.8000,2,   6,  22,   1,1.04000, -48.1449,1.10000,0.90000,1.10000,0.90000
  1298,'ELMENDORF 9 ',  13.8000,2,   6,  22,   1,1.04000, -47.2714,1.10000,0.90000,1.10000,0.90000
  1299,'ELMENDORF 10',  13.8000,2,   6,  22,   1,1.04000, -46.5087,1.10000,0.90000,1.10000,0.90000
  1300,'SAN ANTON~78', 115.0000,1,   6,  22,   1,0.92175, -63.3342,1.10000,0.90000,1.10000,0.90000
  1301,'CANYON LAK~1', 115.0000,1,   6,  22,   1,0.91493, -64.2835,1.10000,0.90000,1.10000,0.90000
  1302,'JOHNSON CI~1', 115.0000,1,   6,  23,   1,0.97092, -58.9948,1.10000,0.90000,1.10000,0.90000
  1303,'YORKTOWN 0  ', 115.0000,1,   6,  24,   1,0.96963, -46.4816,1.10000,0.90000,1.10000,0.90000
  1304,'AUSTIN 2 0  ', 500.0000,1,   6,  23,   1,1.01893, -54.2629,1.10000,0.90000,1.10000,0.90000
  1305,'AUSTIN 2 1  ', 230.0000,1,   6,  23,   1,1.00127, -56.4625,1.10000,0.90000,1.10000,0.90000
  1306,'AUSTIN 2 2  ', 115.0000,1,   6,  23,   1,0.96617, -61.3600,1.10000,0.90000,1.10000,0.90000
  1307,'AUSTIN 2 3  ',  13.8000,2,   6,  23,   1,1.02000, -53.8906,1.10000,0.90000,1.10000,0.90000
  1308,'AUSTIN 2 4  ',  13.8000,2,   6,  23,   1,1.02000, -52.9747,1.10000,0.90000,1.10000,0.90000
  1309,'AUSTIN 2 5  ',  13.8000,2,   6,  23,   1,1.01893, -54.2629,1.10000,0.90000,1.10000,0.90000
  1310,'AUSTIN 2 6  ',  13.8000,2,   6,  23,   1,1.02000, -53.8169,1.10000,0.90000,1.10000,0.90000
  1311,'LACKLAND A~1', 115.0000,1,   6,  26,   1,0.91558, -64.1998,1.10000,0.90000,1.10000,0.90000
  1312,'LIBERTY HI~1', 115.0000,1,   6,  23,   1,0.97062, -62.3027,1.10000,0.90000,1.10000,0.90000
  1313,'KENEDY 0    ', 230.0000,1,   6,  24,   1,0.98123, -47.0115,1.10000,0.90000,1.10000,0.90000
  1314,'KENEDY 1    ', 115.0000,1,   6,  24,   1,0.97198, -48.7315,1.10000,0.90000,1.10000,0.90000
  1315,'CUERO 1 0   ', 115.0000,1,   6,  24,   1,1.00585, -43.9949,1.10000,0.90000,1.10000,0.90000
  1316,'CUERO 1 1   ',  13.8000,2,   6,  24,   1,1.04000, -43.4585,1.10000,0.90000,1.10000,0.90000
  1317,'CUERO 1 2   ',  13.8000,2,   6,  24,   1,1.04000, -41.8850,1.10000,0.90000,1.10000,0.90000
  1318,'CUERO 1 3   ',  13.8000,2,   6,  24,   1,1.04000, -43.6568,1.10000,0.90000,1.10000,0.90000
  1319,'CUERO 1 4   ',  13.8000,2,   6,  24,   1,1.04000, -41.7341,1.10000,0.90000,1.10000,0.90000
  1320,'CUERO 1 5   ',  13.8000,2,   6,  24,   1,1.00585, -43.9949,1.10000,0.90000,1.10000,0.90000
  1321,'CUERO 1 6   ',  13.8000,2,   6,  24,   1,1.00585, -43.9949,1.10000,0.90000,1.10000,0.90000
  1322,'CUERO 1 7   ',  13.8000,2,   6,  24,   1,1.00585, -43.9949,1.10000,0.90000,1.10000,0.90000
  1323,'CUERO 1 8   ',  13.8000,2,   6,  24,   1,1.00585, -43.9949,1.10000,0.90000,1.10000,0.90000
  1324,'CUERO 1 9   ',  13.8000,2,   6,  24,   1,1.04000, -42.1155,1.10000,0.90000,1.10000,0.90000
  1325,'SAN ANTON~31', 115.0000,1,   6,  26,   1,0.92146, -63.1443,1.10000,0.90000,1.10000,0.90000
  1326,'VON ORMY 0  ', 115.0000,1,   6,  26,   1,0.90724, -64.3662,1.10000,0.90000,1.10000,0.90000
  1327,'KYLE 0      ', 230.0000,1,   6,  23,   1,0.97017, -57.1635,1.10000,0.90000,1.10000,0.90000
  1328,'KYLE 1      ', 115.0000,1,   6,  23,   1,0.95278, -60.7393,1.10000,0.90000,1.10000,0.90000
  1329,'SEGUIN 2 0  ', 230.0000,1,   6,  22,   1,0.98794, -54.4146,1.10000,0.90000,1.10000,0.90000
  1330,'SEGUIN 2 1  ', 115.0000,1,   6,  22,   1,0.96778, -57.1254,1.10000,0.90000,1.10000,0.90000
  1331,'UNIVERSAL ~1', 115.0000,1,   6,  22,   1,0.92711, -62.2995,1.10000,0.90000,1.10000,0.90000
  1332,'SPICEWOOD 0 ', 115.0000,1,   6,  23,   1,0.95194, -61.2395,1.10000,0.90000,1.10000,0.90000
  1333,'SAINT HEDW~1', 115.0000,1,   6,  22,   1,0.91639, -62.6505,1.10000,0.90000,1.10000,0.90000
  1334,'SAN ANTON~17', 115.0000,1,   6,  26,   1,0.93372, -61.6142,1.10000,0.90000,1.10000,0.90000
  1335,'BOERNE 2 0  ', 230.0000,1,   6,  26,   1,0.94408, -61.0763,1.10000,0.90000,1.10000,0.90000
  1336,'BOERNE 2 1  ', 115.0000,1,   6,  26,   1,0.92811, -64.0106,1.10000,0.90000,1.10000,0.90000
  1337,'SAN ANTON~45', 230.0000,1,   6,  26,   1,0.95727, -57.9314,1.10000,0.90000,1.10000,0.90000
  1338,'SAN ANTON~46', 115.0000,1,   6,  26,   1,0.92910, -62.4876,1.10000,0.90000,1.10000,0.90000
  1339,'AUSTIN 26 0 ', 115.0000,1,   6,  23,   1,0.94553, -63.9572,1.10000,0.90000,1.10000,0.90000
  1340,'AUSTIN 21 0 ', 115.0000,1,   6,  23,   1,0.95377, -63.4901,1.10000,0.90000,1.10000,0.90000
  1341,'SAN ANTON~61', 115.0000,1,   6,  26,   1,0.93407, -62.6272,1.10000,0.90000,1.10000,0.90000
  1342,'CEDAR CREE~1', 500.0000,1,   6,  23,   1,1.01997, -53.5774,1.10000,0.90000,1.10000,0.90000
  1343,'CEDAR CREE~2', 230.0000,1,   6,  23,   1,0.99489, -56.6548,1.10000,0.90000,1.10000,0.90000
  1344,'CEDAR CREE~3', 115.0000,1,   6,  23,   1,0.97280, -59.1845,1.10000,0.90000,1.10000,0.90000
  1345,'CEDAR CREE~4',  13.8000,2,   6,  23,   1,1.02000, -53.2681,1.10000,0.90000,1.10000,0.90000
  1346,'CEDAR CREE~5',  13.8000,2,   6,  23,   1,1.02000, -53.3130,1.10000,0.90000,1.10000,0.90000
  1347,'CEDAR CREE~6',  13.8000,2,   6,  23,   1,1.02000, -52.8577,1.10000,0.90000,1.10000,0.90000
  1348,'NEW BRAUNF~1', 500.0000,1,   6,  22,   1,1.00423, -51.4866,1.10000,0.90000,1.10000,0.90000
  1349,'NEW BRAUNF~2', 230.0000,1,   6,  22,   1,0.99192, -53.7959,1.10000,0.90000,1.10000,0.90000
  1350,'NEW BRAUNF~3', 115.0000,1,   6,  22,   1,0.97762, -56.4054,1.10000,0.90000,1.10000,0.90000
  1351,'NEW BRAUNF~4',  22.0000,2,   6,  22,   1,1.00423, -51.4866,1.10000,0.90000,1.10000,0.90000
  1352,'NEW BRAUNF~5',  22.0000,2,   6,  22,   1,1.00000, -48.4411,1.10000,0.90000,1.10000,0.90000
  1353,'NEW BRAUNF~6',  22.0000,2,   6,  22,   1,1.00000, -50.5890,1.10000,0.90000,1.10000,0.90000
  1354,'NEW BRAUNF~7',  22.0000,2,   6,  22,   1,1.00000, -48.9280,1.10000,0.90000,1.10000,0.90000
  1355,'NEW BRAUNF~8',  22.0000,2,   6,  22,   1,1.00000, -48.4036,1.10000,0.90000,1.10000,0.90000
  1356,'AUSTIN 11 0 ', 115.0000,1,   6,  23,   1,0.95121, -63.2285,1.10000,0.90000,1.10000,0.90000
  1357,'SAN ANTON~55', 115.0000,1,   6,  26,   1,0.92441, -63.0959,1.10000,0.90000,1.10000,0.90000
  1358,'HONDO 0     ', 230.0000,1,   6,  26,   1,0.96921, -56.7367,1.10000,0.90000,1.10000,0.90000
  1359,'HONDO 1     ', 115.0000,1,   6,  26,   1,0.94755, -60.7343,1.10000,0.90000,1.10000,0.90000
  1360,'SAN ANTON~56', 115.0000,1,   6,  22,   1,0.93871, -61.1335,1.10000,0.90000,1.10000,0.90000
  1361,'NEW ULM 0   ', 115.0000,1,   6,  25,   1,0.97462, -42.9816,1.10000,0.90000,1.10000,0.90000
  1362,'SAN ANTON~80', 115.0000,1,   6,  22,   1,0.94498, -60.2476,1.10000,0.90000,1.10000,0.90000
  1363,'AUSTIN 33 0 ', 115.0000,1,   6,  23,   1,0.94560, -63.6047,1.10000,0.90000,1.10000,0.90000
  1364,'BULVERDE 0  ', 115.0000,1,   6,  26,   1,0.92540, -63.1044,1.10000,0.90000,1.10000,0.90000
  1365,'GEORGETOWN~3', 230.0000,1,   6,  23,   1,0.99534, -58.1966,1.10000,0.90000,1.10000,0.90000
  1366,'GEORGETOWN~4', 161.0000,1,   6,  23,   1,0.98695, -59.0747,1.10000,0.90000,1.10000,0.90000
  1367,'GEORGETOWN~5', 161.0000,1,   6,  23,   1,0.97719, -60.5709,1.10000,0.90000,1.10000,0.90000
  1368,'GEORGETOWN~6', 161.0000,1,   6,  23,   1,0.96661, -62.3777,1.10000,0.90000,1.10000,0.90000
  1369,'GEORGETOWN~7', 115.0000,1,   6,  23,   1,0.95924, -63.7067,1.10000,0.90000,1.10000,0.90000
  1370,'SAN ANTON~81', 115.0000,1,   6,  22,   1,0.93743, -61.2440,1.10000,0.90000,1.10000,0.90000
  1371,'FLORESVILL~1', 230.0000,1,   6,  22,   1,0.96924, -52.1166,1.10000,0.90000,1.10000,0.90000
  1372,'FLORESVILL~2', 115.0000,1,   6,  22,   1,0.95244, -55.0238,1.10000,0.90000,1.10000,0.90000
  1373,'SAN ANTON~41', 115.0000,1,   6,  26,   1,0.92751, -62.6559,1.10000,0.90000,1.10000,0.90000
  1374,'SAN ANTON~79', 115.0000,1,   6,  22,   1,0.92874, -62.1329,1.10000,0.90000,1.10000,0.90000
  1375,'BUCKHOLTS 0 ', 115.0000,1,   6,  25,   1,0.95894, -59.7006,1.10000,0.90000,1.10000,0.90000
  1376,'SOMERVILLE 0', 115.0000,1,   6,  25,   1,0.94379, -51.1124,1.10000,0.90000,1.10000,0.90000
  1377,'WEIMAR 0    ', 115.0000,1,   6,  25,   1,0.96887, -44.0287,1.10000,0.90000,1.10000,0.90000
  1378,'COMFORT 0   ', 115.0000,1,   6,  26,   1,0.91364, -65.1815,1.10000,0.90000,1.10000,0.90000
  1379,'NORDHEIM 0  ', 115.0000,1,   6,  24,   1,0.96082, -48.7011,1.10000,0.90000,1.10000,0.90000
  1380,'AUSTIN 9 0  ', 115.0000,1,   6,  23,   1,0.93322, -64.6764,1.10000,0.90000,1.10000,0.90000
  1381,'AUSTIN 22 0 ', 115.0000,1,   6,  23,   1,0.94760, -64.0915,1.10000,0.90000,1.10000,0.90000
  1382,'HELOTES 0   ', 115.0000,1,   6,  26,   1,0.93618, -62.2626,1.10000,0.90000,1.10000,0.90000
  1383,'SAN ANTON~64', 500.0000,1,   6,  26,   1,0.99251, -53.8152,1.10000,0.90000,1.10000,0.90000
  1384,'SAN ANTON~65', 230.0000,1,   6,  26,   1,0.97102, -56.6692,1.10000,0.90000,1.10000,0.90000
  1385,'SAN ANTON~66', 115.0000,1,   6,  26,   1,0.94341, -61.1358,1.10000,0.90000,1.10000,0.90000
  1386,'BANDERA 0   ', 115.0000,1,   6,  26,   1,0.91517, -64.8611,1.10000,0.90000,1.10000,0.90000
  1387,'SAN ANTON~43', 115.0000,1,   6,  26,   1,0.93087, -62.4681,1.10000,0.90000,1.10000,0.90000
  1388,'ROCKDALE 2 0', 115.0000,1,   6,  25,   1,0.95269, -58.2121,1.10000,0.90000,1.10000,0.90000
  1389,'CEDAR CREE~7', 115.0000,1,   6,  23,   1,0.96323, -59.2776,1.10000,0.90000,1.10000,0.90000
  1390,'NIXON 0     ', 115.0000,1,   6,  24,   1,0.94026, -56.3288,1.10000,0.90000,1.10000,0.90000
  1391,'CHAPPELL H~1', 115.0000,1,   6,  25,   1,0.93880, -46.5774,1.10000,0.90000,1.10000,0.90000
  1392,'ROUND ROCK~9', 500.0000,1,   6,  23,   1,0.99778, -56.4633,1.10000,0.90000,1.10000,0.90000
  1393,'ROUND ROC~10', 230.0000,1,   6,  23,   1,0.98404, -58.9049,1.10000,0.90000,1.10000,0.90000
  1394,'ROUND ROC~11', 115.0000,1,   6,  23,   1,0.97012, -61.0865,1.10000,0.90000,1.10000,0.90000
  1395,'AUSTIN 14 0 ', 115.0000,1,   6,  23,   1,0.94394, -63.9168,1.10000,0.90000,1.10000,0.90000
  1396,'LEMING 0    ', 115.0000,1,   6,  26,   1,0.93024, -58.2426,1.10000,0.90000,1.10000,0.90000
  1397,'AUSTIN 1 0  ', 500.0000,2,   6,  23,   1,1.04000, -54.9774,1.10000,0.90000,1.10000,0.90000
  1398,'AUSTIN 1 1  ', 230.0000,1,   6,  23,   1,1.00914, -57.2280,1.10000,0.90000,1.10000,0.90000
  1399,'AUSTIN 1 2  ', 115.0000,1,   6,  23,   1,0.96908, -61.9132,1.10000,0.90000,1.10000,0.90000
  1400,'SAN ANTON~40', 115.0000,1,   6,  26,   1,0.93125, -62.4697,1.10000,0.90000,1.10000,0.90000
  1401,'ROUND ROCK~8', 115.0000,1,   6,  23,   1,0.95923, -62.3252,1.10000,0.90000,1.10000,0.90000
  1402,'ROUND ROC~12', 230.0000,1,   6,  23,   1,0.98252, -59.2001,1.10000,0.90000,1.10000,0.90000
  1403,'ROUND ROC~13', 115.0000,1,   6,  23,   1,0.97048, -60.6856,1.10000,0.90000,1.10000,0.90000
  1404,'SAN ANTON~48', 115.0000,1,   6,  26,   1,0.92095, -63.8606,1.10000,0.90000,1.10000,0.90000
  1405,'DEVINE 0    ', 115.0000,1,   6,  26,   1,0.94869, -59.9957,1.10000,0.90000,1.10000,0.90000
  1406,'GEORGETOWN~1', 115.0000,1,   6,  23,   1,0.94067, -63.9053,1.10000,0.90000,1.10000,0.90000
  1407,'BURNET 0    ', 230.0000,1,   6,  23,   1,1.00871, -54.9413,1.10000,0.90000,1.10000,0.90000
  1408,'BURNET 1    ', 115.0000,1,   6,  23,   1,0.97472, -55.6175,1.10000,0.90000,1.10000,0.90000
  1409,'INEZ 0      ', 115.0000,1,   7,   6,   1,0.99240, -40.1562,1.10000,0.90000,1.10000,0.90000
  1410,'PASADENA 2 0', 500.0000,1,   7,   4,   1,1.01971, -28.9004,1.10000,0.90000,1.10000,0.90000
  1411,'PASADENA 2 1', 230.0000,1,   7,   4,   1,0.98587, -33.2808,1.10000,0.90000,1.10000,0.90000
  1412,'PASADENA 2 2', 115.0000,1,   7,   4,   1,0.95871, -38.2464,1.10000,0.90000,1.10000,0.90000
  1413,'PASADENA 2 3',  13.8000,2,   7,   4,   1,1.04000, -26.7294,1.10000,0.90000,1.10000,0.90000
  1414,'PASADENA 2 4',  13.8000,2,   7,   4,   1,1.04000, -27.6656,1.10000,0.90000,1.10000,0.90000
  1415,'PASADENA 2 5',  13.8000,2,   7,   4,   1,1.04000, -27.0433,1.10000,0.90000,1.10000,0.90000
  1416,'PASADENA 2 6',  13.8000,2,   7,   4,   1,1.04000, -26.9513,1.10000,0.90000,1.10000,0.90000
  1417,'PASADENA 2 7',  13.8000,2,   7,   4,   1,1.04000, -26.7276,1.10000,0.90000,1.10000,0.90000
  1418,'PRAIRIE VI~1', 115.0000,1,   7,   5,   1,0.91364, -47.7162,1.10000,0.90000,1.10000,0.90000
  1419,'CONROE 1 0  ', 115.0000,1,   7,   5,   1,0.92394, -46.8351,1.10000,0.90000,1.10000,0.90000
  1420,'SIMONTON 0  ', 115.0000,1,   7,   3,   1,0.93169, -43.3631,1.10000,0.90000,1.10000,0.90000
  1421,'HOUSTON 80 0', 115.0000,1,   7,   5,   1,0.92837, -45.3170,1.10000,0.90000,1.10000,0.90000
  1422,'HOUSTON 1 0 ', 115.0000,1,   7,   4,   1,0.92969, -42.8618,1.10000,0.90000,1.10000,0.90000
  1423,'HOUSTON 1 1 ',  18.0000,2,   7,   4,   1,0.92969, -42.8618,1.10000,0.90000,1.10000,0.90000
  1424,'HOUSTON 9 0 ', 115.0000,1,   7,   4,   1,0.95025, -39.6569,1.10000,0.90000,1.10000,0.90000
  1425,'HOUSTON 73 0', 115.0000,1,   7,   3,   1,0.92524, -43.9643,1.10000,0.90000,1.10000,0.90000
  1426,'NURSERY 0   ', 500.0000,1,   7,   6,   1,1.02714, -37.0949,1.10000,0.90000,1.10000,0.90000
  1427,'NURSERY 1   ', 230.0000,1,   7,   6,   1,1.01637, -38.2143,1.10000,0.90000,1.10000,0.90000
  1428,'NURSERY 2   ', 115.0000,1,   7,   6,   1,1.00956, -40.9880,1.10000,0.90000,1.10000,0.90000
  1429,'NURSERY 3   ',  18.0000,2,   7,   6,   1,1.04000, -36.4666,1.10000,0.90000,1.10000,0.90000
  1430,'NURSERY 4   ',  18.0000,2,   7,   6,   1,1.04000, -35.6668,1.10000,0.90000,1.10000,0.90000
  1431,'NURSERY 5   ',  18.0000,2,   7,   6,   1,1.04000, -36.2224,1.10000,0.90000,1.10000,0.90000
  1432,'NURSERY 6   ',  18.0000,2,   7,   6,   1,1.04000, -36.5152,1.10000,0.90000,1.10000,0.90000
  1433,'NURSERY 7   ',  18.0000,2,   7,   6,   1,1.02714, -37.0949,1.10000,0.90000,1.10000,0.90000
  1434,'BACLIFF 0   ', 115.0000,1,   7,   4,   1,0.95458, -39.5505,1.10000,0.90000,1.10000,0.90000
  1435,'SPRING 1 0  ', 115.0000,1,   7,   5,   1,0.93111, -44.4270,1.10000,0.90000,1.10000,0.90000
  1436,'HOUSTON 72 0', 115.0000,1,   7,   3,   1,0.92564, -43.0668,1.10000,0.90000,1.10000,0.90000
  1437,'PORT LAVAC~1', 230.0000,1,   7,   6,   1,1.02012, -36.6540,1.10000,0.90000,1.10000,0.90000
  1438,'PORT LAVAC~2', 115.0000,1,   7,   6,   1,1.01050, -40.6208,1.10000,0.90000,1.10000,0.90000
  1439,'PORT LAVAC~3',  13.8000,2,   7,   6,   1,1.01993, -33.6785,1.10000,0.90000,1.10000,0.90000
  1440,'PORT LAVAC~4',  13.8000,2,   7,   6,   1,1.02049, -35.6965,1.10000,0.90000,1.10000,0.90000
  1441,'PORT LAVAC~5',  13.8000,2,   7,   6,   1,1.02042, -35.7690,1.10000,0.90000,1.10000,0.90000
  1442,'PORT LAVAC~6',  13.8000,2,   7,   6,   1,1.02012, -36.6540,1.10000,0.90000,1.10000,0.90000
  1443,'CONROE 5 0  ', 230.0000,1,   7,   5,   1,0.97680, -41.2241,1.10000,0.90000,1.10000,0.90000
  1444,'CONROE 5 1  ', 115.0000,1,   7,   5,   1,0.95704, -43.9848,1.10000,0.90000,1.10000,0.90000
  1445,'SUGAR LAND~5', 500.0000,1,   7,   3,   1,0.99962, -35.1549,1.10000,0.90000,1.10000,0.90000
  1446,'SUGAR LAND~6', 230.0000,1,   7,   3,   1,0.97310, -36.7415,1.10000,0.90000,1.10000,0.90000
  1447,'SUGAR LAND~7', 115.0000,1,   7,   3,   1,0.94121, -41.5800,1.10000,0.90000,1.10000,0.90000
  1448,'DAYTON 0    ', 230.0000,1,   7,   4,   1,0.98641, -35.0063,1.10000,0.90000,1.10000,0.90000
  1449,'DAYTON 1    ', 115.0000,1,   7,   4,   1,0.96082, -38.9365,1.10000,0.90000,1.10000,0.90000
  1450,'VICTORIA 2 0', 500.0000,1,   7,   6,   1,1.02733, -35.8281,1.10000,0.90000,1.10000,0.90000
  1451,'VICTORIA 2 1', 230.0000,1,   7,   6,   1,1.01991, -37.2823,1.10000,0.90000,1.10000,0.90000
  1452,'VICTORIA 2 2', 115.0000,1,   7,   6,   1,0.99741, -40.0725,1.10000,0.90000,1.10000,0.90000
  1453,'VICTORIA 2 3',  20.0000,2,   7,   6,   1,1.03000, -33.8448,1.10000,0.90000,1.10000,0.90000
  1454,'VICTORIA 2 4',  20.0000,2,   7,   6,   1,1.03000, -34.9144,1.10000,0.90000,1.10000,0.90000
  1455,'KATY 1 0    ', 500.0000,1,   7,   3,   1,0.99693, -35.6191,1.10000,0.90000,1.10000,0.90000
  1456,'KATY 1 1    ', 230.0000,1,   7,   3,   1,0.97342, -37.8656,1.10000,0.90000,1.10000,0.90000
  1457,'KATY 1 2    ', 115.0000,1,   7,   3,   1,0.94002, -42.9284,1.10000,0.90000,1.10000,0.90000
  1458,'MAGNOLIA 2 0', 115.0000,1,   7,   5,   1,0.92120, -47.3841,1.10000,0.90000,1.10000,0.90000
  1459,'HOUSTON 29 0', 115.0000,1,   7,   3,   1,0.92495, -43.7683,1.10000,0.90000,1.10000,0.90000
  1460,'MISSOURI C~1', 115.0000,1,   7,   3,   1,0.93169, -41.8528,1.10000,0.90000,1.10000,0.90000
  1461,'RICHMOND 1 0', 115.0000,1,   7,   3,   1,0.96555, -36.8982,1.10000,0.90000,1.10000,0.90000
  1462,'HOUSTON 11 0', 115.0000,1,   7,   4,   1,0.92442, -43.8433,1.10000,0.90000,1.10000,0.90000
  1463,'HOUSTON 33 0', 115.0000,1,   7,   3,   1,0.93829, -41.5435,1.10000,0.90000,1.10000,0.90000
  1464,'SPRING 8 0  ', 230.0000,1,   7,   5,   1,0.96766, -40.5034,1.10000,0.90000,1.10000,0.90000
  1465,'SPRING 8 1  ', 115.0000,1,   7,   5,   1,0.93350, -45.5527,1.10000,0.90000,1.10000,0.90000
  1466,'POINT COMF~4', 500.0000,1,   7,   6,   1,1.03068, -32.6747,1.10000,0.90000,1.10000,0.90000
  1467,'POINT COMF~5', 230.0000,1,   7,   6,   1,1.02960, -34.0553,1.10000,0.90000,1.10000,0.90000
  1468,'POINT COMF~6', 115.0000,1,   7,   6,   1,1.01674, -36.1856,1.10000,0.90000,1.10000,0.90000
  1469,'POINT COMF~7',  13.8000,2,   7,   6,   1,1.00000, -31.7404,1.10000,0.90000,1.10000,0.90000
  1470,'POINT COMF~8',  13.8000,2,   7,   6,   1,1.00000, -31.8168,1.10000,0.90000,1.10000,0.90000
  1471,'POINT COMF~9',  13.8000,2,   7,   6,   1,1.00000, -31.7457,1.10000,0.90000,1.10000,0.90000
  1472,'POINT COM~10',  13.8000,2,   7,   6,   1,1.00000, -31.8032,1.10000,0.90000,1.10000,0.90000
  1473,'POINT COM~11',  13.8000,2,   7,   6,   1,1.00000, -31.7077,1.10000,0.90000,1.10000,0.90000
  1474,'POINT COM~12',  13.8000,2,   7,   6,   1,1.00000, -31.8229,1.10000,0.90000,1.10000,0.90000
  1475,'HOUSTON 28 0', 115.0000,1,   7,   3,   1,0.90863, -46.0402,1.10000,0.90000,1.10000,0.90000
  1476,'EL CAMPO 0  ', 230.0000,1,   7,   1,   1,0.99435, -33.8254,1.10000,0.90000,1.10000,0.90000
  1477,'EL CAMPO 1  ', 115.0000,1,   7,   1,   1,0.96956, -37.9462,1.10000,0.90000,1.10000,0.90000
  1478,'HOUSTON 12 0', 115.0000,1,   7,   4,   1,0.94717, -40.9020,1.10000,0.90000,1.10000,0.90000
  1479,'PORT O CON~1', 115.0000,1,   7,   6,   1,0.99548, -36.0310,1.10000,0.90000,1.10000,0.90000
  1480,'DICKINSON 0 ', 115.0000,1,   7,   4,   1,0.95742, -39.1175,1.10000,0.90000,1.10000,0.90000
  1481,'GALVESTON ~1', 230.0000,1,   7,   2,   1,0.98139, -35.1045,1.10000,0.90000,1.10000,0.90000
  1482,'GALVESTON ~2', 115.0000,1,   7,   2,   1,0.96713, -37.8647,1.10000,0.90000,1.10000,0.90000
  1483,'HOUSTON 10 0', 115.0000,1,   7,   4,   1,0.95148, -39.4314,1.10000,0.90000,1.10000,0.90000
  1484,'BAYTOWN 2 0 ', 500.0000,1,   7,   4,   1,1.02699, -29.1002,1.10000,0.90000,1.10000,0.90000
  1485,'BAYTOWN 2 1 ', 230.0000,1,   7,   4,   1,1.01006, -31.4648,1.10000,0.90000,1.10000,0.90000
  1486,'BAYTOWN 2 2 ', 115.0000,1,   7,   4,   1,0.97898, -36.1874,1.10000,0.90000,1.10000,0.90000
  1487,'BAYTOWN 2 3 ',  13.8000,2,   7,   4,   1,1.04000, -27.6737,1.10000,0.90000,1.10000,0.90000
  1488,'BAYTOWN 2 4 ',  13.8000,2,   7,   4,   1,1.04000, -27.2060,1.10000,0.90000,1.10000,0.90000
  1489,'BAYTOWN 2 5 ',  13.8000,2,   7,   4,   1,1.04000, -27.1868,1.10000,0.90000,1.10000,0.90000
  1490,'BAYTOWN 2 6 ',  13.8000,2,   7,   4,   1,1.04000, -27.5855,1.10000,0.90000,1.10000,0.90000
  1491,'LEAGUE CIT~1', 230.0000,1,   7,   4,   1,0.98766, -34.1949,1.10000,0.90000,1.10000,0.90000
  1492,'LEAGUE CIT~2', 115.0000,1,   7,   4,   1,0.96702, -37.7924,1.10000,0.90000,1.10000,0.90000
  1493,'LIVERPOOL 0 ', 115.0000,1,   7,   2,   1,0.96084, -39.1479,1.10000,0.90000,1.10000,0.90000
  1494,'HOUSTON 16 0', 115.0000,1,   7,   4,   1,0.94767, -41.8581,1.10000,0.90000,1.10000,0.90000
  1495,'SUGAR LAND~1', 115.0000,1,   7,   3,   1,0.94373, -40.4069,1.10000,0.90000,1.10000,0.90000
  1496,'RICHMOND 2 0', 115.0000,1,   7,   3,   1,0.91451, -44.7225,1.10000,0.90000,1.10000,0.90000
  1497,'HOUSTON 82 0', 115.0000,1,   7,   3,   1,0.91948, -44.6158,1.10000,0.90000,1.10000,0.90000
  1498,'PINEHURST 0 ', 115.0000,1,   7,   5,   1,0.92696, -46.8246,1.10000,0.90000,1.10000,0.90000
  1499,'PEARLAND 2 0', 115.0000,1,   7,   3,   1,0.92035, -43.8782,1.10000,0.90000,1.10000,0.90000
  1500,'HOUSTON 47 0', 115.0000,1,   7,   3,   1,0.92600, -43.1595,1.10000,0.90000,1.10000,0.90000
  1501,'HOUSTON 79 0', 115.0000,1,   7,   3,   1,0.91994, -43.9932,1.10000,0.90000,1.10000,0.90000
  1502,'HOUSTON 49 0', 115.0000,1,   7,   3,   1,0.91714, -44.5630,1.10000,0.90000,1.10000,0.90000
  1503,'WADSWORTH 0 ', 500.0000,1,   7,   1,   1,1.00756, -25.0442,1.10000,0.90000,1.10000,0.90000
  1504,'WADSWORTH 1 ', 230.0000,1,   7,   1,   1,1.00712, -27.3381,1.10000,0.90000,1.10000,0.90000
  1505,'WADSWORTH 2 ', 115.0000,1,   7,   1,   1,1.00850, -29.1078,1.10000,0.90000,1.10000,0.90000
  1506,'WADSWORTH 3 ',  13.8000,3,   7,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  1507,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000, -16.5427,1.10000,0.90000,1.10000,0.90000
  1508,'HOUSTON 18 0', 115.0000,1,   7,   4,   1,0.93826, -41.6260,1.10000,0.90000,1.10000,0.90000
  1509,'HOUSTON 88 0', 115.0000,1,   7,   3,   1,0.93094, -42.8403,1.10000,0.90000,1.10000,0.90000
  1510,'TOMBALL 1 0 ', 115.0000,1,   7,   5,   1,0.92908, -45.4969,1.10000,0.90000,1.10000,0.90000
  1511,'HOUSTON 22 0', 115.0000,1,   7,   4,   1,0.93609, -41.9975,1.10000,0.90000,1.10000,0.90000
  1512,'DEER PARK 0 ', 500.0000,1,   7,   4,   1,1.02033, -28.4330,1.10000,0.90000,1.10000,0.90000
  1513,'DEER PARK 1 ', 230.0000,1,   7,   4,   1,0.99067, -33.0377,1.10000,0.90000,1.10000,0.90000
  1514,'DEER PARK 2 ', 115.0000,1,   7,   4,   1,0.96418, -37.5307,1.10000,0.90000,1.10000,0.90000
  1515,'DEER PARK 3 ',  24.0000,2,   7,   4,   1,1.04000, -27.6330,1.10000,0.90000,1.10000,0.90000
  1516,'DEER PARK 4 ',  24.0000,2,   7,   4,   1,1.04000, -27.2022,1.10000,0.90000,1.10000,0.90000
  1517,'DEER PARK 5 ',  24.0000,2,   7,   4,   1,1.04000, -27.4096,1.10000,0.90000,1.10000,0.90000
  1518,'DEER PARK 6 ',  24.0000,2,   7,   4,   1,1.04000, -26.4434,1.10000,0.90000,1.10000,0.90000
  1519,'DEER PARK 7 ',  24.0000,2,   7,   4,   1,1.04000, -26.3946,1.10000,0.90000,1.10000,0.90000
  1520,'DEER PARK 8 ',  24.0000,2,   7,   4,   1,1.04000, -27.2079,1.10000,0.90000,1.10000,0.90000
  1521,'DEER PARK 9 ',  24.0000,2,   7,   4,   1,1.04000, -26.0520,1.10000,0.90000,1.10000,0.90000
  1522,'DEER PARK 10',  24.0000,2,   7,   4,   1,1.04000, -27.2921,1.10000,0.90000,1.10000,0.90000
  1523,'DEER PARK 11',  24.0000,2,   7,   4,   1,1.04000, -27.2902,1.10000,0.90000,1.10000,0.90000
  1524,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.92537, -44.1590,1.10000,0.90000,1.10000,0.90000
  1525,'HOUSTON 67 0', 115.0000,1,   7,   3,   1,0.93419, -43.8195,1.10000,0.90000,1.10000,0.90000
  1526,'SPRING 4 0  ', 115.0000,1,   7,   5,   1,0.93025, -45.0490,1.10000,0.90000,1.10000,0.90000
  1527,'SOUTH HOUS~1', 115.0000,1,   7,   4,   1,0.93884, -41.5000,1.10000,0.90000,1.10000,0.90000
  1528,'HOUSTON 3 0 ', 115.0000,1,   7,   3,   1,0.91360, -45.0882,1.10000,0.90000,1.10000,0.90000
  1529,'HOUSTON 3 1 ',  18.0000,2,   7,   3,   1,0.91360, -45.0882,1.10000,0.90000,1.10000,0.90000
  1530,'HOUSTON 3 2 ',  18.0000,2,   7,   3,   1,0.91360, -45.0882,1.10000,0.90000,1.10000,0.90000
  1531,'SEADRIFT 0  ', 115.0000,1,   7,   6,   1,0.99397, -35.4974,1.10000,0.90000,1.10000,0.90000
  1532,'HOUSTON 34 0', 115.0000,1,   7,   3,   1,0.92767, -43.0802,1.10000,0.90000,1.10000,0.90000
  1533,'SUGAR LAND~2', 500.0000,1,   7,   3,   1,1.01491, -29.2232,1.10000,0.90000,1.10000,0.90000
  1534,'SUGAR LAND~3', 230.0000,1,   7,   3,   1,0.97496, -35.7407,1.10000,0.90000,1.10000,0.90000
  1535,'SUGAR LAND~4', 115.0000,1,   7,   3,   1,0.95779, -38.6151,1.10000,0.90000,1.10000,0.90000
  1536,'CONROE 7 0  ', 115.0000,1,   7,   5,   1,0.95854, -44.3796,1.10000,0.90000,1.10000,0.90000
  1537,'LOLITA 0    ', 115.0000,1,   7,   6,   1,0.99946, -38.0295,1.10000,0.90000,1.10000,0.90000
  1538,'LAPORTE 0   ', 500.0000,1,   7,   4,   1,1.01275, -28.1435,1.10000,0.90000,1.10000,0.90000
  1539,'LAPORTE 1   ', 230.0000,1,   7,   4,   1,0.99624, -33.2425,1.10000,0.90000,1.10000,0.90000
  1540,'LAPORTE 2   ', 115.0000,1,   7,   4,   1,0.99825, -37.2181,1.10000,0.90000,1.10000,0.90000
  1541,'LAPORTE 3   ',  13.8000,2,   7,   4,   1,1.00000, -27.6445,1.10000,0.90000,1.10000,0.90000
  1542,'LAPORTE 4   ',  13.8000,2,   7,   4,   1,1.00000, -26.5629,1.10000,0.90000,1.10000,0.90000
  1543,'LAPORTE 5   ',  13.8000,2,   7,   4,   1,1.00000, -26.1613,1.10000,0.90000,1.10000,0.90000
  1544,'LAPORTE 6   ',  13.8000,2,   7,   4,   1,1.00000, -25.9660,1.10000,0.90000,1.10000,0.90000
  1545,'LAPORTE 7   ',  13.8000,2,   7,   4,   1,1.00000, -25.8800,1.10000,0.90000,1.10000,0.90000
  1546,'LAPORTE 8   ',  13.8000,2,   7,   4,   1,1.00000, -26.6359,1.10000,0.90000,1.10000,0.90000
  1547,'LAPORTE 9   ',  13.8000,2,   7,   4,   1,1.00000, -26.5764,1.10000,0.90000,1.10000,0.90000
  1548,'LAPORTE 10  ',  13.8000,2,   7,   4,   1,1.00000, -26.8250,1.10000,0.90000,1.10000,0.90000
  1549,'LAPORTE 11  ',  13.8000,2,   7,   4,   1,1.00000, -27.2729,1.10000,0.90000,1.10000,0.90000
  1550,'LAPORTE 12  ',  13.8000,2,   7,   4,   1,1.00000, -26.9978,1.10000,0.90000,1.10000,0.90000
  1551,'NEW CANEY 0 ', 115.0000,1,   7,   5,   1,0.91645, -45.6494,1.10000,0.90000,1.10000,0.90000
  1552,'HOUSTON 14 0', 115.0000,1,   7,   4,   1,0.94234, -40.9072,1.10000,0.90000,1.10000,0.90000
  1553,'HOUSTON 2 0 ', 115.0000,1,   7,   4,   1,0.91883, -45.4036,1.10000,0.90000,1.10000,0.90000
  1554,'HOUSTON 2 1 ',  13.8000,2,   7,   4,   1,1.01000, -44.1882,1.10000,0.90000,1.10000,0.90000
  1555,'HOUSTON 78 0', 115.0000,1,   7,   3,   1,0.92877, -42.5641,1.10000,0.90000,1.10000,0.90000
  1556,'HOUSTON 40 0', 115.0000,1,   7,   3,   1,0.91963, -44.7655,1.10000,0.90000,1.10000,0.90000
  1557,'BLOOMINGTO~1', 115.0000,1,   7,   6,   1,0.99711, -39.1224,1.10000,0.90000,1.10000,0.90000
  1558,'WILLIS 2 0  ', 230.0000,1,   7,   5,   1,0.98026, -42.6250,1.10000,0.90000,1.10000,0.90000
  1559,'WILLIS 2 1  ', 115.0000,1,   7,   5,   1,0.95340, -45.4530,1.10000,0.90000,1.10000,0.90000
  1560,'HOUSTON 51 0', 115.0000,1,   7,   3,   1,0.92934, -42.7003,1.10000,0.90000,1.10000,0.90000
  1561,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,0.99285, -32.0773,1.10000,0.90000,1.10000,0.90000
  1562,'CONROE 4 0  ', 115.0000,1,   7,   5,   1,0.92691, -45.4106,1.10000,0.90000,1.10000,0.90000
  1563,'HOUSTON 52 0', 115.0000,1,   7,   3,   1,0.92594, -43.0316,1.10000,0.90000,1.10000,0.90000
  1564,'SPRING 2 0  ', 230.0000,1,   7,   5,   1,0.96149, -39.5462,1.10000,0.90000,1.10000,0.90000
  1565,'SPRING 2 1  ', 115.0000,1,   7,   5,   1,0.93993, -43.1915,1.10000,0.90000,1.10000,0.90000
  1566,'KINGWOOD 1 0', 115.0000,1,   7,   4,   1,0.92192, -44.1900,1.10000,0.90000,1.10000,0.90000
  1567,'HOUSTON 5 0 ', 500.0000,1,   7,   3,   1,1.01378, -35.2944,1.10000,0.90000,1.10000,0.90000
  1568,'HOUSTON 5 1 ', 230.0000,1,   7,   3,   1,0.98544, -37.6764,1.10000,0.90000,1.10000,0.90000
  1569,'HOUSTON 5 2 ', 115.0000,1,   7,   3,   1,0.95841, -41.3247,1.10000,0.90000,1.10000,0.90000
  1570,'HOUSTON 5 3 ',  18.0000,2,   7,   3,   1,1.04000, -34.3539,1.10000,0.90000,1.10000,0.90000
  1571,'HOUSTON 5 4 ',  18.0000,2,   7,   3,   1,1.04000, -33.8227,1.10000,0.90000,1.10000,0.90000
  1572,'HOUSTON 5 5 ',  18.0000,2,   7,   3,   1,1.04000, -34.2271,1.10000,0.90000,1.10000,0.90000
  1573,'HOUSTON 5 6 ',  18.0000,2,   7,   3,   1,1.04000, -34.3365,1.10000,0.90000,1.10000,0.90000
  1574,'HOUSTON 5 7 ',  18.0000,2,   7,   3,   1,1.04000, -33.5719,1.10000,0.90000,1.10000,0.90000
  1575,'HOUSTON 5 8 ',  18.0000,2,   7,   3,   1,1.04000, -33.1963,1.10000,0.90000,1.10000,0.90000
  1576,'HOUSTON 5 9 ',  18.0000,2,   7,   3,   1,1.04000, -34.1944,1.10000,0.90000,1.10000,0.90000
  1577,'HOUSTON 5 10',  18.0000,2,   7,   3,   1,1.04000, -34.3960,1.10000,0.90000,1.10000,0.90000
  1578,'HOUSTON 5 11',  18.0000,2,   7,   3,   1,1.04000, -33.0605,1.10000,0.90000,1.10000,0.90000
  1579,'TEXAS CITY~1', 230.0000,1,   7,   2,   1,0.97964, -35.4892,1.10000,0.90000,1.10000,0.90000
  1580,'TEXAS CITY~2', 115.0000,1,   7,   2,   1,0.96763, -37.7637,1.10000,0.90000,1.10000,0.90000
  1581,'KINGWOOD 2 0', 115.0000,1,   7,   4,   1,0.91440, -45.1220,1.10000,0.90000,1.10000,0.90000
  1582,'HOUSTON 8 0 ', 115.0000,1,   7,   4,   1,0.95130, -40.1907,1.10000,0.90000,1.10000,0.90000
  1583,'SPRING 7 0  ', 500.0000,1,   7,   5,   1,1.01153, -36.4845,1.10000,0.90000,1.10000,0.90000
  1584,'SPRING 7 1  ', 230.0000,1,   7,   5,   1,0.97825, -38.9740,1.10000,0.90000,1.10000,0.90000
  1585,'SPRING 7 2  ', 115.0000,1,   7,   5,   1,0.93848, -44.2333,1.10000,0.90000,1.10000,0.90000
  1586,'HOUSTON 41 0', 115.0000,1,   7,   3,   1,0.91808, -45.2570,1.10000,0.90000,1.10000,0.90000
  1587,'FRESNO 0    ', 115.0000,1,   7,   3,   1,0.93596, -41.8932,1.10000,0.90000,1.10000,0.90000
  1588,'HOUSTON 48 0', 115.0000,1,   7,   3,   1,0.92373, -43.5447,1.10000,0.90000,1.10000,0.90000
  1589,'HOUSTON 58 0', 115.0000,1,   7,   3,   1,0.92012, -45.2040,1.10000,0.90000,1.10000,0.90000
  1590,'PATTISON 0  ', 115.0000,1,   7,   3,   1,0.92169, -45.0343,1.10000,0.90000,1.10000,0.90000
  1591,'HOUSTON 77 0', 115.0000,1,   7,   3,   1,0.91680, -44.1261,1.10000,0.90000,1.10000,0.90000
  1592,'MISSOURI C~2', 230.0000,1,   7,   3,   1,0.99682, -32.3890,1.10000,0.90000,1.10000,0.90000
  1593,'MISSOURI C~3', 115.0000,1,   7,   3,   1,0.98075, -35.0216,1.10000,0.90000,1.10000,0.90000
  1594,'HOUSTON 4 0 ', 500.0000,1,   7,   3,   1,1.01427, -30.5283,1.10000,0.90000,1.10000,0.90000
  1595,'HOUSTON 4 1 ', 230.0000,1,   7,   3,   1,0.97842, -35.1283,1.10000,0.90000,1.10000,0.90000
  1596,'HOUSTON 4 2 ', 115.0000,1,   7,   3,   1,0.94479, -40.6505,1.10000,0.90000,1.10000,0.90000
  1597,'HOUSTON 4 3 ',  13.8000,2,   7,   3,   1,1.03000, -30.3819,1.10000,0.90000,1.10000,0.90000
  1598,'HOUSTON 4 4 ',  13.8000,2,   7,   3,   1,1.03000, -29.1332,1.10000,0.90000,1.10000,0.90000
  1599,'HOUSTON 4 5 ',  13.8000,2,   7,   3,   1,1.01427, -30.5283,1.10000,0.90000,1.10000,0.90000
  1600,'HOUSTON 4 6 ',  13.8000,2,   7,   3,   1,1.03000, -29.8399,1.10000,0.90000,1.10000,0.90000
  1601,'HOUSTON 4 7 ',  13.8000,2,   7,   3,   1,1.03000, -30.4320,1.10000,0.90000,1.10000,0.90000
  1602,'HOUSTON 4 8 ',  13.8000,2,   7,   3,   1,1.03000, -28.6350,1.10000,0.90000,1.10000,0.90000
  1603,'HOUSTON 4 9 ',  13.8000,2,   7,   3,   1,1.03000, -28.3347,1.10000,0.90000,1.10000,0.90000
  1604,'HOUSTON 4 10',  13.8000,2,   7,   3,   1,1.03000, -29.3531,1.10000,0.90000,1.10000,0.90000
  1605,'HOUSTON 4 11',  13.8000,2,   7,   3,   1,1.03000, -29.7770,1.10000,0.90000,1.10000,0.90000
  1606,'TOMBALL 2 0 ', 115.0000,1,   7,   5,   1,0.93578, -44.4578,1.10000,0.90000,1.10000,0.90000
  1607,'CYPRESS 1 0 ', 500.0000,1,   7,   5,   1,1.00336, -35.3316,1.10000,0.90000,1.10000,0.90000
  1608,'CYPRESS 1 1 ', 230.0000,1,   7,   5,   1,0.97090, -39.6394,1.10000,0.90000,1.10000,0.90000
  1609,'CYPRESS 1 2 ', 115.0000,1,   7,   5,   1,0.94329, -43.6763,1.10000,0.90000,1.10000,0.90000
  1610,'HEMPSTEAD 0 ', 115.0000,1,   7,   5,   1,0.91708, -47.7923,1.10000,0.90000,1.10000,0.90000
  1611,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.96770, -38.1491,1.10000,0.90000,1.10000,0.90000
  1612,'BAYTOWN 1 0 ', 500.0000,1,   7,   4,   1,1.02616, -28.2928,1.10000,0.90000,1.10000,0.90000
  1613,'BAYTOWN 1 1 ', 230.0000,1,   7,   4,   1,1.00537, -31.4636,1.10000,0.90000,1.10000,0.90000
  1614,'BAYTOWN 1 2 ', 115.0000,1,   7,   4,   1,0.98299, -35.7175,1.10000,0.90000,1.10000,0.90000
  1615,'BAYTOWN 1 3 ',  18.0000,2,   7,   4,   1,1.02616, -28.2928,1.10000,0.90000,1.10000,0.90000
  1616,'BAYTOWN 1 4 ',  18.0000,2,   7,   4,   1,1.04000, -24.5216,1.10000,0.90000,1.10000,0.90000
  1617,'BAYTOWN 1 5 ',  18.0000,2,   7,   4,   1,1.04000, -25.6835,1.10000,0.90000,1.10000,0.90000
  1618,'BAYTOWN 1 6 ',  18.0000,2,   7,   4,   1,1.04000, -26.2178,1.10000,0.90000,1.10000,0.90000
  1619,'BAYTOWN 1 7 ',  18.0000,2,   7,   4,   1,1.04000, -26.8016,1.10000,0.90000,1.10000,0.90000
  1620,'BAYTOWN 1 8 ',  18.0000,2,   7,   4,   1,1.04000, -25.8604,1.10000,0.90000,1.10000,0.90000
  1621,'SANTA FE 1 0', 115.0000,1,   7,   2,   1,0.95220, -40.0090,1.10000,0.90000,1.10000,0.90000
  1622,'HOUSTON 27 0', 115.0000,1,   7,   3,   1,0.93230, -42.1876,1.10000,0.90000,1.10000,0.90000
  1623,'SPRING 5 0  ', 115.0000,1,   7,   5,   1,0.93102, -45.8206,1.10000,0.90000,1.10000,0.90000
  1624,'HOUSTON 46 0', 115.0000,1,   7,   3,   1,0.92184, -43.6000,1.10000,0.90000,1.10000,0.90000
  1625,'HOUSTON 23 0', 115.0000,1,   7,   4,   1,0.92339, -43.7449,1.10000,0.90000,1.10000,0.90000
  1626,'MONTGOMERY 0', 115.0000,1,   7,   5,   1,0.92589, -47.4668,1.10000,0.90000,1.10000,0.90000
  1627,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.94539, -40.8518,1.10000,0.90000,1.10000,0.90000
  1628,'HOUSTON 84 0', 115.0000,1,   7,   3,   1,0.92187, -43.6087,1.10000,0.90000,1.10000,0.90000
  1629,'HOUSTON 83 0', 115.0000,1,   7,   3,   1,0.92390, -43.2714,1.10000,0.90000,1.10000,0.90000
  1630,'HOUSTON 24 0', 115.0000,1,   7,   3,   1,0.93559, -42.2079,1.10000,0.90000,1.10000,0.90000
  1631,'HOUSTON 76 0', 115.0000,1,   7,   5,   1,0.93837, -43.5933,1.10000,0.90000,1.10000,0.90000
  1632,'HOUSTON 43 0', 115.0000,1,   7,   3,   1,0.91923, -43.8744,1.10000,0.90000,1.10000,0.90000
  1633,'HOUSTON 81 0', 115.0000,1,   7,   3,   1,0.91454, -45.7541,1.10000,0.90000,1.10000,0.90000
  1634,'HOUSTON 35 0', 115.0000,1,   7,   3,   1,0.92615, -42.9096,1.10000,0.90000,1.10000,0.90000
  1635,'HOUSTON 90 0', 500.0000,1,   7,   3,   1,1.01284, -33.7696,1.10000,0.90000,1.10000,0.90000
  1636,'HOUSTON 90 1', 230.0000,1,   7,   3,   1,0.97338, -37.8564,1.10000,0.90000,1.10000,0.90000
  1637,'HOUSTON 90 2', 115.0000,1,   7,   3,   1,0.95599, -40.4399,1.10000,0.90000,1.10000,0.90000
  1638,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,0.92959, -42.3512,1.10000,0.90000,1.10000,0.90000
  1639,'HOUSTON 7 0 ', 115.0000,1,   7,   4,   1,0.96038, -39.0117,1.10000,0.90000,1.10000,0.90000
  1640,'LA MARQUE 0 ', 115.0000,1,   7,   2,   1,0.96213, -38.5434,1.10000,0.90000,1.10000,0.90000
  1641,'WALLER 0    ', 115.0000,1,   7,   5,   1,0.91082, -47.8977,1.10000,0.90000,1.10000,0.90000
  1642,'PORTER 0    ', 115.0000,1,   7,   5,   1,0.92053, -45.4259,1.10000,0.90000,1.10000,0.90000
  1643,'CYPRESS 2 0 ', 115.0000,1,   7,   3,   1,0.91350, -46.8078,1.10000,0.90000,1.10000,0.90000
  1644,'HOUSTON 30 0', 115.0000,1,   7,   5,   1,0.92411, -45.1347,1.10000,0.90000,1.10000,0.90000
  1645,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.92829, -43.1681,1.10000,0.90000,1.10000,0.90000
  1646,'LIBERTY 0   ', 115.0000,1,   7,   4,   1,0.94665, -40.4837,1.10000,0.90000,1.10000,0.90000
  1647,'WINNIE 0    ', 115.0000,1,   7,   4,   1,0.94548, -39.5774,1.10000,0.90000,1.10000,0.90000
  1648,'HOUSTON 63 0', 115.0000,1,   7,   3,   1,0.91819, -43.6980,1.10000,0.90000,1.10000,0.90000
  1649,'HOUSTON 70 0', 115.0000,1,   7,   3,   1,0.91751, -44.4425,1.10000,0.90000,1.10000,0.90000
  1650,'HOUSTON 55 0', 115.0000,1,   7,   3,   1,0.92886, -44.5364,1.10000,0.90000,1.10000,0.90000
  1651,'CROSBY 0    ', 115.0000,1,   7,   4,   1,0.93355, -42.3989,1.10000,0.90000,1.10000,0.90000
  1652,'MANVEL 0    ', 115.0000,1,   7,   3,   1,0.94326, -41.1869,1.10000,0.90000,1.10000,0.90000
  1653,'HOUSTON 54 0', 115.0000,1,   7,   5,   1,0.91636, -45.6759,1.10000,0.90000,1.10000,0.90000
  1654,'HOUSTON 89 0', 115.0000,1,   7,   3,   1,0.91404, -46.1281,1.10000,0.90000,1.10000,0.90000
  1655,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.96443, -38.5905,1.10000,0.90000,1.10000,0.90000
  1656,'HOUSTON 74 0', 115.0000,1,   7,   3,   1,0.91432, -44.6423,1.10000,0.90000,1.10000,0.90000
  1657,'HOUSTON 26 0', 115.0000,1,   7,   3,   1,0.92457, -43.5540,1.10000,0.90000,1.10000,0.90000
  1658,'HOUSTON 32 0', 115.0000,1,   7,   3,   1,0.93193, -42.4586,1.10000,0.90000,1.10000,0.90000
  1659,'HOCKLEY 0   ', 115.0000,1,   7,   5,   1,0.91287, -47.4963,1.10000,0.90000,1.10000,0.90000
  1660,'ANGLETON 0  ', 230.0000,1,   7,   2,   1,0.99951, -33.8326,1.10000,0.90000,1.10000,0.90000
  1661,'ANGLETON 1  ', 115.0000,1,   7,   2,   1,0.97814, -37.2490,1.10000,0.90000,1.10000,0.90000
  1662,'CONROE 3 0  ', 115.0000,1,   7,   5,   1,0.93669, -46.6072,1.10000,0.90000,1.10000,0.90000
  1663,'HOUSTON 39 0', 115.0000,1,   7,   3,   1,0.93957, -41.3550,1.10000,0.90000,1.10000,0.90000
  1664,'HOUSTON 59 0', 115.0000,1,   7,   3,   1,0.92776, -42.4952,1.10000,0.90000,1.10000,0.90000
  1665,'PEARLAND 1 0', 115.0000,1,   7,   4,   1,0.94482, -41.2418,1.10000,0.90000,1.10000,0.90000
  1666,'HOUSTON 56 0', 115.0000,1,   7,   3,   1,0.93106, -42.5729,1.10000,0.90000,1.10000,0.90000
  1667,'HOUSTON 13 0', 115.0000,1,   7,   4,   1,0.93710, -41.9772,1.10000,0.90000,1.10000,0.90000
  1668,'CHANNELVI~15', 115.0000,1,   7,   4,   1,0.94792, -40.0912,1.10000,0.90000,1.10000,0.90000
  1669,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.00225, -30.0318,1.10000,0.90000,1.10000,0.90000
  1670,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,0.99285, -32.1983,1.10000,0.90000,1.10000,0.90000
  1671,'PASADENA 3 0', 500.0000,1,   7,   4,   1,1.01328, -28.5062,1.10000,0.90000,1.10000,0.90000
  1672,'PASADENA 3 1', 230.0000,1,   7,   4,   1,0.99759, -31.5871,1.10000,0.90000,1.10000,0.90000
  1673,'PASADENA 3 2', 115.0000,1,   7,   4,   1,0.97052, -37.2455,1.10000,0.90000,1.10000,0.90000
  1674,'PASADENA 3 3',  13.8000,2,   7,   4,   1,1.01000, -27.1918,1.10000,0.90000,1.10000,0.90000
  1675,'PASADENA 3 4',  13.8000,2,   7,   4,   1,1.01000, -26.2369,1.10000,0.90000,1.10000,0.90000
  1676,'PASADENA 3 5',  13.8000,2,   7,   4,   1,1.01000, -27.7955,1.10000,0.90000,1.10000,0.90000
  1677,'PASADENA 3 6',  13.8000,2,   7,   4,   1,1.01000, -26.4644,1.10000,0.90000,1.10000,0.90000
  1678,'PASADENA 3 7',  13.8000,2,   7,   4,   1,1.01000, -27.2856,1.10000,0.90000,1.10000,0.90000
  1679,'BROOKSHIRE 0', 115.0000,1,   7,   3,   1,0.92065, -45.4408,1.10000,0.90000,1.10000,0.90000
  1680,'HOUSTON 25 0', 115.0000,1,   7,   3,   1,0.93403, -41.9811,1.10000,0.90000,1.10000,0.90000
  1681,'TEXAS CITY~3', 115.0000,1,   7,   2,   1,0.95765, -39.2254,1.10000,0.90000,1.10000,0.90000
  1682,'VICTORIA 3 0', 230.0000,1,   7,   6,   1,1.01111, -38.6852,1.10000,0.90000,1.10000,0.90000
  1683,'VICTORIA 3 1', 115.0000,1,   7,   6,   1,1.00141, -40.4469,1.10000,0.90000,1.10000,0.90000
  1684,'HOUSTON 36 0', 115.0000,1,   7,   3,   1,0.92309, -43.9232,1.10000,0.90000,1.10000,0.90000
  1685,'GANADO 0    ', 115.0000,1,   7,   6,   1,0.98813, -40.0497,1.10000,0.90000,1.10000,0.90000
  1686,'MONT BELVI~1', 230.0000,1,   7,   4,   1,0.98937, -33.8519,1.10000,0.90000,1.10000,0.90000
  1687,'MONT BELVI~2', 115.0000,1,   7,   4,   1,0.97052, -37.2741,1.10000,0.90000,1.10000,0.90000
  1688,'MONT BELVI~3',  13.8000,2,   7,   4,   1,0.98937, -33.8519,1.10000,0.90000,1.10000,0.90000
  1689,'MONT BELVI~4',  13.8000,2,   7,   4,   1,0.98937, -33.8519,1.10000,0.90000,1.10000,0.90000
  1690,'BAYTOWN 3 0 ', 230.0000,1,   7,   4,   1,0.99977, -32.2615,1.10000,0.90000,1.10000,0.90000
  1691,'BAYTOWN 3 1 ', 115.0000,1,   7,   4,   1,0.99255, -37.0698,1.10000,0.90000,1.10000,0.90000
  1692,'BAYTOWN 3 2 ',  13.2000,2,   7,   4,   1,0.99977, -32.2615,1.10000,0.90000,1.10000,0.90000
  1693,'BAYTOWN 3 3 ',  13.2000,2,   7,   4,   1,0.99988, -31.1721,1.10000,0.90000,1.10000,0.90000
  1694,'BAYTOWN 3 4 ',  13.2000,2,   7,   4,   1,0.99997, -29.7541,1.10000,0.90000,1.10000,0.90000
  1695,'BAYTOWN 3 5 ',  13.2000,2,   7,   4,   1,0.99975, -30.0908,1.10000,0.90000,1.10000,0.90000
  1696,'BAYTOWN 3 6 ',  13.2000,2,   7,   4,   1,0.99995, -29.9501,1.10000,0.90000,1.10000,0.90000
  1697,'BAYTOWN 3 7 ',  13.2000,2,   7,   4,   1,0.99998, -30.5381,1.10000,0.90000,1.10000,0.90000
  1698,'SPRING 6 0  ', 115.0000,1,   7,   5,   1,0.92315, -46.2125,1.10000,0.90000,1.10000,0.90000
  1699,'HUMBLE 2 0  ', 115.0000,1,   7,   5,   1,0.91186, -45.7734,1.10000,0.90000,1.10000,0.90000
  1700,'HOUSTON 69 0', 115.0000,1,   7,   5,   1,0.94781, -42.4682,1.10000,0.90000,1.10000,0.90000
  1701,'SANTA FE 2 0', 115.0000,1,   7,   2,   1,0.96106, -39.3559,1.10000,0.90000,1.10000,0.90000
  1702,'PORT BOLIV~1', 115.0000,1,   7,   4,   1,0.97379, -37.0032,1.10000,0.90000,1.10000,0.90000
  1703,'HOUSTON 42 0', 115.0000,1,   7,   5,   1,0.92683, -44.6102,1.10000,0.90000,1.10000,0.90000
  1704,'HOUSTON 85 0', 115.0000,1,   7,   3,   1,0.91038, -45.2700,1.10000,0.90000,1.10000,0.90000
  1705,'HOUSTON 50 0', 115.0000,1,   7,   3,   1,0.92428, -43.0077,1.10000,0.90000,1.10000,0.90000
  1706,'HOUSTON 62 0', 115.0000,1,   7,   3,   1,0.92032, -44.3562,1.10000,0.90000,1.10000,0.90000
  1707,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.94039, -41.6537,1.10000,0.90000,1.10000,0.90000
  1708,'CONROE 2 0  ', 115.0000,1,   7,   5,   1,0.92087, -46.4161,1.10000,0.90000,1.10000,0.90000
  1709,'WEBSTER 0   ', 115.0000,1,   7,   4,   1,0.94479, -41.0049,1.10000,0.90000,1.10000,0.90000
  1710,'SWEENY 0    ', 115.0000,1,   7,   1,   1,0.97539, -35.1358,1.10000,0.90000,1.10000,0.90000
  1711,'BLESSING 0  ', 115.0000,1,   7,   1,   1,0.99181, -38.2902,1.10000,0.90000,1.10000,0.90000
  1712,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.01909, -28.4734,1.10000,0.90000,1.10000,0.90000
  1713,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.00338, -32.7118,1.10000,0.90000,1.10000,0.90000
  1714,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,0.97226, -37.4351,1.10000,0.90000,1.10000,0.90000
  1715,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.04000, -27.3617,1.10000,0.90000,1.10000,0.90000
  1716,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.04000, -27.4106,1.10000,0.90000,1.10000,0.90000
  1717,'WHARTON 1 5 ',  24.0000,2,   7,   1,   1,1.01909, -28.4734,1.10000,0.90000,1.10000,0.90000
  1718,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.04000, -26.5136,1.10000,0.90000,1.10000,0.90000
  1719,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.04000, -27.2705,1.10000,0.90000,1.10000,0.90000
  1720,'LAKE JACKS~1', 230.0000,1,   7,   2,   1,1.01061, -33.0884,1.10000,0.90000,1.10000,0.90000
  1721,'LAKE JACKS~2', 115.0000,1,   7,   2,   1,0.98453, -36.8824,1.10000,0.90000,1.10000,0.90000
  1722,'BELLVILLE 0 ', 115.0000,1,   7,   5,   1,0.93106, -45.1581,1.10000,0.90000,1.10000,0.90000
  1723,'KATY 4 0    ', 115.0000,1,   7,   3,   1,0.92750, -44.6574,1.10000,0.90000,1.10000,0.90000
  1724,'HOUSTON 38 0', 115.0000,1,   7,   3,   1,0.93102, -42.1749,1.10000,0.90000,1.10000,0.90000
  1725,'FRIENDSWOO~1', 115.0000,1,   7,   4,   1,0.95704, -39.9898,1.10000,0.90000,1.10000,0.90000
  1726,'HOUSTON 17 0', 115.0000,1,   7,   4,   1,0.93075, -42.4696,1.10000,0.90000,1.10000,0.90000
  1727,'HOUSTON 66 0', 115.0000,1,   7,   5,   1,0.93443, -44.4434,1.10000,0.90000,1.10000,0.90000
  1728,'FREEPORT 1 0', 500.0000,1,   7,   2,   1,1.02671, -31.3476,1.10000,0.90000,1.10000,0.90000
  1729,'FREEPORT 1 1', 230.0000,1,   7,   2,   1,1.01568, -32.6662,1.10000,0.90000,1.10000,0.90000
  1730,'FREEPORT 1 2', 115.0000,1,   7,   2,   1,0.99225, -36.1713,1.10000,0.90000,1.10000,0.90000
  1731,'FREEPORT 1 3',  13.8000,2,   7,   2,   1,1.02000, -30.8996,1.10000,0.90000,1.10000,0.90000
  1732,'FREEPORT 1 4',  13.8000,2,   7,   2,   1,1.02000, -30.7466,1.10000,0.90000,1.10000,0.90000
  1733,'FREEPORT 1 5',  13.8000,2,   7,   2,   1,1.02000, -30.7438,1.10000,0.90000,1.10000,0.90000
  1734,'FREEPORT 1 6',  13.8000,2,   7,   2,   1,1.02000, -31.0507,1.10000,0.90000,1.10000,0.90000
  1735,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.00720, -33.3315,1.10000,0.90000,1.10000,0.90000
  1736,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,0.99634, -35.0879,1.10000,0.90000,1.10000,0.90000
  1737,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.04000, -32.5574,1.10000,0.90000,1.10000,0.90000
  1738,'HOUSTON 60 0', 115.0000,1,   7,   3,   1,0.92344, -43.5104,1.10000,0.90000,1.10000,0.90000
  1739,'PASADENA 1 0', 500.0000,1,   7,   4,   1,1.00561, -30.5856,1.10000,0.90000,1.10000,0.90000
  1740,'PASADENA 1 1', 230.0000,1,   7,   4,   1,0.98495, -33.5875,1.10000,0.90000,1.10000,0.90000
  1741,'PASADENA 1 2', 115.0000,1,   7,   4,   1,0.95088, -39.6133,1.10000,0.90000,1.10000,0.90000
  1742,'PASADENA 1 3',  20.0000,2,   7,   4,   1,1.00561, -30.5856,1.10000,0.90000,1.10000,0.90000
  1743,'PASADENA 1 4',  20.0000,2,   7,   4,   1,1.04000, -29.9191,1.10000,0.90000,1.10000,0.90000
  1744,'STAFFORD 0  ', 115.0000,1,   7,   3,   1,0.93558, -41.5713,1.10000,0.90000,1.10000,0.90000
  1745,'EDNA 0      ', 115.0000,1,   7,   6,   1,0.97712, -41.3419,1.10000,0.90000,1.10000,0.90000
  1746,'HOUSTON 21 0', 115.0000,1,   7,   4,   1,0.93200, -42.3217,1.10000,0.90000,1.10000,0.90000
  1747,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,0.97653, -37.2245,1.10000,0.90000,1.10000,0.90000
  1748,'SEALY 0     ', 115.0000,1,   7,   3,   1,0.92068, -45.4413,1.10000,0.90000,1.10000,0.90000
  1749,'KATY 3 0    ', 500.0000,1,   7,   3,   1,1.00555, -31.1837,1.10000,0.90000,1.10000,0.90000
  1750,'KATY 3 1    ', 230.0000,1,   7,   3,   1,0.97441, -36.7112,1.10000,0.90000,1.10000,0.90000
  1751,'KATY 3 2    ', 115.0000,1,   7,   3,   1,0.93912, -42.4276,1.10000,0.90000,1.10000,0.90000
  1752,'HOUSTON 37 0', 115.0000,1,   7,   3,   1,0.91670, -45.0751,1.10000,0.90000,1.10000,0.90000
  1753,'HOUSTON 19 0', 115.0000,1,   7,   4,   1,0.93543, -41.6769,1.10000,0.90000,1.10000,0.90000
  1754,'THOMPSONS 0 ', 500.0000,1,   7,   3,   1,1.02621, -27.7999,1.10000,0.90000,1.10000,0.90000
  1755,'THOMPSONS 1 ', 230.0000,1,   7,   3,   1,1.00197, -31.6488,1.10000,0.90000,1.10000,0.90000
  1756,'THOMPSONS 2 ', 115.0000,1,   7,   3,   1,0.97682, -35.4769,1.10000,0.90000,1.10000,0.90000
  1757,'THOMPSONS 3 ',  13.8000,2,   7,   3,   1,1.04000, -26.8648,1.10000,0.90000,1.10000,0.90000
  1758,'THOMPSONS 4 ',  13.8000,2,   7,   3,   1,1.04000, -25.5506,1.10000,0.90000,1.10000,0.90000
  1759,'THOMPSONS 5 ',  13.8000,2,   7,   3,   1,1.04000, -24.8151,1.10000,0.90000,1.10000,0.90000
  1760,'THOMPSONS 6 ',  13.8000,2,   7,   3,   1,1.04000, -25.0343,1.10000,0.90000,1.10000,0.90000
  1761,'THOMPSONS 7 ',  13.8000,2,   7,   3,   1,1.04000, -23.9686,1.10000,0.90000,1.10000,0.90000
  1762,'THOMPSONS 8 ',  13.8000,2,   7,   3,   1,1.04000, -25.6773,1.10000,0.90000,1.10000,0.90000
  1763,'THOMPSONS 9 ',  13.8000,2,   7,   3,   1,1.04000, -25.6582,1.10000,0.90000,1.10000,0.90000
  1764,'THOMPSONS 10',  13.8000,2,   7,   3,   1,1.04000, -25.8823,1.10000,0.90000,1.10000,0.90000
  1765,'THOMPSONS 11',  13.8000,2,   7,   3,   1,1.04000, -27.4574,1.10000,0.90000,1.10000,0.90000
  1766,'THOMPSONS 12',  13.8000,2,   7,   3,   1,1.04000, -25.2434,1.10000,0.90000,1.10000,0.90000
  1767,'THOMPSONS 13',  13.8000,2,   7,   3,   1,1.04000, -26.7185,1.10000,0.90000,1.10000,0.90000
  1768,'THOMPSONS 14',  13.8000,2,   7,   3,   1,1.04000, -25.9850,1.10000,0.90000,1.10000,0.90000
  1769,'THOMPSONS 15',  13.8000,2,   7,   3,   1,1.04000, -26.4532,1.10000,0.90000,1.10000,0.90000
  1770,'HOUSTON 61 0', 115.0000,1,   7,   3,   1,0.91828, -44.1915,1.10000,0.90000,1.10000,0.90000
  1771,'GALVESTON ~4', 115.0000,1,   7,   2,   1,0.95423, -39.8668,1.10000,0.90000,1.10000,0.90000
  1772,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.93235, -43.2216,1.10000,0.90000,1.10000,0.90000
  1773,'HOUSTON 20 0', 115.0000,1,   7,   4,   1,0.92780, -43.1730,1.10000,0.90000,1.10000,0.90000
  1774,'CHANNELVIE~1', 500.0000,1,   7,   4,   1,1.01534, -29.1993,1.10000,0.90000,1.10000,0.90000
  1775,'CHANNELVIE~2', 230.0000,1,   7,   4,   1,0.98770, -33.7979,1.10000,0.90000,1.10000,0.90000
  1776,'CHANNELVIE~7', 115.0000,1,   7,   4,   1,0.95699, -38.7899,1.10000,0.90000,1.10000,0.90000
  1777,'CHANNELVIE~8',  18.0000,2,   7,   4,   1,1.04000, -27.3394,1.10000,0.90000,1.10000,0.90000
  1778,'CHANNELVIE~9',  18.0000,2,   7,   4,   1,1.04000, -26.8306,1.10000,0.90000,1.10000,0.90000
  1779,'CHANNELVI~10',  18.0000,2,   7,   4,   1,1.04000, -27.2433,1.10000,0.90000,1.10000,0.90000
  1780,'CHANNELVI~11',  18.0000,2,   7,   4,   1,1.04000, -27.3853,1.10000,0.90000,1.10000,0.90000
  1781,'CHANNELVI~12',  18.0000,2,   7,   4,   1,1.04000, -28.5238,1.10000,0.90000,1.10000,0.90000
  1782,'CHANNELVI~13',  18.0000,2,   7,   4,   1,1.04000, -27.7409,1.10000,0.90000,1.10000,0.90000
  1783,'CHANNELVI~14',  18.0000,2,   7,   4,   1,1.04000, -26.5307,1.10000,0.90000,1.10000,0.90000
  1784,'CHANNELVIE~3',  18.0000,2,   7,   4,   1,1.04000, -26.7359,1.10000,0.90000,1.10000,0.90000
  1785,'CHANNELVIE~4',  18.0000,2,   7,   4,   1,1.04000, -27.3356,1.10000,0.90000,1.10000,0.90000
  1786,'CHANNELVIE~5',  18.0000,2,   7,   4,   1,1.04000, -26.8508,1.10000,0.90000,1.10000,0.90000
  1787,'CHANNELVIE~6',  18.0000,2,   7,   4,   1,1.04000, -27.0303,1.10000,0.90000,1.10000,0.90000
  1788,'FREEPORT 3 0', 115.0000,1,   7,   2,   1,0.98045, -37.3602,1.10000,0.90000,1.10000,0.90000
  1789,'HOUSTON 15 0', 115.0000,1,   7,   4,   1,0.92122, -43.9459,1.10000,0.90000,1.10000,0.90000
  1790,'HOUSTON 31 0', 115.0000,1,   7,   3,   1,0.92821, -42.8303,1.10000,0.90000,1.10000,0.90000
  1791,'ROSHARON 0  ', 115.0000,1,   7,   2,   1,0.95691, -38.1470,1.10000,0.90000,1.10000,0.90000
  1792,'HOUSTON 44 0', 115.0000,1,   7,   3,   1,0.92079, -43.6773,1.10000,0.90000,1.10000,0.90000
  1793,'HOUSTON 75 0', 115.0000,1,   7,   3,   1,0.91928, -44.9939,1.10000,0.90000,1.10000,0.90000
  1794,'HOUSTON 71 0', 115.0000,1,   7,   3,   1,0.92051, -43.7594,1.10000,0.90000,1.10000,0.90000
  1795,'HUMBLE 1 0  ', 115.0000,1,   7,   4,   1,0.91871, -44.2867,1.10000,0.90000,1.10000,0.90000
  1796,'HOUSTON 68 0', 115.0000,1,   7,   3,   1,0.91783, -44.4866,1.10000,0.90000,1.10000,0.90000
  1797,'WILLIS 1 0  ', 500.0000,2,   7,   5,   1,1.04000, -38.7481,1.10000,0.90000,1.10000,0.90000
  1798,'WILLIS 1 1  ', 230.0000,1,   7,   5,   1,0.99424, -41.4902,1.10000,0.90000,1.10000,0.90000
  1799,'WILLIS 1 2  ', 115.0000,1,   7,   5,   1,0.97300, -43.5722,1.10000,0.90000,1.10000,0.90000
  1800,'BAYTOWN 4 0 ', 115.0000,1,   7,   4,   1,0.95513, -39.0373,1.10000,0.90000,1.10000,0.90000
  1801,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,0.97363, -38.4525,1.10000,0.90000,1.10000,0.90000
  1802,'HUFFMAN 0   ', 115.0000,1,   7,   4,   1,0.92972, -43.0285,1.10000,0.90000,1.10000,0.90000
  1803,'HOUSTON 53 0', 115.0000,1,   7,   3,   1,0.92360, -44.4350,1.10000,0.90000,1.10000,0.90000
  1804,'HOUSTON 91 0', 115.0000,1,   7,   3,   1,0.92601, -43.6245,1.10000,0.90000,1.10000,0.90000
  1805,'ROSENBERG 0 ', 115.0000,1,   7,   3,   1,0.91453, -43.8458,1.10000,0.90000,1.10000,0.90000
  1806,'PASADENA 5 0', 115.0000,1,   7,   4,   1,0.95289, -40.2551,1.10000,0.90000,1.10000,0.90000
  1807,'HOUSTON 45 0', 115.0000,1,   7,   3,   1,0.93402, -42.0803,1.10000,0.90000,1.10000,0.90000
  1808,'HOUSTON 6 0 ', 500.0000,2,   7,   4,   1,1.00000, -29.7710,1.10000,0.90000,1.10000,0.90000
  1809,'HOUSTON 6 1 ', 230.0000,1,   7,   4,   1,0.98816, -33.0280,1.10000,0.90000,1.10000,0.90000
  1810,'HOUSTON 6 2 ', 115.0000,1,   7,   4,   1,0.96133, -37.9977,1.10000,0.90000,1.10000,0.90000
  1811,'PASADENA 4 0', 115.0000,1,   7,   4,   1,0.95908, -39.8129,1.10000,0.90000,1.10000,0.90000
  1812,'HOUSTON 57 0', 115.0000,1,   7,   5,   1,0.91816, -45.4961,1.10000,0.90000,1.10000,0.90000
  1813,'GALVESTON ~3', 115.0000,1,   7,   2,   1,0.96189, -38.4948,1.10000,0.90000,1.10000,0.90000
  1814,'POINT COMF~1', 500.0000,2,   7,   6,   1,1.04000, -33.1958,1.10000,0.90000,1.10000,0.90000
  1815,'POINT COMF~2', 230.0000,1,   7,   6,   1,1.02982, -34.2857,1.10000,0.90000,1.10000,0.90000
  1816,'POINT COMF~3', 115.0000,1,   7,   6,   1,1.00215, -37.4243,1.10000,0.90000,1.10000,0.90000
  1817,'KATY 2 0    ', 230.0000,1,   7,   3,   1,0.96988, -37.3808,1.10000,0.90000,1.10000,0.90000
  1818,'KATY 2 1    ', 115.0000,1,   7,   3,   1,0.93555, -42.6343,1.10000,0.90000,1.10000,0.90000
  1819,'SPRING 3 0  ', 115.0000,1,   7,   5,   1,0.92473, -46.0628,1.10000,0.90000,1.10000,0.90000
  1820,'DANBURY 0   ', 115.0000,1,   7,   2,   1,0.96617, -38.5467,1.10000,0.90000,1.10000,0.90000
  1821,'WHARTON 2 0 ', 115.0000,1,   7,   1,   1,0.95586, -39.5240,1.10000,0.90000,1.10000,0.90000
  1822,'VICTORIA 1 0', 500.0000,2,   7,   6,   1,1.03000, -36.3397,1.10000,0.90000,1.10000,0.90000
  1823,'VICTORIA 1 1', 230.0000,1,   7,   6,   1,1.02122, -36.8405,1.10000,0.90000,1.10000,0.90000
  1824,'VICTORIA 1 2', 115.0000,1,   7,   6,   1,1.01027, -39.0572,1.10000,0.90000,1.10000,0.90000
  1825,'HOUSTON 64 0', 115.0000,1,   7,   3,   1,0.92482, -43.3089,1.10000,0.90000,1.10000,0.90000
  1826,'HOUSTON 65 0', 115.0000,1,   7,   3,   1,0.92796, -42.8122,1.10000,0.90000,1.10000,0.90000
  1827,'LA PORTE 0  ', 115.0000,2,   7,   4,   1,1.00000, -38.0734,1.10000,0.90000,1.10000,0.90000
  1828,'MAGNOLIA 1 0', 230.0000,1,   7,   5,   1,0.96420, -40.9892,1.10000,0.90000,1.10000,0.90000
  1829,'MAGNOLIA 1 1', 115.0000,1,   7,   5,   1,0.93278, -46.2315,1.10000,0.90000,1.10000,0.90000
  1830,'ALVIN 0     ', 500.0000,2,   7,   2,   1,1.04000, -31.4411,1.10000,0.90000,1.10000,0.90000
  1831,'ALVIN 1     ', 230.0000,1,   7,   2,   1,1.00236, -34.2769,1.10000,0.90000,1.10000,0.90000
  1832,'ALVIN 2     ', 115.0000,1,   7,   2,   1,0.97012, -38.6056,1.10000,0.90000,1.10000,0.90000
  1833,'HOUSTON 86 0', 115.0000,1,   7,   3,   1,0.92143, -45.7866,1.10000,0.90000,1.10000,0.90000
  1834,'BRAZORIA 0  ', 115.0000,1,   7,   2,   1,0.96121, -37.2032,1.10000,0.90000,1.10000,0.90000
  1835,'HOUSTON 87 0', 115.0000,1,   7,   3,   1,0.91088, -45.3980,1.10000,0.90000,1.10000,0.90000
  1836,'FREEPORT 2 0', 500.0000,2,   7,   2,   1,1.04000, -31.4690,1.10000,0.90000,1.10000,0.90000
  1837,'FREEPORT 2 1', 230.0000,1,   7,   2,   1,1.01915, -32.4006,1.10000,0.90000,1.10000,0.90000
  1838,'FREEPORT 2 2', 115.0000,1,   7,   2,   1,0.99064, -36.3476,1.10000,0.90000,1.10000,0.90000
  1839,'CONROE 6 0  ', 115.0000,1,   7,   5,   1,0.94330, -44.9192,1.10000,0.90000,1.10000,0.90000
  1840,'MADISONVIL~1', 115.0000,1,   7,   5,   1,0.87715, -66.1055,1.10000,0.90000,1.10000,0.90000
  1841,'NORMANGEE 0 ', 115.0000,1,   8,   7,   1,0.92865, -63.7400,1.10000,0.90000,1.10000,0.90000
  1842,'ARP 0       ', 115.0000,1,   8,   8,   1,0.87531, -78.8960,1.10000,0.90000,1.10000,0.90000
  1843,'CENTERVILL~1', 115.0000,1,   8,   7,   1,0.90468, -65.1372,1.10000,0.90000,1.10000,0.90000
  1844,'LUFKIN 3 0  ', 230.0000,1,   8,   8,   1,0.88927, -64.6100,1.10000,0.90000,1.10000,0.90000
  1845,'LUFKIN 3 1  ', 115.0000,1,   8,   8,   1,0.88050, -66.1917,1.10000,0.90000,1.10000,0.90000
  1846,'FLINT 0     ', 115.0000,1,   8,   8,   1,0.90370, -74.9657,1.10000,0.90000,1.10000,0.90000
  1847,'BULLARD 0   ', 115.0000,1,   8,   8,   1,0.89376, -76.1763,1.10000,0.90000,1.10000,0.90000
  1848,'CHANDLER 0  ', 115.0000,1,   8,   8,   1,0.86041, -79.6684,1.10000,0.90000,1.10000,0.90000
  1849,'PLANTERSVI~1', 115.0000,1,   8,   7,   1,0.92858, -47.9390,1.10000,0.90000,1.10000,0.90000
  1850,'MARQUEZ 0   ', 115.0000,1,   8,   7,   1,0.94906, -62.4621,1.10000,0.90000,1.10000,0.90000
  1851,'TENNESSEE ~1', 115.0000,1,   8,   7,   1,0.94978, -68.2190,1.10000,0.90000,1.10000,0.90000
  1852,'ANDERSON 0  ', 115.0000,1,   8,   7,   1,0.95817, -46.9610,1.10000,0.90000,1.10000,0.90000
  1853,'MINEOLA 0   ', 115.0000,1,   8,   8,   1,0.85187, -79.9274,1.10000,0.90000,1.10000,0.90000
  1854,'LOVELADY 0  ', 115.0000,1,   8,   7,   1,0.84487, -71.8826,1.10000,0.90000,1.10000,0.90000
  1855,'HUNTINGTON 0', 115.0000,1,   8,   8,   1,0.84180, -71.9586,1.10000,0.90000,1.10000,0.90000
  1856,'BRYAN 4 0   ', 115.0000,1,   8,   7,   1,0.93480, -52.8630,1.10000,0.90000,1.10000,0.90000
  1857,'FRANKSTON 0 ', 115.0000,1,   8,   8,   1,0.89131, -76.4008,1.10000,0.90000,1.10000,0.90000
  1858,'TYLER 4 0   ', 230.0000,1,   8,   8,   1,0.92704, -71.0199,1.10000,0.90000,1.10000,0.90000
  1859,'TYLER 4 1   ', 115.0000,1,   8,   8,   1,0.89459, -76.1832,1.10000,0.90000,1.10000,0.90000
  1860,'BEN WHEELE~1', 115.0000,1,   8,   8,   1,0.87223, -78.8078,1.10000,0.90000,1.10000,0.90000
  1861,'GARRISON 0  ', 115.0000,1,   8,   8,   1,0.87571, -71.4929,1.10000,0.90000,1.10000,0.90000
  1862,'ETOILE 0    ', 115.0000,1,   8,   8,   1,0.85613, -72.2475,1.10000,0.90000,1.10000,0.90000
  1863,'LUFKIN 1 0  ', 115.0000,1,   8,   8,   1,0.86749, -67.8854,1.10000,0.90000,1.10000,0.90000
  1864,'LUFKIN 1 1  ',  13.8000,2,   8,   8,   1,0.86875, -63.1637,1.10000,0.90000,1.10000,0.90000
  1865,'PALESTINE ~1', 115.0000,1,   8,   8,   1,0.88221, -74.3646,1.10000,0.90000,1.10000,0.90000
  1866,'LINDALE 0   ', 115.0000,1,   8,   8,   1,0.84940, -80.6644,1.10000,0.90000,1.10000,0.90000
  1867,'WHITEHOUSE 0', 115.0000,1,   8,   8,   1,0.89921, -75.8708,1.10000,0.90000,1.10000,0.90000
  1868,'OVERTON 0   ', 115.0000,1,   8,   8,   1,0.86040, -80.2530,1.10000,0.90000,1.10000,0.90000
  1869,'GRAND SALI~1', 115.0000,1,   8,   8,   1,0.86337, -79.8579,1.10000,0.90000,1.10000,0.90000
  1870,'SHIRO 0     ', 500.0000,1,   8,   7,   1,1.01810, -40.9981,1.10000,0.90000,1.10000,0.90000
  1871,'SHIRO 1     ', 230.0000,1,   8,   7,   1,1.00558, -41.9091,1.10000,0.90000,1.10000,0.90000
  1872,'SHIRO 2     ', 115.0000,1,   8,   7,   1,0.97352, -46.1615,1.10000,0.90000,1.10000,0.90000
  1873,'SHIRO 3     ',  13.8000,2,   8,   7,   1,1.01810, -40.9981,1.10000,0.90000,1.10000,0.90000
  1874,'SHIRO 4     ',  13.8000,2,   8,   7,   1,1.01810, -40.9981,1.10000,0.90000,1.10000,0.90000
  1875,'SHIRO 5     ',  13.8000,2,   8,   7,   1,1.01810, -40.9981,1.10000,0.90000,1.10000,0.90000
  1876,'SHIRO 6     ',  13.8000,2,   8,   7,   1,1.01810, -40.9981,1.10000,0.90000,1.10000,0.90000
  1877,'MIDWAY 0    ', 115.0000,1,   8,   7,   1,0.86061, -68.7502,1.10000,0.90000,1.10000,0.90000
  1878,'SULPHUR SP~1', 115.0000,1,   8,   8,   1,0.94978, -70.7642,1.10000,0.90000,1.10000,0.90000
  1879,'VAN 0       ', 115.0000,1,   8,   8,   1,0.85720, -79.8427,1.10000,0.90000,1.10000,0.90000
  1880,'MURCHISON 0 ', 115.0000,1,   8,   8,   1,0.89319, -75.8081,1.10000,0.90000,1.10000,0.90000
  1881,'NACOGDOCHE~2', 115.0000,1,   8,   8,   1,0.84388, -74.4409,1.10000,0.90000,1.10000,0.90000
  1882,'DIBOLL 0    ', 115.0000,1,   8,   8,   1,0.83609, -72.5800,1.10000,0.90000,1.10000,0.90000
  1883,'FAIRFIELD ~1', 500.0000,1,   8,   7,   1,1.00443, -60.6444,1.10000,0.90000,1.10000,0.90000
  1884,'FAIRFIELD ~2', 230.0000,1,   8,   7,   1,0.98831, -62.9299,1.10000,0.90000,1.10000,0.90000
  1885,'FAIRFIELD ~3', 115.0000,1,   8,   7,   1,0.96552, -66.4133,1.10000,0.90000,1.10000,0.90000
  1886,'FAIRFIELD ~4',  18.0000,2,   8,   7,   1,1.01000, -59.3287,1.10000,0.90000,1.10000,0.90000
  1887,'FAIRFIELD ~5',  18.0000,2,   8,   7,   1,1.00443, -60.6444,1.10000,0.90000,1.10000,0.90000
  1888,'FAIRFIELD ~6',  18.0000,2,   8,   7,   1,1.04000, -58.1437,1.10000,0.90000,1.10000,0.90000
  1889,'FAIRFIELD ~7',  18.0000,2,   8,   7,   1,1.01000, -59.7721,1.10000,0.90000,1.10000,0.90000
  1890,'FAIRFIELD ~8',  18.0000,2,   8,   7,   1,1.00443, -60.6444,1.10000,0.90000,1.10000,0.90000
  1891,'FAIRFIELD ~9',  18.0000,2,   8,   7,   1,1.00443, -60.6444,1.10000,0.90000,1.10000,0.90000
  1892,'TYLER 8 0   ', 115.0000,1,   8,   8,   1,0.88365, -77.4254,1.10000,0.90000,1.10000,0.90000
  1893,'ATHENS 1 0  ', 115.0000,1,   8,   8,   1,0.87626, -77.8966,1.10000,0.90000,1.10000,0.90000
  1894,'BUFFALO 0   ', 115.0000,1,   8,   7,   1,0.88537, -73.6167,1.10000,0.90000,1.10000,0.90000
  1895,'RUSK 0      ', 115.0000,1,   8,   8,   1,0.90835, -72.3557,1.10000,0.90000,1.10000,0.90000
  1896,'WINONA 0    ', 115.0000,1,   8,   8,   1,0.87842, -78.1579,1.10000,0.90000,1.10000,0.90000
  1897,'FAIRFIELD~10', 500.0000,1,   8,   7,   1,1.00158, -64.0672,1.10000,0.90000,1.10000,0.90000
  1898,'FAIRFIELD~11', 230.0000,1,   8,   7,   1,0.98570, -63.7777,1.10000,0.90000,1.10000,0.90000
  1899,'FAIRFIELD~12', 115.0000,1,   8,   7,   1,0.97019, -65.9966,1.10000,0.90000,1.10000,0.90000
  1900,'FAIRFIELD~13',  13.8000,2,   8,   7,   1,1.00158, -64.0672,1.10000,0.90000,1.10000,0.90000
  1901,'FAIRFIELD~14',  13.8000,2,   8,   7,   1,1.00158, -64.0672,1.10000,0.90000,1.10000,0.90000
  1902,'CUSHING 2 0 ', 115.0000,1,   8,   8,   1,0.93237, -68.1698,1.10000,0.90000,1.10000,0.90000
  1903,'NACOGDOCHE~3', 115.0000,1,   8,   8,   1,0.82399, -75.5052,1.10000,0.90000,1.10000,0.90000
  1904,'FAIRFIELD~15', 115.0000,1,   8,   7,   1,0.96380, -66.6041,1.10000,0.90000,1.10000,0.90000
  1905,'TRINIDAD 2 0', 115.0000,1,   8,   7,   1,0.91321, -73.5017,1.10000,0.90000,1.10000,0.90000
  1906,'DIKE 0      ', 115.0000,1,   8,   8,   1,0.95922, -69.1724,1.10000,0.90000,1.10000,0.90000
  1907,'JEWETT 1 0  ', 500.0000,1,   8,   7,   1,1.00191, -57.9087,1.10000,0.90000,1.10000,0.90000
  1908,'JEWETT 1 1  ', 230.0000,1,   8,   7,   1,0.99387, -58.7129,1.10000,0.90000,1.10000,0.90000
  1909,'JEWETT 1 2  ', 115.0000,1,   8,   7,   1,0.97928, -60.2441,1.10000,0.90000,1.10000,0.90000
  1910,'JEWETT 1 3  ',  13.8000,2,   8,   7,   1,1.00191, -57.9087,1.10000,0.90000,1.10000,0.90000
  1911,'JEWETT 1 4  ',  13.8000,2,   8,   7,   1,1.00000, -52.3684,1.10000,0.90000,1.10000,0.90000
  1912,'PALESTINE ~2', 115.0000,1,   8,   8,   1,0.91938, -72.2474,1.10000,0.90000,1.10000,0.90000
  1913,'EMORY 0     ', 115.0000,1,   8,   8,   1,0.86635, -79.3658,1.10000,0.90000,1.10000,0.90000
  1914,'MT. ENTERP~1', 500.0000,1,   8,   8,   1,1.02019, -57.0710,1.10000,0.90000,1.10000,0.90000
  1915,'MT. ENTERP~2', 230.0000,1,   8,   8,   1,0.99405, -60.3913,1.10000,0.90000,1.10000,0.90000
  1916,'MT. ENTERP~3', 115.0000,1,   8,   8,   1,0.95609, -64.8149,1.10000,0.90000,1.10000,0.90000
  1917,'MT. ENTERP~4',  13.8000,2,   8,   8,   1,1.03000, -54.6945,1.10000,0.90000,1.10000,0.90000
  1918,'MT. ENTERP~5',  13.8000,2,   8,   8,   1,1.03000, -54.5701,1.10000,0.90000,1.10000,0.90000
  1919,'MT. ENTERP~6',  13.8000,2,   8,   8,   1,1.03000, -55.1238,1.10000,0.90000,1.10000,0.90000
  1920,'MT. ENTERP~7',  13.8000,2,   8,   8,   1,1.03000, -54.8270,1.10000,0.90000,1.10000,0.90000
  1921,'TYLER 9 0   ', 115.0000,1,   8,   8,   1,0.86464, -79.0738,1.10000,0.90000,1.10000,0.90000
  1922,'FRANKLIN 0  ', 500.0000,1,   8,   7,   1,1.01495, -52.0523,1.10000,0.90000,1.10000,0.90000
  1923,'FRANKLIN 1  ', 230.0000,1,   8,   7,   1,1.00398, -54.9664,1.10000,0.90000,1.10000,0.90000
  1924,'FRANKLIN 2  ', 161.0000,1,   8,   7,   1,0.97840, -59.5383,1.10000,0.90000,1.10000,0.90000
  1925,'FRANKLIN 3  ', 161.0000,1,   8,   7,   1,0.97347, -60.1076,1.10000,0.90000,1.10000,0.90000
  1926,'FRANKLIN 4  ', 115.0000,1,   8,   7,   1,0.96105, -61.6589,1.10000,0.90000,1.10000,0.90000
  1927,'FRANKLIN 5  ',  18.0000,2,   8,   7,   1,1.01495, -52.0523,1.10000,0.90000,1.10000,0.90000
  1928,'FRANKLIN 6  ',  18.0000,2,   8,   7,   1,1.04000, -49.1989,1.10000,0.90000,1.10000,0.90000
  1929,'TYLER 3 0   ', 115.0000,1,   8,   8,   1,0.88331, -77.6583,1.10000,0.90000,1.10000,0.90000
  1930,'ELKHART 0   ', 115.0000,1,   8,   7,   1,0.86254, -75.3818,1.10000,0.90000,1.10000,0.90000
  1931,'WORTHAM 0   ', 115.0000,1,   8,   7,   1,0.94305, -69.6398,1.10000,0.90000,1.10000,0.90000
  1932,'OAKWOOD 0   ', 115.0000,1,   8,   7,   1,0.87542, -74.4809,1.10000,0.90000,1.10000,0.90000
  1933,'COOKVILLE 0 ', 115.0000,1,   8,   8,   1,0.98301, -65.5893,1.10000,0.90000,1.10000,0.90000
  1934,'COLLEGE ST~1', 230.0000,1,   8,   7,   1,0.95648, -47.6012,1.10000,0.90000,1.10000,0.90000
  1935,'COLLEGE ST~2', 115.0000,1,   8,   7,   1,0.93966, -50.9145,1.10000,0.90000,1.10000,0.90000
  1936,'EDGEWOOD 0  ', 115.0000,1,   8,   8,   1,0.88534, -77.2304,1.10000,0.90000,1.10000,0.90000
  1937,'CUSHING 1 0 ', 230.0000,1,   8,   8,   1,0.96561, -64.2335,1.10000,0.90000,1.10000,0.90000
  1938,'CUSHING 1 1 ', 115.0000,1,   8,   8,   1,0.93287, -68.3564,1.10000,0.90000,1.10000,0.90000
  1939,'CUSHING 1 2 ',  13.8000,2,   8,   8,   1,0.96446, -59.1243,1.10000,0.90000,1.10000,0.90000
  1940,'TYLER 2 0   ', 115.0000,1,   8,   8,   1,0.88441, -77.6009,1.10000,0.90000,1.10000,0.90000
  1941,'ALTO 0      ', 115.0000,1,   8,   8,   1,0.83270, -73.2710,1.10000,0.90000,1.10000,0.90000
  1942,'CALVERT 0   ', 115.0000,1,   8,   7,   1,0.96663, -56.6983,1.10000,0.90000,1.10000,0.90000
  1943,'JEWETT 2 0  ', 115.0000,1,   8,   7,   1,0.96218, -61.4587,1.10000,0.90000,1.10000,0.90000
  1944,'NAVASOTA 0  ', 115.0000,1,   8,   7,   1,0.93621, -47.9982,1.10000,0.90000,1.10000,0.90000
  1945,'MOUNT PLEA~7', 230.0000,1,   8,   8,   1,1.00168, -62.3925,1.10000,0.90000,1.10000,0.90000
  1946,'MOUNT PLEA~8', 115.0000,1,   8,   8,   1,0.97745, -66.5371,1.10000,0.90000,1.10000,0.90000
  1947,'SCROGGINS 0 ', 115.0000,1,   8,   8,   1,0.95495, -67.0122,1.10000,0.90000,1.10000,0.90000
  1948,'WILLS POIN~1', 115.0000,1,   8,   8,   1,0.87125, -80.1210,1.10000,0.90000,1.10000,0.90000
  1949,'ATHENS 2 0  ', 115.0000,1,   8,   8,   1,0.89943, -74.7186,1.10000,0.90000,1.10000,0.90000
  1950,'POINT 0     ', 115.0000,1,   8,   8,   1,0.92465, -73.9891,1.10000,0.90000,1.10000,0.90000
  1951,'LUFKIN 2 0  ', 115.0000,1,   8,   8,   1,0.85031, -70.7357,1.10000,0.90000,1.10000,0.90000
  1952,'JACKSONVIL~1', 500.0000,1,   8,   8,   1,0.99913, -65.1016,1.10000,0.90000,1.10000,0.90000
  1953,'JACKSONVIL~2', 230.0000,1,   8,   8,   1,0.97898, -66.0426,1.10000,0.90000,1.10000,0.90000
  1954,'JACKSONVIL~3', 115.0000,1,   8,   8,   1,0.95819, -68.3663,1.10000,0.90000,1.10000,0.90000
  1955,'JACKSONVIL~4',  13.8000,2,   8,   8,   1,0.99913, -65.1016,1.10000,0.90000,1.10000,0.90000
  1956,'JACKSONVIL~5',  13.8000,2,   8,   8,   1,0.99913, -65.1016,1.10000,0.90000,1.10000,0.90000
  1957,'JACKSONVIL~6',  13.8000,2,   8,   8,   1,1.04000, -63.7510,1.10000,0.90000,1.10000,0.90000
  1958,'CROCKETT 0  ', 115.0000,1,   8,   7,   1,0.83956, -74.2871,1.10000,0.90000,1.10000,0.90000
  1959,'HENDERSON ~1', 115.0000,1,   8,   8,   1,0.93412, -67.0932,1.10000,0.90000,1.10000,0.90000
  1960,'BRYAN 3 0   ', 115.0000,1,   8,   7,   1,0.91954, -53.6258,1.10000,0.90000,1.10000,0.90000
  1961,'JACKSONVIL~7', 115.0000,1,   8,   8,   1,0.90742, -73.0239,1.10000,0.90000,1.10000,0.90000
  1962,'BRYAN 5 0   ', 115.0000,1,   8,   7,   1,0.91830, -53.9760,1.10000,0.90000,1.10000,0.90000
  1963,'MALAKOFF 0  ', 115.0000,1,   8,   8,   1,0.90719, -74.0309,1.10000,0.90000,1.10000,0.90000
  1964,'CUMBY 0     ', 115.0000,1,   8,   8,   1,0.94392, -71.5948,1.10000,0.90000,1.10000,0.90000
  1965,'NACOGDOCHE~1', 115.0000,1,   8,   8,   1,0.82705, -74.6627,1.10000,0.90000,1.10000,0.90000
  1966,'MOUNT PLEA~1', 500.0000,1,   8,   8,   1,1.02563, -59.4472,1.10000,0.90000,1.10000,0.90000
  1967,'MOUNT PLEA~2', 230.0000,1,   8,   8,   1,1.01657, -60.6160,1.10000,0.90000,1.10000,0.90000
  1968,'MOUNT PLEA~3', 115.0000,1,   8,   8,   1,1.00037, -63.0111,1.10000,0.90000,1.10000,0.90000
  1969,'MOUNT PLEA~4',  18.0000,2,   8,   8,   1,1.03000, -57.7125,1.10000,0.90000,1.10000,0.90000
  1970,'MOUNT PLEA~5',  18.0000,2,   8,   8,   1,1.03000, -55.1127,1.10000,0.90000,1.10000,0.90000
  1971,'MOUNT PLEA~6',  18.0000,2,   8,   8,   1,1.03000, -57.2340,1.10000,0.90000,1.10000,0.90000
  1972,'TEAGUE 0    ', 115.0000,1,   8,   7,   1,0.90322, -71.8518,1.10000,0.90000,1.10000,0.90000
  1973,'TYLER 7 0   ', 230.0000,1,   8,   8,   1,0.93917, -69.8922,1.10000,0.90000,1.10000,0.90000
  1974,'TYLER 7 1   ', 115.0000,1,   8,   8,   1,0.91738, -73.4997,1.10000,0.90000,1.10000,0.90000
  1975,'TYLER 6 0   ', 115.0000,1,   8,   8,   1,0.88716, -77.1594,1.10000,0.90000,1.10000,0.90000
  1976,'YANTIS 0    ', 115.0000,1,   8,   8,   1,0.87264, -76.9830,1.10000,0.90000,1.10000,0.90000
  1977,'POLLOK 0    ', 115.0000,1,   8,   8,   1,0.84643, -70.5862,1.10000,0.90000,1.10000,0.90000
  1978,'TYLER 1 0   ', 115.0000,1,   8,   8,   1,0.87520, -78.3877,1.10000,0.90000,1.10000,0.90000
  1979,'COLLEGE ST~3', 230.0000,1,   8,   7,   1,0.95087, -48.3623,1.10000,0.90000,1.10000,0.90000
  1980,'COLLEGE ST~4', 115.0000,1,   8,   7,   1,0.93573, -51.3301,1.10000,0.90000,1.10000,0.90000
  1981,'HEARNE 0    ', 115.0000,1,   8,   7,   1,0.89711, -57.3246,1.10000,0.90000,1.10000,0.90000
  1982,'MOUNT VERN~1', 115.0000,1,   8,   8,   1,0.96218, -68.6145,1.10000,0.90000,1.10000,0.90000
  1983,'IOLA 0      ', 115.0000,1,   8,   7,   1,0.93981, -50.3890,1.10000,0.90000,1.10000,0.90000
  1984,'STREETMAN 0 ', 115.0000,1,   8,   7,   1,0.94744, -68.0254,1.10000,0.90000,1.10000,0.90000
  1985,'COMO 0      ', 115.0000,1,   8,   8,   1,0.89857, -73.2721,1.10000,0.90000,1.10000,0.90000
  1986,'HENDERSON ~2', 115.0000,1,   8,   8,   1,0.85189, -81.1661,1.10000,0.90000,1.10000,0.90000
  1987,'TRINIDAD 1 0', 230.0000,2,   8,   7,   1,0.96673, -65.8164,1.10000,0.90000,1.10000,0.90000
  1988,'TRINIDAD 1 1', 161.0000,1,   8,   7,   1,0.95114, -68.3179,1.10000,0.90000,1.10000,0.90000
  1989,'TRINIDAD 1 2', 115.0000,1,   8,   7,   1,0.91550, -73.2063,1.10000,0.90000,1.10000,0.90000
  1990,'ZAVALLA 0   ', 115.0000,1,   8,   8,   1,0.84440, -72.2502,1.10000,0.90000,1.10000,0.90000
  1991,'GRAPELAND 0 ', 115.0000,1,   8,   7,   1,0.85673, -75.3002,1.10000,0.90000,1.10000,0.90000
  1992,'BRYAN 2 0   ', 115.0000,2,   8,   7,   1,0.94364, -51.9330,1.10000,0.90000,1.10000,0.90000
  1993,'CANTON 0    ', 115.0000,1,   8,   8,   1,0.87270, -79.2267,1.10000,0.90000,1.10000,0.90000
  1994,'TYLER 5 0   ', 115.0000,1,   8,   8,   1,0.86945, -79.0886,1.10000,0.90000,1.10000,0.90000
  1995,'BREMOND 0   ', 500.0000,2,   8,   7,   1,1.00000, -52.7697,1.10000,0.90000,1.10000,0.90000
  1996,'BREMOND 1   ', 230.0000,1,   8,   7,   1,0.97978, -51.2259,1.10000,0.90000,1.10000,0.90000
  1997,'BREMOND 2   ', 115.0000,1,   8,   7,   1,0.97223, -55.5429,1.10000,0.90000,1.10000,0.90000
  1998,'BRYAN 1 0   ', 500.0000,2,   8,   7,   1,1.00142, -43.1197,1.10000,0.90000,1.10000,0.90000
  1999,'BRYAN 1 1   ', 230.0000,1,   8,   7,   1,0.97823, -46.7932,1.10000,0.90000,1.10000,0.90000
  2000,'BRYAN 1 2   ', 115.0000,1,   8,   7,   1,0.95648, -50.3331,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
@!   I,'ID',STAT,AREA,ZONE,      PL,        QL,        IP,        IQ,        YP,        YQ, OWNER,SCALE,INTRPT,  DGENP,     DGENQ, DGENF
     1,'1 ',   1,   1,   9,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
     2,'1 ',   1,   1,   9,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
     7,'1 ',   1,   1,   9,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    12,'1 ',   1,   1,   9,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    13,'1 ',   1,   1,   9,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    13,'2 ',   1,   1,   9,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    13,'3 ',   1,   1,   9,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    14,'1 ',   1,   1,   9,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    15,'1 ',   1,   1,   9,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    16,'1 ',   1,   1,   9,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    17,'1 ',   1,   1,   9,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    18,'1 ',   1,   1,   9,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    19,'1 ',   1,   1,   9,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    24,'1 ',   1,   1,   9,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    27,'1 ',   1,   1,   9,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    27,'2 ',   1,   1,   9,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    28,'1 ',   1,   1,   9,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    28,'2 ',   1,   1,   9,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    28,'3 ',   1,   1,   9,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    28,'4 ',   1,   1,   9,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    29,'1 ',   1,   1,   9,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    30,'1 ',   1,   1,   9,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    30,'2 ',   1,   1,   9,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    31,'1 ',   1,   1,   9,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    36,'1 ',   1,   1,   9,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    36,'2 ',   1,   1,   9,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    37,'1 ',   1,   1,   9,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    40,'1 ',   1,   1,   9,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    44,'1 ',   1,   1,   9,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    44,'2 ',   1,   1,   9,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    45,'1 ',   1,   1,   9,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    46,'1 ',   1,   1,   9,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    46,'2 ',   1,   1,   9,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    54,'1 ',   1,   1,   9,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    54,'2 ',   1,   1,   9,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    54,'3 ',   1,   1,   9,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    55,'1 ',   1,   1,   9,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    58,'1 ',   1,   1,   9,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    58,'2 ',   1,   1,   9,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    64,'1 ',   1,   1,   9,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    64,'2 ',   1,   1,   9,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    67,'1 ',   1,   1,   9,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    68,'1 ',   1,   1,   9,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    68,'2 ',   1,   1,   9,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    71,'1 ',   1,   1,   9,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    83,'1 ',   1,   1,   9,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    85,'1 ',   1,   1,   9,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    85,'2 ',   1,   1,   9,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    86,'1 ',   1,   1,   9,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    87,'1 ',   1,   1,   9,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    89,'1 ',   1,   1,   9,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    89,'2 ',   1,   1,   9,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    91,'1 ',   1,   1,   9,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    91,'2 ',   1,   1,   9,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    92,'1 ',   1,   2,  11,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    92,'2 ',   1,   2,  11,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    98,'1 ',   1,   2,  11,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
    99,'1 ',   1,   2,  10,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   100,'1 ',   1,   2,  11,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   101,'1 ',   1,   2,  10,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   101,'2 ',   1,   2,  10,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   101,'3 ',   1,   2,  10,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   101,'4 ',   1,   2,  10,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   101,'5 ',   1,   2,  10,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   105,'1 ',   1,   2,  10,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   105,'2 ',   1,   2,  10,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   106,'1 ',   1,   2,  11,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   107,'1 ',   1,   2,  11,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   111,'1 ',   1,   2,  11,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   113,'1 ',   1,   2,  11,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   116,'1 ',   1,   2,  11,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   117,'1 ',   1,   2,  10,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   117,'2 ',   1,   2,  10,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   117,'3 ',   1,   2,  10,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   117,'4 ',   1,   2,  10,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   118,'1 ',   1,   2,  11,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   119,'1 ',   1,   2,  11,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   120,'1 ',   1,   2,  10,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   121,'1 ',   1,   2,  11,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   121,'2 ',   1,   2,  11,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   122,'1 ',   1,   2,  10,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   122,'2 ',   1,   2,  10,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   122,'3 ',   1,   2,  10,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   123,'1 ',   1,   2,  11,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   124,'1 ',   1,   2,  11,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   124,'2 ',   1,   2,  11,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   125,'1 ',   1,   2,  11,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   126,'1 ',   1,   2,  10,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   126,'2 ',   1,   2,  10,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   127,'1 ',   1,   2,  11,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   128,'1 ',   1,   2,  11,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   128,'2 ',   1,   2,  11,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   129,'1 ',   1,   2,  11,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   130,'1 ',   1,   2,  11,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   131,'1 ',   1,   2,  11,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   134,'1 ',   1,   2,  11,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   135,'1 ',   1,   2,  11,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   136,'1 ',   1,   2,  11,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   137,'1 ',   1,   2,  11,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   138,'1 ',   1,   2,  11,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   138,'2 ',   1,   2,  11,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   139,'1 ',   1,   2,  10,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   140,'1 ',   1,   2,  10,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   140,'2 ',   1,   2,  10,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   140,'3 ',   1,   2,  10,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   141,'1 ',   1,   2,  11,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   142,'1 ',   1,   2,  11,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   143,'1 ',   1,   2,  10,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   143,'2 ',   1,   2,  10,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   144,'1 ',   1,   2,  11,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   146,'1 ',   1,   2,  11,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   151,'1 ',   1,   2,  11,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   154,'1 ',   1,   2,  11,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   155,'1 ',   1,   2,  11,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   155,'2 ',   1,   2,  11,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   156,'1 ',   1,   2,  11,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   157,'1 ',   1,   2,  10,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   157,'2 ',   1,   2,  10,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   157,'3 ',   1,   2,  10,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   158,'1 ',   1,   2,  11,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   159,'1 ',   1,   2,  11,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   160,'1 ',   1,   2,  11,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   163,'1 ',   1,   2,  11,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   170,'1 ',   1,   2,  10,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   171,'1 ',   1,   2,  11,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   172,'1 ',   1,   2,  11,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   173,'1 ',   1,   2,  11,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   177,'1 ',   1,   2,  11,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   178,'1 ',   1,   2,  10,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   181,'1 ',   1,   2,  11,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   182,'1 ',   1,   2,  10,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   183,'1 ',   1,   2,  11,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   197,'1 ',   1,   2,  11,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   198,'1 ',   1,   2,  11,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   199,'1 ',   1,   2,  10,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   200,'1 ',   1,   2,  11,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   201,'1 ',   1,   2,  11,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   202,'1 ',   1,   2,  11,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   202,'2 ',   1,   2,  11,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   203,'1 ',   1,   2,  11,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   205,'1 ',   1,   2,  11,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   212,'1 ',   1,   2,  11,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   213,'1 ',   1,   2,  11,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   215,'1 ',   1,   2,  11,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   216,'1 ',   1,   2,  11,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   217,'1 ',   1,   2,  11,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   220,'1 ',   1,   2,  11,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   223,'1 ',   1,   2,  10,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   224,'1 ',   1,   2,  11,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   226,'1 ',   1,   3,  28,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   229,'1 ',   1,   3,  28,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   229,'2 ',   1,   3,  28,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   229,'3 ',   1,   3,  28,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   230,'1 ',   1,   3,  27,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   231,'1 ',   1,   3,  27,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   232,'1 ',   1,   3,  27,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   232,'2 ',   1,   3,  27,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   233,'1 ',   1,   3,  28,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   234,'1 ',   1,   3,  28,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   235,'1 ',   1,   3,  28,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   235,'2 ',   1,   3,  28,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   236,'1 ',   1,   3,  28,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   237,'1 ',   1,   3,  27,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   238,'1 ',   1,   3,  28,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   239,'1 ',   1,   3,  27,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   245,'1 ',   1,   3,  27,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   245,'2 ',   1,   3,  27,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   246,'1 ',   1,   3,  27,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   247,'1 ',   1,   3,  27,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   248,'1 ',   1,   3,  28,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   249,'1 ',   1,   3,  28,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   253,'1 ',   1,   3,  28,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   254,'1 ',   1,   3,  27,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   255,'1 ',   1,   3,  27,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   256,'1 ',   1,   3,  27,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   259,'1 ',   1,   3,  28,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   260,'1 ',   1,   3,  28,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   260,'2 ',   1,   3,  28,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   264,'1 ',   1,   3,  27,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   266,'1 ',   1,   3,  27,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   266,'2 ',   1,   3,  27,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   273,'1 ',   1,   3,  27,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   275,'1 ',   1,   3,  28,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   275,'2 ',   1,   3,  28,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   276,'1 ',   1,   3,  28,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   290,'1 ',   1,   3,  28,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   293,'1 ',   1,   3,  27,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   296,'1 ',   1,   3,  27,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   299,'1 ',   1,   3,  28,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   300,'1 ',   1,   3,  28,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   301,'1 ',   1,   3,  27,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   317,'1 ',   1,   3,  28,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   323,'1 ',   1,   3,  27,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   324,'1 ',   1,   3,  27,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   325,'1 ',   1,   3,  28,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   325,'2 ',   1,   3,  28,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   325,'3 ',   1,   3,  28,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   326,'1 ',   1,   3,  27,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   327,'1 ',   1,   3,  27,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   327,'2 ',   1,   3,  27,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   331,'1 ',   1,   3,  28,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   332,'1 ',   1,   3,  28,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   338,'1 ',   1,   3,  27,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   338,'2 ',   1,   3,  27,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   339,'1 ',   1,   3,  27,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   339,'2 ',   1,   3,  27,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   347,'1 ',   1,   3,  28,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   348,'1 ',   1,   3,  28,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   349,'1 ',   1,   3,  27,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   350,'1 ',   1,   3,  28,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   352,'1 ',   1,   3,  27,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   354,'1 ',   1,   3,  27,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   354,'2 ',   1,   3,  27,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   354,'3 ',   1,   3,  27,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   354,'4 ',   1,   3,  27,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   356,'1 ',   1,   3,  28,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   360,'1 ',   1,   3,  27,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   362,'1 ',   1,   3,  28,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   362,'2 ',   1,   3,  28,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   363,'1 ',   1,   3,  27,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   363,'2 ',   1,   3,  27,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   363,'3 ',   1,   3,  27,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   364,'1 ',   1,   3,  27,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   366,'1 ',   1,   3,  27,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   366,'2 ',   1,   3,  27,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   367,'1 ',   1,   3,  28,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   368,'1 ',   1,   3,  28,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   368,'2 ',   1,   3,  28,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   368,'3 ',   1,   3,  28,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   369,'1 ',   1,   3,  27,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   369,'2 ',   1,   3,  27,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   370,'1 ',   1,   3,  28,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   370,'2 ',   1,   3,  28,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   371,'1 ',   1,   3,  28,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   372,'1 ',   1,   4,  20,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   373,'1 ',   1,   4,  19,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   375,'1 ',   1,   4,  20,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   376,'1 ',   1,   4,  20,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   376,'2 ',   1,   4,  20,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   377,'1 ',   1,   4,  19,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   378,'1 ',   1,   4,  20,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   381,'1 ',   1,   4,  19,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   382,'1 ',   1,   4,  19,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   383,'1 ',   1,   4,  19,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   385,'1 ',   1,   4,  20,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   386,'1 ',   1,   4,  20,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   387,'1 ',   1,   4,  21,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   388,'1 ',   1,   4,  21,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   389,'1 ',   1,   4,  19,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   389,'2 ',   1,   4,  19,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   390,'1 ',   1,   4,  21,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   391,'1 ',   1,   4,  19,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   392,'1 ',   1,   4,  20,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   393,'1 ',   1,   4,  20,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   397,'1 ',   1,   4,  19,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   401,'1 ',   1,   4,  20,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   402,'1 ',   1,   4,  21,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   403,'1 ',   1,   4,  20,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   404,'1 ',   1,   4,  19,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   405,'1 ',   1,   4,  21,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   406,'1 ',   1,   4,  20,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   406,'2 ',   1,   4,  20,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   407,'1 ',   1,   4,  21,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   408,'1 ',   1,   4,  21,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   408,'2 ',   1,   4,  21,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   410,'1 ',   1,   4,  19,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   412,'1 ',   1,   4,  19,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   412,'2 ',   1,   4,  19,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   413,'1 ',   1,   4,  19,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   418,'1 ',   1,   4,  19,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   421,'1 ',   1,   4,  21,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   421,'2 ',   1,   4,  21,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   423,'1 ',   1,   4,  19,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   424,'1 ',   1,   4,  21,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   425,'1 ',   1,   4,  21,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   425,'2 ',   1,   4,  21,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   434,'1 ',   1,   4,  21,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   436,'1 ',   1,   4,  19,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   437,'1 ',   1,   4,  19,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   438,'1 ',   1,   4,  19,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   438,'2 ',   1,   4,  19,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   439,'1 ',   1,   4,  21,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   441,'1 ',   1,   4,  19,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   442,'1 ',   1,   4,  21,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   448,'1 ',   1,   4,  21,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   449,'1 ',   1,   4,  19,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   456,'1 ',   1,   4,  19,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   457,'1 ',   1,   4,  21,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   458,'1 ',   1,   4,  19,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   459,'1 ',   1,   4,  19,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   469,'1 ',   1,   4,  21,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   470,'1 ',   1,   4,  21,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   471,'1 ',   1,   4,  20,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   472,'1 ',   1,   4,  19,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   473,'1 ',   1,   4,  19,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   476,'1 ',   1,   4,  19,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   477,'1 ',   1,   4,  19,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   478,'1 ',   1,   4,  21,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   479,'1 ',   1,   4,  21,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   480,'1 ',   1,   4,  19,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   481,'1 ',   1,   4,  19,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   481,'2 ',   1,   4,  19,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   482,'1 ',   1,   4,  21,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   487,'1 ',   1,   4,  20,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   488,'1 ',   1,   4,  21,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   489,'1 ',   1,   4,  19,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   489,'2 ',   1,   4,  19,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   490,'1 ',   1,   4,  21,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   491,'1 ',   1,   4,  19,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   492,'1 ',   1,   4,  19,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   493,'1 ',   1,   4,  21,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   494,'1 ',   1,   4,  19,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   494,'2 ',   1,   4,  19,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   495,'1 ',   1,   4,  21,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   496,'1 ',   1,   4,  19,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   497,'1 ',   1,   4,  21,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   498,'1 ',   1,   4,  19,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   498,'2 ',   1,   4,  19,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   499,'1 ',   1,   4,  20,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   499,'2 ',   1,   4,  20,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   499,'3 ',   1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   499,'4 ',   1,   4,  20,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   500,'1 ',   1,   4,  20,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   502,'1 ',   1,   4,  20,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   509,'1 ',   1,   4,  21,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   513,'1 ',   1,   4,  20,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   514,'1 ',   1,   4,  21,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   515,'1 ',   1,   4,  21,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   517,'1 ',   1,   4,  20,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   518,'1 ',   1,   4,  20,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   518,'2 ',   1,   4,  20,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   518,'3 ',   1,   4,  20,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   519,'1 ',   1,   4,  21,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   519,'2 ',   1,   4,  21,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   520,'1 ',   1,   4,  21,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   524,'1 ',   1,   4,  19,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   525,'1 ',   1,   4,  19,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   525,'2 ',   1,   4,  19,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   526,'1 ',   1,   4,  21,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   527,'1 ',   1,   4,  19,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   529,'1 ',   1,   4,  21,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   534,'1 ',   1,   4,  19,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   537,'1 ',   1,   4,  19,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   537,'2 ',   1,   4,  19,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   538,'1 ',   1,   4,  21,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   539,'1 ',   1,   4,  21,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   540,'1 ',   1,   4,  21,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   541,'1 ',   1,   4,  19,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   542,'1 ',   1,   4,  20,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   543,'1 ',   1,   4,  21,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   543,'2 ',   1,   4,  21,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   544,'1 ',   1,   4,  20,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   545,'1 ',   1,   4,  20,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   545,'2 ',   1,   4,  20,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   548,'1 ',   1,   4,  21,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   548,'2 ',   1,   4,  21,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   549,'1 ',   1,   4,  20,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   550,'1 ',   1,   4,  21,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   552,'1 ',   1,   4,  21,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   555,'1 ',   1,   4,  19,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   556,'1 ',   1,   4,  19,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   556,'2 ',   1,   4,  19,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   557,'1 ',   1,   4,  20,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   558,'1 ',   1,   4,  20,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   559,'1 ',   1,   4,  20,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   559,'2 ',   1,   4,  20,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   559,'3 ',   1,   4,  20,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   560,'1 ',   1,   4,  20,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   561,'1 ',   1,   4,  19,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   561,'2 ',   1,   4,  19,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   563,'1 ',   1,   4,  19,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   568,'1 ',   1,   5,  16,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   569,'1 ',   1,   5,  14,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   569,'2 ',   1,   5,  14,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   570,'1 ',   1,   5,  18,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   571,'1 ',   1,   5,  16,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   572,'1 ',   1,   5,  17,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   573,'1 ',   1,   5,  15,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   574,'1 ',   1,   5,  16,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   575,'1 ',   1,   5,  16,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   576,'1 ',   1,   5,  13,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   577,'1 ',   1,   5,  17,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   578,'1 ',   1,   5,  15,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   579,'1 ',   1,   5,  17,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   581,'1 ',   1,   5,  17,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   582,'1 ',   1,   5,  17,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   587,'1 ',   1,   5,  17,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   589,'1 ',   1,   5,  13,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   590,'1 ',   1,   5,  18,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   591,'1 ',   1,   5,  17,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   592,'1 ',   1,   5,  17,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   593,'1 ',   1,   5,  17,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   594,'1 ',   1,   5,  13,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   595,'1 ',   1,   5,  12,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   596,'1 ',   1,   5,  16,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   597,'1 ',   1,   5,  16,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   599,'1 ',   1,   5,  16,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   608,'1 ',   1,   5,  16,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   609,'1 ',   1,   5,  17,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   611,'1 ',   1,   5,  18,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   613,'1 ',   1,   5,  17,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   613,'2 ',   1,   5,  17,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   615,'1 ',   1,   5,  16,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   618,'1 ',   1,   5,  16,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   619,'1 ',   1,   5,  14,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   621,'1 ',   1,   5,  12,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   627,'1 ',   1,   5,  14,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   629,'1 ',   1,   5,  17,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   635,'1 ',   1,   5,  17,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   636,'1 ',   1,   5,  13,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   636,'2 ',   1,   5,  13,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   637,'1 ',   1,   5,  16,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   638,'1 ',   1,   5,  15,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   639,'1 ',   1,   5,  16,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   640,'1 ',   1,   5,  18,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   640,'2 ',   1,   5,  18,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   642,'1 ',   1,   5,  16,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   643,'1 ',   1,   5,  17,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   644,'1 ',   1,   5,  13,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   645,'1 ',   1,   5,  13,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   645,'2 ',   1,   5,  13,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   645,'3 ',   1,   5,  13,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   646,'1 ',   1,   5,  13,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   647,'1 ',   1,   5,  17,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   649,'1 ',   1,   5,  16,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   650,'1 ',   1,   5,  17,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   651,'1 ',   1,   5,  17,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   652,'1 ',   1,   5,  14,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   655,'1 ',   1,   5,  16,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   656,'1 ',   1,   5,  14,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   657,'1 ',   1,   5,  14,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   658,'1 ',   1,   5,  17,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   659,'1 ',   1,   5,  14,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   660,'1 ',   1,   5,  17,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   661,'1 ',   1,   5,  16,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   662,'1 ',   1,   5,  17,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   663,'1 ',   1,   5,  17,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   663,'2 ',   1,   5,  17,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   664,'1 ',   1,   5,  17,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   665,'1 ',   1,   5,  16,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   666,'1 ',   1,   5,  15,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   668,'1 ',   1,   5,  16,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   668,'2 ',   1,   5,  16,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   669,'1 ',   1,   5,  17,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   670,'1 ',   1,   5,  17,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   673,'1 ',   1,   5,  17,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   674,'1 ',   1,   5,  16,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   675,'1 ',   1,   5,  12,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   676,'1 ',   1,   5,  16,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   677,'1 ',   1,   5,  18,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   678,'1 ',   1,   5,  17,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   679,'1 ',   1,   5,  16,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   680,'1 ',   1,   5,  16,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   681,'1 ',   1,   5,  16,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   682,'1 ',   1,   5,  17,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   683,'1 ',   1,   5,  15,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   684,'1 ',   1,   5,  12,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   686,'1 ',   1,   5,  15,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   687,'1 ',   1,   5,  16,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   689,'1 ',   1,   5,  13,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   690,'1 ',   1,   5,  17,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   691,'1 ',   1,   5,  16,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   691,'2 ',   1,   5,  16,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   692,'1 ',   1,   5,  18,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   692,'2 ',   1,   5,  18,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   693,'1 ',   1,   5,  16,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   694,'1 ',   1,   5,  18,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   694,'2 ',   1,   5,  18,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   695,'1 ',   1,   5,  16,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   697,'1 ',   1,   5,  13,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   698,'1 ',   1,   5,  18,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   699,'1 ',   1,   5,  15,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   700,'1 ',   1,   5,  15,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   700,'2 ',   1,   5,  15,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   701,'1 ',   1,   5,  16,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   703,'1 ',   1,   5,  13,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   704,'1 ',   1,   5,  16,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   705,'1 ',   1,   5,  13,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   706,'1 ',   1,   5,  16,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   706,'2 ',   1,   5,  16,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   707,'1 ',   1,   5,  13,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   708,'1 ',   1,   5,  17,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   708,'2 ',   1,   5,  17,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   709,'1 ',   1,   5,  13,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   710,'1 ',   1,   5,  17,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   711,'1 ',   1,   5,  16,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   712,'1 ',   1,   5,  16,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   713,'1 ',   1,   5,  17,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   714,'1 ',   1,   5,  16,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   715,'1 ',   1,   5,  12,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   715,'2 ',   1,   5,  12,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   715,'3 ',   1,   5,  12,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   716,'1 ',   1,   5,  18,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   717,'1 ',   1,   5,  16,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   718,'1 ',   1,   5,  12,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   719,'1 ',   1,   5,  18,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   719,'2 ',   1,   5,  18,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   720,'1 ',   1,   5,  12,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   721,'1 ',   1,   5,  15,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   722,'1 ',   1,   5,  17,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   723,'1 ',   1,   5,  16,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   724,'1 ',   1,   5,  13,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   724,'2 ',   1,   5,  13,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   725,'1 ',   1,   5,  17,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   726,'1 ',   1,   5,  16,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   727,'1 ',   1,   5,  14,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   728,'1 ',   1,   5,  13,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   730,'1 ',   1,   5,  17,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   733,'1 ',   1,   5,  16,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   736,'1 ',   1,   5,  14,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   737,'1 ',   1,   5,  12,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   738,'1 ',   1,   5,  16,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   739,'1 ',   1,   5,  14,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   739,'2 ',   1,   5,  14,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   740,'1 ',   1,   5,  17,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   741,'1 ',   1,   5,  12,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   742,'1 ',   1,   5,  17,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   743,'1 ',   1,   5,  16,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   745,'1 ',   1,   5,  14,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   745,'2 ',   1,   5,  14,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   746,'1 ',   1,   5,  16,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   747,'1 ',   1,   5,  13,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   748,'1 ',   1,   5,  16,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   749,'1 ',   1,   5,  17,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   749,'2 ',   1,   5,  17,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   750,'1 ',   1,   5,  17,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   751,'1 ',   1,   5,  17,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   752,'1 ',   1,   5,  12,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   753,'1 ',   1,   5,  16,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   754,'1 ',   1,   5,  16,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   755,'1 ',   1,   5,  12,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   756,'1 ',   1,   5,  18,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   758,'1 ',   1,   5,  13,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   758,'2 ',   1,   5,  13,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   759,'1 ',   1,   5,  17,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   760,'1 ',   1,   5,  17,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   764,'1 ',   1,   5,  17,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   765,'1 ',   1,   5,  12,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   766,'1 ',   1,   5,  14,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   767,'1 ',   1,   5,  14,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   768,'1 ',   1,   5,  16,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   774,'1 ',   1,   5,  18,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   775,'1 ',   1,   5,  17,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   776,'1 ',   1,   5,  14,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   777,'1 ',   1,   5,  14,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   778,'1 ',   1,   5,  16,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   779,'1 ',   1,   5,  16,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   780,'1 ',   1,   5,  16,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   781,'1 ',   1,   5,  17,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   782,'1 ',   1,   5,  17,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   783,'1 ',   1,   5,  17,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   784,'1 ',   1,   5,  14,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   785,'1 ',   1,   5,  17,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   786,'1 ',   1,   5,  13,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   787,'1 ',   1,   5,  14,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   787,'2 ',   1,   5,  14,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   788,'1 ',   1,   5,  14,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   789,'1 ',   1,   5,  16,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   790,'1 ',   1,   5,  16,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   791,'1 ',   1,   5,  15,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   792,'1 ',   1,   5,  16,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   793,'1 ',   1,   5,  16,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   794,'1 ',   1,   5,  16,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   795,'1 ',   1,   5,  16,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   796,'1 ',   1,   5,  18,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   797,'1 ',   1,   5,  17,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   798,'1 ',   1,   5,  17,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   799,'1 ',   1,   5,  16,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   800,'1 ',   1,   5,  13,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   809,'1 ',   1,   5,  17,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   810,'1 ',   1,   5,  17,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   811,'1 ',   1,   5,  18,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   812,'1 ',   1,   5,  18,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   813,'1 ',   1,   5,  17,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   814,'1 ',   1,   5,  17,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   815,'1 ',   1,   5,  16,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   816,'1 ',   1,   5,  17,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   817,'1 ',   1,   5,  16,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   818,'1 ',   1,   5,  17,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   819,'1 ',   1,   5,  17,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   820,'1 ',   1,   5,  12,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   821,'1 ',   1,   5,  14,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   822,'1 ',   1,   5,  14,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   823,'1 ',   1,   5,  16,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   824,'1 ',   1,   5,  16,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   829,'1 ',   1,   5,  15,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   830,'1 ',   1,   5,  17,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   831,'1 ',   1,   5,  17,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   832,'1 ',   1,   5,  13,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   832,'2 ',   1,   5,  13,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   832,'3 ',   1,   5,  13,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   833,'1 ',   1,   5,  16,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   834,'1 ',   1,   5,  17,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   835,'1 ',   1,   5,  13,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   835,'2 ',   1,   5,  13,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   836,'1 ',   1,   5,  13,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   837,'1 ',   1,   5,  16,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   837,'2 ',   1,   5,  16,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   838,'1 ',   1,   5,  17,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   839,'1 ',   1,   5,  16,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   840,'1 ',   1,   5,  14,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   841,'1 ',   1,   5,  14,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   842,'1 ',   1,   5,  16,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   843,'1 ',   1,   5,  13,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   845,'1 ',   1,   5,  13,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   849,'1 ',   1,   5,  16,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   850,'1 ',   1,   5,  12,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   851,'1 ',   1,   5,  18,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   851,'2 ',   1,   5,  18,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   851,'3 ',   1,   5,  18,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   852,'1 ',   1,   5,  17,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   852,'2 ',   1,   5,  17,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   852,'3 ',   1,   5,  17,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   853,'1 ',   1,   5,  16,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   854,'1 ',   1,   5,  16,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   855,'1 ',   1,   5,  18,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   856,'1 ',   1,   5,  17,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   857,'1 ',   1,   5,  17,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   858,'1 ',   1,   5,  18,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   859,'1 ',   1,   5,  16,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   861,'1 ',   1,   5,  16,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   870,'1 ',   1,   5,  16,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   871,'1 ',   1,   5,  17,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   872,'1 ',   1,   5,  16,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   873,'1 ',   1,   5,  16,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   874,'1 ',   1,   5,  16,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   875,'1 ',   1,   5,  17,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   876,'1 ',   1,   5,  16,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   877,'1 ',   1,   5,  17,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   878,'1 ',   1,   5,  16,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   879,'1 ',   1,   5,  13,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   880,'1 ',   1,   5,  17,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   881,'1 ',   1,   5,  16,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   888,'1 ',   1,   5,  17,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   892,'1 ',   1,   5,  14,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   893,'1 ',   1,   5,  13,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   893,'2 ',   1,   5,  13,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   893,'3 ',   1,   5,  13,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   894,'1 ',   1,   5,  16,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   895,'1 ',   1,   5,  17,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   896,'1 ',   1,   5,  16,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   897,'1 ',   1,   5,  17,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   898,'1 ',   1,   5,  14,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   899,'1 ',   1,   5,  15,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   900,'1 ',   1,   5,  17,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   901,'1 ',   1,   5,  16,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   902,'1 ',   1,   5,  12,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   903,'1 ',   1,   5,  18,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   904,'1 ',   1,   5,  17,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   905,'1 ',   1,   5,  16,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   905,'2 ',   1,   5,  16,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   906,'1 ',   1,   5,  17,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   909,'1 ',   1,   5,  16,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   910,'1 ',   1,   5,  14,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   911,'1 ',   1,   5,  17,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   912,'1 ',   1,   5,  15,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   913,'1 ',   1,   5,  14,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   914,'1 ',   1,   5,  16,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   916,'1 ',   1,   5,  16,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   917,'1 ',   1,   5,  16,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   918,'1 ',   1,   5,  17,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   919,'1 ',   1,   5,  16,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   920,'1 ',   1,   5,  14,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   921,'1 ',   1,   5,  16,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   922,'1 ',   1,   5,  16,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   927,'1 ',   1,   5,  12,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   935,'1 ',   1,   5,  17,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   936,'1 ',   1,   5,  16,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   937,'1 ',   1,   5,  16,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   938,'1 ',   1,   5,  17,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   938,'2 ',   1,   5,  17,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   939,'1 ',   1,   5,  16,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   940,'1 ',   1,   5,  17,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   941,'1 ',   1,   5,  17,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   942,'1 ',   1,   5,  13,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   943,'1 ',   1,   5,  13,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   944,'1 ',   1,   5,  17,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   946,'1 ',   1,   5,  14,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   950,'1 ',   1,   5,  16,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   951,'1 ',   1,   5,  16,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   952,'1 ',   1,   5,  17,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   954,'1 ',   1,   5,  13,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   957,'1 ',   1,   5,  13,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   958,'1 ',   1,   5,  13,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   965,'1 ',   1,   5,  16,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   967,'1 ',   1,   5,  18,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   972,'1 ',   1,   5,  18,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   973,'1 ',   1,   5,  16,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   974,'1 ',   1,   5,  17,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   976,'1 ',   1,   5,  13,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   977,'1 ',   1,   5,  16,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   985,'1 ',   1,   5,  17,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   986,'1 ',   1,   5,  16,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   987,'1 ',   1,   5,  17,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   990,'1 ',   1,   5,  16,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   990,'2 ',   1,   5,  16,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   991,'1 ',   1,   5,  14,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   992,'1 ',   1,   5,  14,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   993,'1 ',   1,   5,  17,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   994,'1 ',   1,   5,  17,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   995,'1 ',   1,   5,  12,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   996,'1 ',   1,   5,  16,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   997,'1 ',   1,   5,  12,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   997,'2 ',   1,   5,  12,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   998,'1 ',   1,   5,  17,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
   999,'1 ',   1,   5,  17,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1000,'1 ',   1,   5,  12,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1001,'1 ',   1,   5,  16,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1002,'1 ',   1,   5,  13,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1003,'1 ',   1,   5,  17,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1004,'1 ',   1,   5,  14,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1005,'1 ',   1,   5,  17,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1006,'1 ',   1,   5,  17,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1007,'1 ',   1,   5,  17,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1008,'1 ',   1,   5,  17,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1011,'1 ',   1,   5,  13,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1012,'1 ',   1,   5,  17,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1012,'2 ',   1,   5,  17,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1014,'1 ',   1,   5,  17,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1015,'1 ',   1,   5,  16,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1017,'1 ',   1,   5,  13,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1018,'1 ',   1,   5,  17,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1018,'2 ',   1,   5,  17,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1019,'1 ',   1,   5,  16,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1020,'1 ',   1,   5,  12,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1021,'1 ',   1,   5,  15,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1021,'2 ',   1,   5,  15,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1022,'1 ',   1,   5,  17,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1022,'2 ',   1,   5,  17,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1025,'1 ',   1,   5,  13,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1026,'1 ',   1,   5,  13,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1027,'1 ',   1,   5,  16,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1028,'1 ',   1,   5,  17,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1030,'1 ',   1,   5,  16,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1031,'1 ',   1,   5,  13,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1032,'1 ',   1,   5,  16,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1033,'1 ',   1,   5,  17,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1034,'1 ',   1,   5,  17,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1035,'1 ',   1,   5,  13,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1036,'1 ',   1,   5,  12,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1037,'1 ',   1,   5,  15,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1038,'1 ',   1,   5,  18,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1038,'2 ',   1,   5,  18,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1039,'1 ',   1,   5,  14,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1040,'1 ',   1,   5,  17,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1041,'1 ',   1,   5,  14,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1042,'1 ',   1,   5,  13,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1043,'1 ',   1,   5,  17,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1045,'1 ',   1,   5,  17,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1046,'1 ',   1,   5,  17,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1047,'1 ',   1,   5,  16,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1048,'1 ',   1,   5,  17,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1049,'1 ',   1,   5,  15,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1049,'2 ',   1,   5,  15,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1050,'1 ',   1,   5,  14,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1051,'1 ',   1,   6,  22,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1052,'1 ',   1,   6,  26,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1055,'1 ',   1,   6,  25,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1061,'1 ',   1,   6,  22,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1061,'2 ',   1,   6,  22,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1062,'1 ',   1,   6,  25,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1063,'1 ',   1,   6,  26,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1063,'2 ',   1,   6,  26,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1064,'1 ',   1,   6,  24,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1065,'1 ',   1,   6,  26,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1066,'1 ',   1,   6,  26,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1067,'1 ',   1,   6,  22,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1068,'1 ',   1,   6,  23,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1069,'1 ',   1,   6,  23,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1070,'1 ',   1,   6,  23,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1073,'1 ',   1,   6,  23,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1074,'1 ',   1,   6,  23,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1075,'1 ',   1,   6,  26,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1075,'2 ',   1,   6,  26,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1076,'1 ',   1,   6,  26,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1077,'1 ',   1,   6,  23,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1078,'1 ',   1,   6,  23,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1079,'1 ',   1,   6,  24,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1079,'2 ',   1,   6,  24,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1079,'3 ',   1,   6,  24,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1081,'1 ',   1,   6,  24,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1082,'1 ',   1,   6,  23,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1085,'1 ',   1,   6,  23,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1087,'1 ',   1,   6,  22,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1090,'1 ',   1,   6,  23,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1093,'1 ',   1,   6,  26,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1094,'1 ',   1,   6,  26,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1097,'1 ',   1,   6,  26,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1105,'1 ',   1,   6,  26,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1108,'1 ',   1,   6,  22,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1109,'1 ',   1,   6,  26,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1110,'1 ',   1,   6,  26,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1111,'1 ',   1,   6,  23,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1114,'1 ',   1,   6,  25,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1115,'1 ',   1,   6,  23,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1141,'1 ',   1,   6,  23,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1142,'1 ',   1,   6,  24,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1143,'1 ',   1,   6,  22,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1144,'1 ',   1,   6,  22,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1145,'1 ',   1,   6,  23,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1146,'1 ',   1,   6,  24,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1147,'1 ',   1,   6,  26,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1148,'1 ',   1,   6,  23,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1149,'1 ',   1,   6,  26,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1150,'1 ',   1,   6,  22,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1153,'1 ',   1,   6,  25,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1153,'2 ',   1,   6,  25,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1159,'1 ',   1,   6,  25,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1159,'2 ',   1,   6,  25,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1162,'1 ',   1,   6,  26,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1163,'1 ',   1,   6,  23,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1164,'1 ',   1,   6,  26,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1165,'1 ',   1,   6,  22,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1166,'1 ',   1,   6,  23,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1166,'2 ',   1,   6,  23,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1167,'1 ',   1,   6,  25,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1170,'1 ',   1,   6,  23,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1171,'1 ',   1,   6,  26,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1172,'1 ',   1,   6,  24,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1173,'1 ',   1,   6,  23,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1174,'1 ',   1,   6,  22,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1175,'1 ',   1,   6,  22,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1176,'1 ',   1,   6,  23,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1177,'1 ',   1,   6,  25,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1178,'1 ',   1,   6,  26,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1179,'1 ',   1,   6,  26,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1179,'2 ',   1,   6,  26,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1179,'3 ',   1,   6,  26,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1180,'1 ',   1,   6,  23,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1181,'1 ',   1,   6,  22,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1182,'1 ',   1,   6,  23,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1183,'1 ',   1,   6,  25,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1184,'1 ',   1,   6,  23,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1185,'1 ',   1,   6,  25,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1185,'2 ',   1,   6,  25,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1186,'1 ',   1,   6,  23,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1187,'1 ',   1,   6,  23,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1188,'1 ',   1,   6,  26,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1189,'1 ',   1,   6,  25,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1189,'2 ',   1,   6,  25,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1190,'1 ',   1,   6,  23,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1200,'1 ',   1,   6,  26,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1201,'1 ',   1,   6,  25,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1203,'1 ',   1,   6,  26,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1204,'1 ',   1,   6,  23,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1205,'1 ',   1,   6,  26,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1206,'1 ',   1,   6,  23,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1207,'1 ',   1,   6,  26,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1208,'1 ',   1,   6,  25,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1209,'1 ',   1,   6,  22,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1210,'1 ',   1,   6,  23,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1210,'2 ',   1,   6,  23,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1218,'1 ',   1,   6,  26,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1221,'1 ',   1,   6,  26,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1221,'2 ',   1,   6,  26,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1223,'1 ',   1,   6,  24,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1224,'1 ',   1,   6,  22,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1225,'1 ',   1,   6,  23,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1226,'1 ',   1,   6,  23,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1228,'1 ',   1,   6,  26,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1229,'1 ',   1,   6,  26,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1230,'1 ',   1,   6,  22,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1231,'1 ',   1,   6,  23,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1232,'1 ',   1,   6,  26,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1233,'1 ',   1,   6,  25,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1234,'1 ',   1,   6,  23,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1235,'1 ',   1,   6,  23,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1236,'1 ',   1,   6,  23,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1237,'1 ',   1,   6,  23,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1239,'1 ',   1,   6,  25,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1239,'2 ',   1,   6,  25,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1239,'3 ',   1,   6,  25,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1240,'1 ',   1,   6,  24,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1241,'1 ',   1,   6,  22,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1243,'1 ',   1,   6,  25,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1244,'1 ',   1,   6,  23,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1245,'1 ',   1,   6,  25,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1245,'2 ',   1,   6,  25,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1246,'1 ',   1,   6,  23,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1249,'1 ',   1,   6,  26,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1250,'1 ',   1,   6,  26,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1250,'2 ',   1,   6,  26,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1251,'1 ',   1,   6,  26,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1252,'1 ',   1,   6,  22,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1252,'2 ',   1,   6,  22,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1253,'1 ',   1,   6,  26,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1254,'1 ',   1,   6,  26,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1255,'1 ',   1,   6,  23,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'1 ',   1,   6,  25,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'2 ',   1,   6,  25,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1256,'3 ',   1,   6,  25,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1257,'1 ',   1,   6,  23,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1258,'1 ',   1,   6,  23,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1258,'2 ',   1,   6,  23,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1259,'1 ',   1,   6,  26,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1259,'2 ',   1,   6,  26,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1267,'1 ',   1,   6,  23,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1268,'1 ',   1,   6,  23,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1269,'1 ',   1,   6,  23,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1270,'1 ',   1,   6,  22,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1271,'1 ',   1,   6,  22,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1271,'2 ',   1,   6,  22,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1273,'1 ',   1,   6,  23,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1274,'1 ',   1,   6,  23,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1275,'1 ',   1,   6,  26,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1276,'1 ',   1,   6,  26,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1277,'1 ',   1,   6,  23,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1280,'1 ',   1,   6,  22,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1281,'1 ',   1,   6,  23,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1282,'1 ',   1,   6,  23,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1283,'1 ',   1,   6,  23,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1286,'1 ',   1,   6,  26,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1287,'1 ',   1,   6,  25,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1288,'1 ',   1,   6,  23,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1291,'1 ',   1,   6,  22,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1291,'2 ',   1,   6,  22,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1300,'1 ',   1,   6,  22,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1301,'1 ',   1,   6,  22,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1301,'2 ',   1,   6,  22,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1302,'1 ',   1,   6,  23,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1302,'2 ',   1,   6,  23,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1303,'1 ',   1,   6,  24,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1303,'2 ',   1,   6,  24,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1306,'1 ',   1,   6,  23,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1311,'1 ',   1,   6,  26,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1312,'1 ',   1,   6,  23,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1314,'1 ',   1,   6,  24,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1314,'2 ',   1,   6,  24,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1325,'1 ',   1,   6,  26,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1326,'1 ',   1,   6,  26,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1328,'1 ',   1,   6,  23,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1328,'2 ',   1,   6,  23,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1330,'1 ',   1,   6,  22,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1331,'1 ',   1,   6,  22,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1332,'1 ',   1,   6,  23,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1333,'1 ',   1,   6,  22,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1334,'1 ',   1,   6,  26,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1334,'2 ',   1,   6,  26,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1336,'1 ',   1,   6,  26,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1338,'1 ',   1,   6,  26,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1339,'1 ',   1,   6,  23,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1340,'1 ',   1,   6,  23,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1341,'1 ',   1,   6,  26,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1356,'1 ',   1,   6,  23,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1357,'1 ',   1,   6,  26,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1357,'2 ',   1,   6,  26,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1359,'1 ',   1,   6,  26,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1360,'1 ',   1,   6,  22,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1361,'1 ',   1,   6,  25,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1361,'2 ',   1,   6,  25,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1361,'3 ',   1,   6,  25,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1362,'1 ',   1,   6,  22,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1363,'1 ',   1,   6,  23,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1364,'1 ',   1,   6,  26,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1369,'1 ',   1,   6,  23,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1370,'1 ',   1,   6,  22,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1372,'1 ',   1,   6,  22,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1372,'2 ',   1,   6,  22,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1373,'1 ',   1,   6,  26,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1374,'1 ',   1,   6,  22,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1375,'1 ',   1,   6,  25,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1376,'1 ',   1,   6,  25,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1376,'2 ',   1,   6,  25,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1377,'1 ',   1,   6,  25,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1377,'2 ',   1,   6,  25,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1378,'1 ',   1,   6,  26,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1379,'1 ',   1,   6,  24,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1380,'1 ',   1,   6,  23,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1380,'2 ',   1,   6,  23,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1381,'1 ',   1,   6,  23,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1382,'1 ',   1,   6,  26,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1385,'1 ',   1,   6,  26,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1386,'1 ',   1,   6,  26,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1387,'1 ',   1,   6,  26,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1388,'1 ',   1,   6,  25,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1388,'2 ',   1,   6,  25,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1388,'3 ',   1,   6,  25,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1389,'1 ',   1,   6,  23,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1390,'1 ',   1,   6,  24,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1390,'2 ',   1,   6,  24,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1391,'1 ',   1,   6,  25,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1394,'1 ',   1,   6,  23,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1395,'1 ',   1,   6,  23,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1396,'1 ',   1,   6,  26,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1399,'1 ',   1,   6,  23,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1400,'1 ',   1,   6,  26,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1401,'1 ',   1,   6,  23,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1403,'1 ',   1,   6,  23,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1404,'1 ',   1,   6,  26,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1405,'1 ',   1,   6,  26,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1405,'2 ',   1,   6,  26,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1406,'1 ',   1,   6,  23,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1408,'1 ',   1,   6,  23,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1409,'1 ',   1,   7,   6,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1412,'1 ',   1,   7,   4,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1418,'1 ',   1,   7,   5,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1419,'1 ',   1,   7,   5,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1420,'1 ',   1,   7,   3,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1421,'1 ',   1,   7,   5,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1422,'1 ',   1,   7,   4,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1424,'1 ',   1,   7,   4,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1425,'1 ',   1,   7,   3,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1428,'1 ',   1,   7,   6,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1428,'2 ',   1,   7,   6,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1434,'1 ',   1,   7,   4,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1434,'2 ',   1,   7,   4,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1435,'1 ',   1,   7,   5,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1436,'1 ',   1,   7,   3,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1444,'1 ',   1,   7,   5,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1447,'1 ',   1,   7,   3,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1449,'1 ',   1,   7,   4,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1452,'1 ',   1,   7,   6,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1457,'1 ',   1,   7,   3,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1458,'1 ',   1,   7,   5,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1459,'1 ',   1,   7,   3,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1460,'1 ',   1,   7,   3,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1461,'1 ',   1,   7,   3,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1462,'1 ',   1,   7,   4,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1463,'1 ',   1,   7,   3,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1465,'1 ',   1,   7,   5,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1475,'1 ',   1,   7,   3,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1477,'1 ',   1,   7,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1478,'1 ',   1,   7,   4,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1479,'1 ',   1,   7,   6,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1480,'1 ',   1,   7,   4,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1482,'1 ',   1,   7,   2,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1483,'1 ',   1,   7,   4,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1492,'1 ',   1,   7,   4,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1493,'1 ',   1,   7,   2,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1494,'1 ',   1,   7,   4,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1495,'1 ',   1,   7,   3,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1496,'1 ',   1,   7,   3,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1497,'1 ',   1,   7,   3,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1498,'1 ',   1,   7,   5,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1499,'1 ',   1,   7,   3,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1500,'1 ',   1,   7,   3,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1501,'1 ',   1,   7,   3,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1502,'1 ',   1,   7,   3,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1508,'1 ',   1,   7,   4,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1509,'1 ',   1,   7,   3,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1510,'1 ',   1,   7,   5,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1511,'1 ',   1,   7,   4,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1514,'1 ',   1,   7,   4,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1524,'1 ',   1,   7,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1525,'1 ',   1,   7,   3,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1526,'1 ',   1,   7,   5,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1527,'1 ',   1,   7,   4,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1528,'1 ',   1,   7,   3,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1531,'1 ',   1,   7,   6,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1532,'1 ',   1,   7,   3,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1535,'1 ',   1,   7,   3,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1536,'1 ',   1,   7,   5,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1537,'1 ',   1,   7,   6,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1537,'2 ',   1,   7,   6,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1540,'1 ',   1,   7,   4,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1551,'1 ',   1,   7,   5,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1552,'1 ',   1,   7,   4,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1553,'1 ',   1,   7,   4,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1553,'2 ',   1,   7,   4,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1555,'1 ',   1,   7,   3,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1556,'1 ',   1,   7,   3,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1557,'1 ',   1,   7,   6,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1557,'2 ',   1,   7,   6,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1557,'3 ',   1,   7,   6,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1559,'1 ',   1,   7,   5,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1560,'1 ',   1,   7,   3,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1561,'1 ',   1,   7,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1561,'2 ',   1,   7,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1561,'3 ',   1,   7,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1561,'4 ',   1,   7,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1561,'5 ',   1,   7,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1562,'1 ',   1,   7,   5,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1563,'1 ',   1,   7,   3,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1565,'1 ',   1,   7,   5,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1566,'1 ',   1,   7,   4,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1569,'1 ',   1,   7,   3,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1580,'1 ',   1,   7,   2,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1581,'1 ',   1,   7,   4,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1582,'1 ',   1,   7,   4,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1582,'2 ',   1,   7,   4,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1585,'1 ',   1,   7,   5,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1586,'1 ',   1,   7,   3,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1587,'1 ',   1,   7,   3,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1588,'1 ',   1,   7,   3,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1589,'1 ',   1,   7,   3,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1590,'1 ',   1,   7,   3,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1591,'1 ',   1,   7,   3,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1593,'1 ',   1,   7,   3,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1596,'1 ',   1,   7,   3,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1606,'1 ',   1,   7,   5,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1609,'1 ',   1,   7,   5,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1610,'1 ',   1,   7,   5,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1611,'1 ',   1,   7,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1621,'1 ',   1,   7,   2,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1621,'2 ',   1,   7,   2,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1622,'1 ',   1,   7,   3,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1623,'1 ',   1,   7,   5,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1624,'1 ',   1,   7,   3,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1625,'1 ',   1,   7,   4,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1626,'1 ',   1,   7,   5,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1627,'1 ',   1,   7,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1627,'2 ',   1,   7,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1628,'1 ',   1,   7,   3,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1629,'1 ',   1,   7,   3,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1630,'1 ',   1,   7,   3,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1631,'1 ',   1,   7,   5,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1632,'1 ',   1,   7,   3,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1633,'1 ',   1,   7,   3,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1634,'1 ',   1,   7,   3,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1637,'1 ',   1,   7,   3,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1638,'1 ',   1,   7,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1639,'1 ',   1,   7,   4,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1640,'1 ',   1,   7,   2,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1641,'1 ',   1,   7,   5,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1642,'1 ',   1,   7,   5,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1643,'1 ',   1,   7,   3,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1644,'1 ',   1,   7,   5,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1645,'1 ',   1,   7,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1646,'1 ',   1,   7,   4,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1647,'1 ',   1,   7,   4,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1648,'1 ',   1,   7,   3,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1649,'1 ',   1,   7,   3,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1650,'1 ',   1,   7,   3,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1651,'1 ',   1,   7,   4,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1652,'1 ',   1,   7,   3,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1653,'1 ',   1,   7,   5,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1654,'1 ',   1,   7,   3,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1655,'1 ',   1,   7,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1655,'2 ',   1,   7,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1656,'1 ',   1,   7,   3,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1656,'2 ',   1,   7,   3,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1657,'1 ',   1,   7,   3,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1658,'1 ',   1,   7,   3,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1659,'1 ',   1,   7,   5,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1661,'1 ',   1,   7,   2,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1662,'1 ',   1,   7,   5,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1663,'1 ',   1,   7,   3,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1664,'1 ',   1,   7,   3,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1665,'1 ',   1,   7,   4,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1666,'1 ',   1,   7,   3,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1667,'1 ',   1,   7,   4,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1668,'1 ',   1,   7,   4,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1670,'1 ',   1,   7,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1673,'1 ',   1,   7,   4,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1679,'1 ',   1,   7,   3,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1680,'1 ',   1,   7,   3,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1681,'1 ',   1,   7,   2,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1683,'1 ',   1,   7,   6,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1683,'2 ',   1,   7,   6,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1684,'1 ',   1,   7,   3,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1685,'1 ',   1,   7,   6,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1687,'1 ',   1,   7,   4,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1691,'1 ',   1,   7,   4,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1698,'1 ',   1,   7,   5,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1699,'1 ',   1,   7,   5,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1700,'1 ',   1,   7,   5,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1701,'1 ',   1,   7,   2,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1702,'1 ',   1,   7,   4,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1702,'2 ',   1,   7,   4,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1703,'1 ',   1,   7,   5,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1704,'1 ',   1,   7,   3,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1705,'1 ',   1,   7,   3,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1706,'1 ',   1,   7,   3,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1707,'1 ',   1,   7,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1707,'2 ',   1,   7,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1708,'1 ',   1,   7,   5,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1709,'1 ',   1,   7,   4,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1710,'1 ',   1,   7,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1710,'2 ',   1,   7,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1711,'1 ',   1,   7,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1714,'1 ',   1,   7,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1714,'2 ',   1,   7,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1721,'1 ',   1,   7,   2,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1722,'1 ',   1,   7,   5,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1723,'1 ',   1,   7,   3,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1724,'1 ',   1,   7,   3,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1725,'1 ',   1,   7,   4,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1726,'1 ',   1,   7,   4,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1727,'1 ',   1,   7,   5,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1738,'1 ',   1,   7,   3,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1738,'2 ',   1,   7,   3,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1741,'1 ',   1,   7,   4,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1744,'1 ',   1,   7,   3,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1745,'1 ',   1,   7,   6,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1746,'1 ',   1,   7,   4,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1747,'1 ',   1,   7,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1748,'1 ',   1,   7,   3,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1751,'1 ',   1,   7,   3,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1752,'1 ',   1,   7,   3,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1753,'1 ',   1,   7,   4,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1770,'1 ',   1,   7,   3,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1771,'1 ',   1,   7,   2,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1772,'1 ',   1,   7,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1773,'1 ',   1,   7,   4,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1788,'1 ',   1,   7,   2,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1789,'1 ',   1,   7,   4,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1789,'2 ',   1,   7,   4,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1790,'1 ',   1,   7,   3,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1791,'1 ',   1,   7,   2,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1792,'1 ',   1,   7,   3,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1793,'1 ',   1,   7,   3,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1794,'1 ',   1,   7,   3,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1795,'1 ',   1,   7,   4,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1796,'1 ',   1,   7,   3,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1799,'1 ',   1,   7,   5,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1800,'1 ',   1,   7,   4,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1800,'2 ',   1,   7,   4,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1801,'1 ',   1,   7,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1801,'2 ',   1,   7,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1802,'1 ',   1,   7,   4,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1803,'1 ',   1,   7,   3,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1804,'1 ',   1,   7,   3,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1805,'1 ',   1,   7,   3,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1806,'1 ',   1,   7,   4,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1807,'1 ',   1,   7,   3,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1811,'1 ',   1,   7,   4,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1812,'1 ',   1,   7,   5,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1812,'2 ',   1,   7,   5,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1813,'1 ',   1,   7,   2,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1816,'1 ',   1,   7,   6,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1818,'1 ',   1,   7,   3,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1819,'1 ',   1,   7,   5,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1820,'1 ',   1,   7,   2,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1821,'1 ',   1,   7,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1825,'1 ',   1,   7,   3,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1826,'1 ',   1,   7,   3,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1827,'1 ',   1,   7,   4,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1829,'1 ',   1,   7,   5,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1832,'1 ',   1,   7,   2,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1833,'1 ',   1,   7,   3,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1834,'1 ',   1,   7,   2,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1835,'1 ',   1,   7,   3,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1838,'1 ',   1,   7,   2,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1839,'1 ',   1,   7,   5,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1840,'1 ',   1,   7,   5,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1841,'1 ',   1,   8,   7,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1842,'1 ',   1,   8,   8,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1843,'1 ',   1,   8,   7,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1845,'1 ',   1,   8,   8,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1846,'1 ',   1,   8,   8,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1847,'1 ',   1,   8,   8,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1848,'1 ',   1,   8,   8,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1849,'1 ',   1,   8,   7,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1850,'1 ',   1,   8,   7,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1851,'1 ',   1,   8,   7,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1851,'2 ',   1,   8,   7,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1852,'1 ',   1,   8,   7,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1853,'1 ',   1,   8,   8,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1854,'1 ',   1,   8,   7,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1855,'1 ',   1,   8,   8,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1856,'1 ',   1,   8,   7,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1857,'1 ',   1,   8,   8,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1859,'1 ',   1,   8,   8,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1860,'1 ',   1,   8,   8,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1861,'1 ',   1,   8,   8,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1862,'1 ',   1,   8,   8,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1865,'1 ',   1,   8,   8,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1866,'1 ',   1,   8,   8,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1867,'1 ',   1,   8,   8,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1868,'1 ',   1,   8,   8,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1869,'1 ',   1,   8,   8,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1869,'2 ',   1,   8,   8,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1872,'1 ',   1,   8,   7,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1872,'2 ',   1,   8,   7,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1872,'3 ',   1,   8,   7,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1877,'1 ',   1,   8,   7,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1878,'1 ',   1,   8,   8,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1879,'1 ',   1,   8,   8,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1880,'1 ',   1,   8,   8,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1880,'2 ',   1,   8,   8,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1881,'1 ',   1,   8,   8,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1882,'1 ',   1,   8,   8,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1892,'1 ',   1,   8,   8,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1893,'1 ',   1,   8,   8,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1894,'1 ',   1,   8,   7,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1895,'1 ',   1,   8,   8,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1896,'1 ',   1,   8,   8,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1902,'1 ',   1,   8,   8,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1903,'1 ',   1,   8,   8,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1904,'1 ',   1,   8,   7,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1905,'1 ',   1,   8,   7,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1906,'1 ',   1,   8,   8,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1912,'1 ',   1,   8,   8,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1912,'2 ',   1,   8,   8,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1913,'1 ',   1,   8,   8,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1921,'1 ',   1,   8,   8,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1926,'1 ',   1,   8,   7,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1929,'1 ',   1,   8,   8,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1930,'1 ',   1,   8,   7,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1931,'1 ',   1,   8,   7,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1931,'2 ',   1,   8,   7,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1932,'1 ',   1,   8,   7,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1933,'1 ',   1,   8,   8,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1935,'1 ',   1,   8,   7,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1936,'1 ',   1,   8,   8,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1940,'1 ',   1,   8,   8,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1941,'1 ',   1,   8,   8,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1942,'1 ',   1,   8,   7,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1943,'1 ',   1,   8,   7,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1944,'1 ',   1,   8,   7,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1946,'1 ',   1,   8,   8,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1946,'2 ',   1,   8,   8,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1946,'3 ',   1,   8,   8,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1946,'4 ',   1,   8,   8,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1946,'5 ',   1,   8,   8,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1947,'1 ',   1,   8,   8,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1947,'2 ',   1,   8,   8,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1948,'1 ',   1,   8,   8,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1949,'1 ',   1,   8,   8,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1950,'1 ',   1,   8,   8,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1951,'1 ',   1,   8,   8,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1954,'1 ',   1,   8,   8,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1954,'2 ',   1,   8,   8,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1958,'1 ',   1,   8,   7,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1958,'2 ',   1,   8,   7,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1959,'1 ',   1,   8,   8,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1959,'2 ',   1,   8,   8,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1960,'1 ',   1,   8,   7,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1961,'1 ',   1,   8,   8,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1962,'1 ',   1,   8,   7,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1963,'1 ',   1,   8,   8,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1964,'1 ',   1,   8,   8,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1964,'2 ',   1,   8,   8,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1965,'1 ',   1,   8,   8,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1972,'1 ',   1,   8,   7,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1974,'1 ',   1,   8,   8,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1975,'1 ',   1,   8,   8,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1976,'1 ',   1,   8,   8,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1977,'1 ',   1,   8,   8,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1977,'2 ',   1,   8,   8,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1977,'3 ',   1,   8,   8,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1978,'1 ',   1,   8,   8,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1980,'1 ',   1,   8,   7,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1981,'1 ',   1,   8,   7,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1982,'1 ',   1,   8,   8,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1983,'1 ',   1,   8,   7,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1983,'2 ',   1,   8,   7,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1984,'1 ',   1,   8,   7,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1984,'2 ',   1,   8,   7,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1985,'1 ',   1,   8,   8,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1986,'1 ',   1,   8,   8,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1990,'1 ',   1,   8,   8,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1991,'1 ',   1,   8,   7,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1992,'1 ',   1,   8,   7,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1993,'1 ',   1,   8,   8,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  1994,'1 ',   1,   8,   8,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
  2000,'1 ',   1,   8,   7,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,    1,  0,     0.000,     0.000,   0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
@!   I,'ID',STATUS,  GL,        BL
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
@!   I,'ID',      PG,        QG,        QT,        QB,     VS,    IREG,     MBASE,     ZR,         ZX,         RT,         XT,     GTAP,STAT, RMPCT,      PT,        PB,    O1,    F1,  O2,    F2,  O3,    F3,  O4,    F4,WMOD, WPF,NREG
     4,'1 ',   158.250,   -38.062,    44.940,   -30.380,1.01000,     4,   253.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
     6,'1 ',    25.730,    11.957,     7.310,    -4.940,1.00000,     6,    41.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
     9,'1 ',    61.870,    -2.620,    17.570,   -11.880,1.00000,     9,    99.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    11,'1 ',     9.972,     0.000,     0.000,     0.000,1.00000,    11,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
    21,'1 ',   149.630,    -7.142,    42.490,   -28.730,1.00000,    21,   239.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    23,'1 ',   135.000,     6.819,    38.340,   -25.920,1.01000,    23,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    26,'1 ',    93.150,     4.393,    26.450,   -17.880,1.00000,    26,   149.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    33,'1 ',   208.500,   101.435,    59.210,   -40.030,1.00000,    33,   333.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    35,'1 ',    67.500,    16.886,    19.170,   -12.960,1.00000,    35,   108.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    39,'1 ',   110.630,     5.139,    31.420,   -21.240,1.00000,    39,   177.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    42,'1 ',     0.000,   -10.549,    25.960,   -17.550,1.00000,    42,   146.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    43,'1 ',    44.100,    16.810,    12.520,    -8.470,1.00000,    43,    70.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    48,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    48,   390.240, 0.00000E+0, 1.01700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
    49,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,    49,   390.240, 0.00000E+0, 1.34900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
    50,'1 ',    89.150,    10.925,    45.500,    -9.920,1.00000,    50,   107.280, 0.00000E+0, 2.77700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
    51,'1 ',    89.150,     8.797,    45.500,    -9.920,1.00000,    51,   107.280, 0.00000E+0, 3.17400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
    52,'1 ',    89.150,    11.064,    45.500,    -9.920,1.00000,    52,   107.280, 0.00000E+0, 2.78100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
    53,'1 ',     0.000,     0.000,    91.010,   -19.850,1.00000,    53,   214.560, 0.00000E+0, 1.68700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000
    57,'1 ',     0.000,    -7.656,    25.560,   -17.280,1.00000,    57,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    59,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,    59,     6.720, 0.00000E+0, 2.27700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000
    60,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,    60,     2.400, 0.00000E+0, 1.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000
    62,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    62,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
    63,'1 ',     0.000,     0.000,     0.000,     0.000,1.01000,    63,   276.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000
    66,'1 ',   106.880,    21.572,    30.350,   -20.520,1.00000,    66,   171.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    70,'1 ',   120.380,    57.969,    34.190,   -23.110,1.04000,    70,   192.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    72,'1 ',   191.594,    63.085,    97.800,   -21.330,1.01000,    72,   230.560, 0.00000E+0, 3.08200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
    73,'1 ',   191.594,    55.837,    97.800,   -21.330,1.01000,    73,   230.560, 0.00000E+0, 1.94800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
    74,'1 ',   191.594,    55.171,    97.800,   -21.330,1.01000,    74,   230.560, 0.00000E+0, 2.09600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
    75,'1 ',   191.594,    62.291,    97.800,   -21.330,1.01000,    75,   230.560, 0.00000E+0, 1.23700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
    76,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    76,   230.560, 0.00000E+0, 1.06600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
    77,'1 ',     0.000,     0.000,    97.800,   -21.330,1.01000,    77,   230.560, 0.00000E+0, 1.53800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
    78,'1 ',    95.233,    32.738,    48.610,   -10.600,1.01000,    78,   114.600, 0.00000E+0, 2.85200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
    79,'1 ',    95.233,  -337.260,    48.610,   -10.600,1.01000,    79,   114.600, 0.00000E+0, 1.72600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
    80,'1 ',    95.233,    28.611,    48.610,   -10.600,1.01000,    80,   114.600, 0.00000E+0, 1.54300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
    81,'1 ',     0.000,     0.000,   145.830,   -31.800,1.01000,    81,   343.800, 0.00000E+0, 1.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000
    82,'1 ',   112.500,   -20.496,    31.950,   -21.600,1.00000,    82,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    84,'1 ',    86.620,   140.303,    24.600,   -16.630,1.04000,    84,   138.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    88,'1 ',    56.250,    19.446,    15.970,   -10.800,1.00000,    88,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    90,'1 ',   114.370,    66.856,    32.480,   -21.960,1.02000,    90,   183.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    90,'2 ',    27.000,    15.783,     7.670,    -5.180,1.02000,    90,    43.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
    95,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    95,   470.160, 0.00000E+0, 1.06400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
    96,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    96,   470.160, 0.00000E+0, 2.27500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
    97,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,    97,   470.160, 0.00000E+0, 2.00400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
   104,'1 ',   150.450,   -96.644,    42.730,   -28.890,1.00000,   104,   240.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   110,'1 ',     0.000,    46.430,    46.430,   -31.390,1.04000,   110,   261.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   114,'1 ',    83.097,    48.874,    42.420,    -9.250,1.02000,   114,   100.000, 0.00000E+0, 2.94400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000
   115,'1 ',   166.205,    69.677,    84.830,   -18.500,1.02000,   115,   200.000, 0.00000E+0, 1.50800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000
   133,'1 ',    59.700,    -2.741,    16.950,   -11.460,1.01000,   133,    95.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   147,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,   147,     7.200, 0.00000E+0, 2.49200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
   148,'1 ',   573.575,    -4.614,   335.520,   -87.840,0.99000,   148,   864.000, 0.00000E+0, 1.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000
   150,'1 ',    60.000,    -6.994,    17.040,   -11.520,1.00000,   150,    96.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   153,'1 ',   101.550,    26.498,    28.840,   -19.500,1.02000,   153,   162.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   162,'1 ',   112.500,     3.280,    31.950,   -21.600,1.00000,   162,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   167,'1 ',    22.500,    30.489,     6.390,    -4.320,1.04000,   167,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   169,'1 ',    84.380,    68.380,    23.960,   -16.200,1.02000,   169,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   174,'1 ',    19.944,    25.741,    10.180,    -2.220,1.02000,   174,    24.000, 0.00000E+0, 1.64100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000
   175,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,   175,    24.000, 0.00000E+0, 2.31200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
   176,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,   176,    48.000, 0.00000E+0, 2.26900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000
   180,'1 ',    50.700,     2.837,    14.400,    -9.730,1.00000,   180,    81.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   185,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,   185,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   186,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,   186,    95.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   190,'1 ',     7.500,   -55.281,     2.130,    -1.440,1.02000,   190,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   191,'1 ',   112.500,   -44.768,    31.950,   -21.600,1.02000,   191,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   194,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,   194,   321.280, 0.00000E+0, 3.34300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
   195,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,   195,   321.280, 0.00000E+0, 3.14700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
   196,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,   196,   321.280, 0.00000E+0, 1.41600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
   206,'1 ',   184.204,    -7.652,    94.020,   -20.500,1.00000,   206,   221.660, 0.00000E+0, 1.42500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
   207,'1 ',   184.204,   -19.182,    94.020,   -20.500,1.00000,   207,   221.660, 0.00000E+0, 1.86900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
   208,'1 ',   184.204,    -3.290,    94.020,   -20.500,1.00000,   208,   221.660, 0.00000E+0, 3.25400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
   209,'1 ',   184.204,    -2.213,    94.020,   -20.500,1.00000,   209,   221.660, 0.00000E+0, 1.06100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
   210,'1 ',   184.204,   -14.947,    94.020,   -20.500,1.00000,   210,   221.660, 0.00000E+0, 1.36000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
   211,'1 ',   184.204,    17.935,    94.020,   -20.500,1.01000,   211,   221.660, 0.00000E+0, 2.06800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
