@!IC, SBASE,REV,XFRRAT,NXFRAT,BASFRQ
0,   100.00, 34,     0,     0, 50.00     / PSS(R)E-34.8    THU, JUL 27 2023  15:41
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
GENERAL, THRSHZ=0.0001, PQBRAK=0.7, BLOWUP=5.0
GAUSS, ITMX=100, ACCP=1.6, ACCQ=1.6, ACCM=1.0, TOL=0.0001
NEWTON, ITMXN=20, ACCN=1.0, TOLN=0.1, VCTOLQ=0.1, VCTOLV=0.00001, DVLIM=0.99, NDVFCT=0.99
ADJUST, ADJTHR=0.005, ACCTAP=1.0, TAPLIM=0.05, SWVBND=100.0, MXTPSS=99, MXSWIM=10
TYSL, ITMXTY=20, ACCTY=1.0, TOLTY=0.00001
SOLVER, FNSL, ACTAPS=0, AREAIN=0, PHSHFT=0, DCTAPS=1, SWSHNT=1, FLATST=0, VARLIM=-1, NONDIV=0
RATING, 1, "RATE1 ", "RATING SET 1                    "
RATING, 2, "RATE2 ", "RATING SET 2                    "
RATING, 3, "RATE3 ", "RATING SET 3                    "
RATING, 4, "RATE4 ", "RATING SET 4                    "
RATING, 5, "RATE5 ", "RATING SET 5                    "
RATING, 6, "RATE6 ", "RATING SET 6                    "
RATING, 7, "RATE7 ", "RATING SET 7                    "
RATING, 8, "RATE8 ", "RATING SET 8                    "
RATING, 9, "RATE9 ", "RATING SET 9                    "
RATING,10, "RATE10", "RATING SET 10                   "
RATING,11, "RATE11", "RATING SET 11                   "
RATING,12, "RATE12", "RATING SET 12                   "
0 / END OF SYSTEM-WIDE DATA, BEGIN BUS DATA
@!   I,'NAME        ', BASKV, IDE,AREA,ZONE,OWNER, VM,        VA,    NVHI,   NVLO,   EVHI,   EVLO
   214,'1 ',   136.280,   -84.025,    38.700,   -26.160,1.00000,   214,   218.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   218,'1 ',   216.450,  -230.649,    61.470,   -41.560,1.04000,   218,   346.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   228,'1 ',    28.130,     0.059,     7.990,    -5.400,1.00000,   228,    45.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   241,'1 ',   127.130,    16.854,    36.100,   -24.410,1.01000,   241,   203.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   244,'1 ',   112.500,    89.846,    31.950,   -21.600,1.03000,   244,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   252,'1 ',   150.000,    51.561,    42.600,   -28.800,1.04000,   252,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   258,'1 ',    97.870,    19.551,    27.800,   -18.790,1.03000,   258,   156.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   263,'1 ',   156.750,    56.664,    44.520,   -30.100,1.04000,   263,   250.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   267,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,   267,     1.560, 0.00000E+0, 2.72800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000
   268,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,   268,   107.280, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
   269,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,   269,   536.400, 0.00000E+0, 1.44700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000
   272,'1 ',   180.750,  1248.765,    51.330,   -34.700,1.04000,   272,   289.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   279,'1 ',   183.880,    61.064,    52.220,   -35.300,1.04000,   279,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   280,'1 ',   183.880,    37.558,    52.220,   -35.300,1.04000,   280,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   281,'1 ',   183.880,    36.322,    52.220,   -35.300,1.04000,   281,   294.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   284,'1 ',   124.220,    23.001,    35.280,   -23.850,1.04000,   284,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   285,'1 ',   124.220,    27.639,    35.280,   -23.850,1.04000,   285,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   286,'1 ',   124.220,    46.498,    35.280,   -23.850,1.04000,   286,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   287,'1 ',   124.220,    33.891,    35.280,   -23.850,1.04000,   287,   198.750, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   289,'1 ',    60.370,     5.126,    17.150,   -11.590,1.00000,   289,    96.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   292,'1 ',   112.500,    46.861,    31.950,   -21.600,1.04000,   292,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   295,'1 ',   127.650,   -24.248,    36.250,   -24.510,1.00000,   295,   204.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   298,'1 ',    74.850,    42.012,    21.260,   -14.370,1.00000,   298,   119.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   305,'1 ',   186.750,    40.196,    53.040,   -35.860,1.04000,   305,   298.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   308,'1 ',   174.370,    -3.896,    49.520,   -33.480,1.00000,   308,   279.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   310,'1 ',    56.250,     2.745,    15.970,   -10.800,1.00000,   310,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   311,'1 ',     0.000,     0.000,    15.970,   -10.800,1.00000,   311,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   316,'1 ',   150.000,    37.294,    42.600,   -28.800,1.04000,   316,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   319,'1 ',    90.450,    22.269,    25.690,   -17.370,1.04000,   319,   144.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   322,'1 ',   120.000,    18.895,    34.080,   -23.040,1.04000,   322,   192.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   329,'1 ',    44.500,     7.869,    17.071,    -0.740,1.00000,   329,    18.000, 0.00000E+0, 4.92400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.500,     0.000,   1,1.0000
   330,'1 ',    53.019,     9.110,    62.477,    -2.690,1.00000,   330,    65.880, 0.00000E+0, 2.92200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   162.800,     0.000,   1,1.0000
   334,'1 ',    63.000,    13.833,    17.890,   -12.100,1.04000,   334,   100.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   336,'1 ',    56.100,     3.296,    15.930,   -10.770,1.00000,   336,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   337,'1 ',    56.100,     3.988,    15.930,   -10.770,1.00000,   337,    89.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   341,'1 ',    47.250,    -1.776,    13.420,    -9.070,1.00000,   341,    75.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   342,'1 ',    90.000,    -3.739,    25.560,   -17.280,1.00000,   342,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   344,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,   344,    47.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000
   346,'1 ',   147.750,     3.942,    41.960,   -28.370,1.00000,   346,   236.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   351,'1 ',   101.250,   -20.270,    28.760,   -19.440,1.00000,   351,   162.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   353,'1 ',    94.880,     2.543,    26.940,   -18.220,1.00000,   353,   151.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   355,'1 ',    85.500,    96.294,    24.280,   -16.420,1.02000,   355,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   357,'1 ',     0.000,    26.110,    26.110,    -5.690,1.04000,   357,    61.560, 0.00000E+0, 1.04700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
   357,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,   357,    61.560, 0.00000E+0, 1.54300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
   357,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,   357,    61.560, 0.00000E+0, 1.14500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
   361,'1 ',    75.900,   128.344,    21.560,   -14.570,1.03000,   361,   121.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   365,'1 ',    68.620,   -27.245,    19.490,   -13.180,1.00000,   365,   109.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   380,'1 ',   151.200,    59.023,    42.940,   -29.030,1.03000,   380,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   396,'1 ',   408.855,   138.813,   191.060,   -50.020,1.03000,   396,   492.000, 0.00000E+0, 3.27700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000
   400,'1 ',   460.560,    -1.229,   290.040,   -75.930,1.01000,   400,   746.880, 0.00000E+0, 2.79700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000
   415,'1 ',    93.400,    30.291,    35.862,    -1.540,1.02000,   415,    37.800, 0.00000E+0, 2.09500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    93.400,     0.000,   1,1.0000
   416,'1 ',    28.500,    16.851,    10.936,    -0.470,1.02000,   416,    11.520, 0.00000E+0, 2.40100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.500,     0.000,   1,1.0000
   417,'1 ',    27.484,    43.326,    75.102,    -3.230,1.02000,   417,    79.200, 0.00000E+0, 3.22700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   195.700,     0.000,   1,1.0000
   420,'1 ',   150.000,   -27.514,    42.600,   -28.800,1.00000,   420,   240.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   422,'1 ',    44.077,    61.763,    22.500,    -4.910,1.04000,   422,    53.040, 0.00000E+0, 2.85100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000
   428,'1 ',    99.600,    13.649,    73.300,   -15.980,1.03000,   428,   172.800, 0.00000E+0, 1.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
   429,'1 ',    84.079,    13.927,    73.300,   -15.980,1.03000,   429,   172.800, 0.00000E+0, 1.51400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
   430,'1 ',   124.399,    12.195,    73.300,   -15.980,1.03000,   430,   172.800, 0.00000E+0, 1.39400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
   431,'1 ',   148.873,    15.630,    87.720,   -19.130,1.03000,   431,   206.800, 0.00000E+0, 2.15600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
   432,'1 ',   171.849,    13.923,    87.720,   -19.130,1.03000,   432,   206.800, 0.00000E+0, 2.59300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
   433,'1 ',   124.747,    15.883,    87.720,   -19.130,1.03000,   433,   206.800, 0.00000E+0, 1.44100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
   435,'1 ',    46.869,    26.405,    23.920,    -5.220,1.02000,   435,    56.400, 0.00000E+0, 1.59200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000
   445,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,   445,   211.600, 0.00000E+0, 1.19800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
   446,'1 ',   175.838,   219.274,    89.750,   -19.570,1.03000,   446,   211.600, 0.00000E+0, 1.31400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
   447,'1 ',    97.061,   189.709,    89.750,   -19.570,1.03000,   447,   211.600, 0.00000E+0, 2.37300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
   452,'1 ',   242.720,    37.334,   123.890,   -27.020,1.04000,   452,   292.080, 0.00000E+0, 1.38100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
   453,'1 ',   242.720,    38.755,   123.890,   -27.020,1.04000,   453,   292.080, 0.00000E+0, 1.57000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
   454,'1 ',   242.720,    61.466,   123.890,   -27.020,1.04000,   454,   292.080, 0.00000E+0, 1.91100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
   455,'1 ',   168.047,    66.579,   179.170,   -39.070,1.04000,   455,   422.400, 0.00000E+0, 3.19200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000
   460,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,   460,     1.680, 0.00000E+0, 2.34500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000
   461,'1 ',    23.434,    21.581,    10.950,    -2.870,1.01000,   461,    28.200, 0.00000E+0, 1.36200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000
   462,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,   462,     9.120, 0.00000E+0, 1.05700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000
   463,'1 ',    27.922,    17.051,    13.050,    -3.420,1.01000,   463,    33.600, 0.00000E+0, 1.25600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
   464,'1 ',    27.922,    46.447,    13.050,    -3.420,1.01000,   464,    33.600, 0.00000E+0, 3.56600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
   465,'1 ',    27.922,    22.665,    13.050,    -3.420,1.01000,   465,    33.600, 0.00000E+0, 2.40300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
   466,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,   466,    33.600, 0.00000E+0, 2.39800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
   467,'1 ',    27.922,    19.975,    13.050,    -3.420,1.01000,   467,    33.600, 0.00000E+0, 2.21700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
   468,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,   468,    33.600, 0.00000E+0, 2.46900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
   475,'1 ',   135.000,    60.745,    38.340,   -25.920,1.01000,   475,   216.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   485,'1 ',   131.432,   123.436,    67.090,   -14.630,1.04000,   485,   158.160, 0.00000E+0, 1.13100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
   486,'1 ',   123.762,   115.988,    67.090,   -14.630,1.04000,   486,   158.160, 0.00000E+0, 1.51500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
   503,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,   503,    40.320, 0.00000E+0, 2.27300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
   504,'1 ',    10.210,    21.265,    17.100,    -3.730,1.00000,   504,    40.320, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
   505,'1 ',    10.210,    22.273,    17.100,    -3.730,1.00000,   505,    40.320, 0.00000E+0, 1.08400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
   506,'1 ',    10.210,    16.997,    17.100,    -3.730,1.00000,   506,    40.320, 0.00000E+0, 1.89600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
   507,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,   507,    80.640, 0.00000E+0, 2.73500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000
   508,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,   508,    79.200, 0.00000E+0, 1.67600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000
   512,'1 ',   141.000,   125.645,    40.040,   -27.070,1.04000,   512,   225.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   523,'1 ',   212.400,   267.943,    60.320,   -40.780,1.04000,   523,   339.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   530,'1 ',   197.218,    93.049,   100.660,   -21.950,1.03000,   530,   237.320, 0.00000E+0, 1.88200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
   531,'1 ',    87.786,    38.693,   100.660,   -21.950,1.03000,   531,   237.320, 0.00000E+0, 1.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
   532,'1 ',   112.463,    37.752,   100.660,   -21.950,1.03000,   532,   237.320, 0.00000E+0, 1.72200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
   533,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,   533,    10.800, 0.00000E+0, 2.30600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000
   536,'1 ',   150.750,    -9.492,    42.810,   -28.940,1.00000,   536,   241.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   547,'1 ',   112.500,    52.732,    31.950,   -21.600,1.04000,   547,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   551,'1 ',   150.070,   293.377,    42.620,   -28.810,1.04000,   551,   240.120, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   553,'1 ',   152.250,   357.647,    43.240,   -29.230,1.03000,   553,   243.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   562,'1 ',    74.791,    30.502,    38.170,    -8.330,1.02000,   562,    90.000, 0.00000E+0, 1.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
   562,'10',   183.257,    74.739,    93.540,   -20.400,1.02000,   562,   220.520, 0.00000E+0, 1.13900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
   562,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,   562,    28.800, 0.00000E+0, 2.87400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000
   562,'3 ',    60.830,    24.809,    31.050,    -6.770,1.02000,   562,    73.200, 0.00000E+0, 1.18700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
   562,'4 ',    10.371,     4.230,     5.290,    -1.150,1.02000,   562,    12.480, 0.00000E+0, 1.18300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
   562,'5 ',   136.478,    55.660,   135.900,   -29.640,1.02000,   562,   320.400, 0.00000E+0, 1.54900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
   562,'6 ',   155.896,    63.580,   135.900,   -29.640,1.02000,   562,   320.400, 0.00000E+0, 1.44700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
   562,'7 ',   155.896,    63.580,   135.900,   -29.640,1.02000,   562,   320.400, 0.00000E+0, 1.38800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
   562,'8 ',   183.257,    74.739,    93.540,   -20.400,1.02000,   562,   220.520, 0.00000E+0, 1.17200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
   562,'9 ',   183.257,    74.739,    93.540,   -20.400,1.02000,   562,   220.520, 0.00000E+0, 1.28900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
   564,'1 ',   151.200,   534.848,    42.940,   -29.030,1.02000,   564,   241.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   565,'1 ',    69.000,    60.180,    19.600,   -13.250,1.00000,   565,   110.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   585,'1 ',    90.000,    -0.312,    25.560,   -17.280,1.00000,   585,   144.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   588,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,   588,     5.760, 0.00000E+0, 1.52900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000
   600,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,   600,     5.040, 0.00000E+0, 1.41800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000
   601,'1 ',     0.000,     3.260,     3.260,    -0.710,1.02000,   601,     7.680, 0.00000E+0, 1.43700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
   602,'1 ',    93.737,   200.070,   157.010,   -34.240,1.02000,   602,   370.160, 0.00000E+0, 2.99100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
   603,'1 ',    93.737,   194.038,   157.010,   -34.240,1.02000,   603,   370.160, 0.00000E+0, 1.23300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
   604,'1 ',    93.737,   441.031,   157.010,   -34.240,1.02000,   604,   370.160, 0.00000E+0, 2.14700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
   605,'1 ',    93.737,   147.461,   157.010,   -34.240,1.02000,   605,   370.160, 0.00000E+0, 1.92400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
   606,'1 ',    93.737,   212.464,   157.010,   -34.240,1.02000,   606,   370.160, 0.00000E+0, 1.15900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
   607,'1 ',    93.737,   181.130,   157.010,   -34.240,1.02000,   607,   370.160, 0.00000E+0, 1.91300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
   616,'1 ',    84.463,   177.107,    43.110,    -9.400,1.02000,   616,   101.640, 0.00000E+0, 1.24800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000
   622,'1 ',     0.000,     2.408,   161.530,   -35.230,1.00000,   622,   380.820, 0.00000E+0, 1.91300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000
   623,'1 ',   251.164,    10.373,   161.530,   -35.230,1.00000,   623,   380.820, 0.00000E+0, 2.98200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000
   630,'1 ',    10.570,   213.377,     5.400,    -1.180,1.03000,   630,    12.720, 0.00000E+0, 1.37100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
   631,'1 ',     0.000,     0.920,     0.920,    -0.200,1.03000,   631,     2.160, 0.00000E+0, 1.31000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000
   632,'1 ',   437.046,   353.479,   223.080,   -48.650,1.03000,   632,   525.920, 0.00000E+0, 3.26100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
   633,'1 ',   437.046,   335.167,   223.080,   -48.650,1.03000,   633,   525.920, 0.00000E+0, 1.16900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
   634,'1 ',   437.046,   314.888,   223.080,   -48.650,1.03000,   634,   525.920, 0.00000E+0, 1.05600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
   654,'1 ',     0.000,     0.000,    47.569,    -2.050,1.01000,   654,    50.160, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   123.900,     0.000,   1,1.0000
   671,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,   671,    12.960, 0.00000E+0, 3.19100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000
   672,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,   672,     6.840, 0.00000E+0, 2.75500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000
   731,'1 ',   126.147,   222.449,    64.390,   -14.040,1.04000,   731,   151.800, 0.00000E+0, 1.39100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
   732,'1 ',     1.596,    66.934,     0.810,    -0.180,1.04000,   732,     1.920, 0.00000E+0, 1.06700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000
   735,'1 ',    45.000,    22.363,    12.780,    -8.640,1.00000,   735,    72.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   763,'1 ',   112.500,    23.785,    31.950,   -21.600,1.00000,   763,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   771,'1 ',   207.104,    73.511,   126.570,   -27.600,1.01000,   771,   298.400, 0.00000E+0, 1.19800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
   772,'1 ',   180.007,   134.358,   126.570,   -27.600,1.01000,   772,   298.400, 0.00000E+0, 1.80900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
   773,'1 ',   180.007,   107.192,   126.570,   -27.600,1.01000,   773,   298.400, 0.00000E+0, 1.05600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
   803,'1 ',   168.750,   -23.642,    47.930,   -32.400,1.00000,   803,   270.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   808,'1 ',   112.500,   -66.748,    31.950,   -21.600,1.00000,   808,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   827,'1 ',  1211.607,   126.946,   447.120,   -99.630,1.01000,   827,  1458.000, 0.00000E+0, 2.63100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
   828,'1 ',  1023.980,   150.378,   447.120,   -99.630,1.01000,   828,  1458.000, 0.00000E+0, 1.62600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
   846,'1 ',   266.982,    -0.167,   136.280,   -29.720,1.00000,   846,   321.280, 0.00000E+0, 1.06600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
   847,'1 ',   266.982,    -2.569,   136.280,   -29.720,1.00000,   847,   321.280, 0.00000E+0, 2.39400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
   848,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,   848,   321.280, 0.00000E+0, 1.06500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
   862,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,   862,     3.840, 0.00000E+0, 1.91000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
   863,'1 ',   114.679,   390.884,    58.530,   -12.760,1.04000,   863,   138.000, 0.00000E+0, 1.32600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
   864,'1 ',   114.679,   190.186,    58.530,   -12.760,1.04000,   864,   138.000, 0.00000E+0, 3.22800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
   865,'1 ',   114.679,   228.985,    58.530,   -12.760,1.04000,   865,   138.000, 0.00000E+0, 2.19100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
   866,'1 ',    82.469,   136.700,    42.090,    -9.180,1.04000,   866,    99.240, 0.00000E+0, 1.96400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.700,    24.810,   1,1.0000
   867,'1 ',   462.455,   250.456,   236.050,   -51.480,1.04000,   867,   556.500, 0.00000E+0, 1.33000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
   868,'1 ',   462.455,   329.737,   236.050,   -51.480,1.04000,   868,   556.500, 0.00000E+0, 1.79200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
   884,'1 ',    79.860,    44.053,   133.770,   -29.170,1.01000,   884,   315.360, 0.00000E+0, 2.50700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
   885,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,   885,   315.360, 0.00000E+0, 2.81400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.800,    78.840,   1,1.0000
   886,'1 ',    79.860,    45.906,   133.770,   -29.170,1.01000,   886,   315.360, 0.00000E+0, 1.28100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
   889,'1 ',   283.277,   244.453,   144.590,   -31.530,1.04000,   889,   340.880, 0.00000E+0, 2.16700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
   890,'1 ',   283.277,   246.494,   144.590,   -31.530,1.04000,   890,   340.880, 0.00000E+0, 1.50300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
   891,'1 ',   283.277,   700.305,   144.590,   -31.530,1.04000,   891,   340.880, 0.00000E+0, 1.88100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
   907,'1 ',     8.400,    35.806,     3.201,    -0.140,1.04000,   907,     3.360, 0.00000E+0, 2.12300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
   908,'1 ',   207.500,   193.648,    79.667,    -3.430,1.04000,   908,    84.000, 0.00000E+0, 2.41400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   207.500,     0.000,   1,1.0000
   925,'1 ',  1005.185,   124.700,   469.730,  -122.980,1.01000,   925,  1209.600, 0.00000E+0, 2.55100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000
   928,'1 ',    10.371,    16.587,     5.290,    -1.150,1.00000,   928,    12.480, 0.00000E+0, 2.58200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
   929,'1 ',   212.734,    57.216,   108.590,   -23.680,1.00000,   929,   256.000, 0.00000E+0, 1.30300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
   930,'1 ',   212.734,    29.644,   108.590,   -23.680,1.00000,   930,   256.000, 0.00000E+0, 1.16500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
   931,'1 ',   212.734,    26.080,   108.590,   -23.680,1.00000,   931,   256.000, 0.00000E+0, 1.54900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
   932,'1 ',   212.734,    27.252,   108.590,   -23.680,1.00000,   932,   256.000, 0.00000E+0, 1.00200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
   933,'1 ',   212.734,    38.138,   108.590,   -23.680,1.00000,   933,   256.000, 0.00000E+0, 3.61800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
   934,'1 ',   212.734,    25.029,   108.590,   -23.680,1.00000,   934,   256.000, 0.00000E+0, 2.44400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
   947,'1 ',    63.511,   264.976,   106.380,   -23.200,1.04000,   947,   250.800, 0.00000E+0, 2.47700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
   948,'1 ',    63.511,   232.575,   106.380,   -23.200,1.04000,   948,   250.800, 0.00000E+0, 3.98200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
   964,'1 ',   124.200,   126.383,    35.270,   -23.850,1.04000,   964,   198.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000,   0,   1.0,   0,   1.0,   0,   1.0, 1, 1.0000
   968,'1 ',    89.150,   102.588,    45.500,    -9.920,1.03000,   968,   107.280, 0.00000E+0, 1.98500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
   969,'1 ',    77.231,   150.806,    45.500,    -9.920,1.03000,   969,   107.280, 0.00000E+0, 1.34700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
   970,'1 ',    84.771,   149.283,    45.500,    -9.920,1.03000,   970,   107.280, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
   971,'1 ',    89.150,   105.867,    45.500,    -9.920,1.03000,   971,   107.280, 0.00000E+0, 1.22700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
   980,'1 ',   121.659,     3.812,    62.100,   -13.540,1.00000,   980,   146.400, 0.00000E+0, 1.40300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
   981,'1 ',   121.659,     4.162,    62.100,   -13.540,1.00000,   981,   146.400, 0.00000E+0, 2.64800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
   982,'1 ',   121.659,     4.547,    62.100,   -13.540,1.00000,   982,   146.400, 0.00000E+0, 1.69600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
   983,'1 ',   118.468,     3.016,    60.470,   -13.190,1.00000,   983,   142.560, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
   984,'1 ',   118.468,     5.118,    60.470,   -13.190,1.00000,   984,   142.560, 0.00000E+0, 1.64200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
   988,'1 ',    12.365,    55.423,     6.310,    -1.380,1.00000,   988,    14.880, 0.00000E+0, 1.23200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000
   989,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,   989,     3.840, 0.00000E+0, 1.88200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  1009,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  1009,   346.800, 0.00000E+0, 3.42600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  1009,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  1009,   346.800, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  1009,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  1009,   346.800, 0.00000E+0, 2.86700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  1009,'4 ',   288.193,   201.846,   147.100,   -32.080,1.01000,  1009,   346.800, 0.00000E+0, 2.96400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  1009,'5 ',   288.193,   201.846,   147.100,   -32.080,1.01000,  1009,   346.800, 0.00000E+0, 1.15700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  1009,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,  1009,   346.800, 0.00000E+0, 1.74800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  1009,'7 ',   140.905,    98.688,    71.920,   -15.680,1.01000,  1009,   169.560, 0.00000E+0, 1.12200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  1009,'8 ',   140.905,    98.688,    71.920,   -15.680,1.01000,  1009,   169.560, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  1056,'1 ',   212.405,   112.437,   108.420,   -23.640,1.04000,  1056,   255.600, 0.00000E+0, 1.87700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000
  1057,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,  1057,   511.200, 0.00000E+0, 1.34200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000
  1058,'1 ',   197.776,    97.898,   100.950,   -22.010,1.04000,  1058,   238.000, 0.00000E+0, 2.01600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  1059,'1 ',   197.776,    60.193,   100.950,   -22.010,1.04000,  1059,   238.000, 0.00000E+0, 1.84300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  1060,'1 ',   197.776,    83.079,   100.950,   -22.010,1.04000,  1060,   238.000, 0.00000E+0, 1.56200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  1091,'1 ',     0.000,    64.221,    20.480,    -0.880,1.04000,  1091,    21.600, 0.00000E+0, 4.09300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.400,     0.000,   1,1.0000
  1092,'1 ',     0.000,    41.592,   122.908,    -5.290,1.04000,  1092,   129.600, 0.00000E+0, 1.87700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   320.200,     0.000,   1,1.0000
  1098,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,  1098,     4.080, 0.00000E+0, 1.17200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000
  1099,'1 ',     0.000,     4.890,     4.890,    -1.070,1.04000,  1099,    11.520, 0.00000E+0, 1.82600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000
  1100,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,  1100,     5.280, 0.00000E+0, 3.62800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  1101,'1 ',    57.240,   153.838,    29.220,    -6.370,1.04000,  1101,    68.880, 0.00000E+0, 1.03600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  1102,'1 ',     0.000,    29.220,    29.220,    -6.370,1.04000,  1102,    68.880, 0.00000E+0, 1.20900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000
  1103,'1 ',    57.240,   133.981,    29.220,    -6.370,1.04000,  1103,    68.880, 0.00000E+0, 1.23400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  1104,'1 ',    57.240,    70.606,    29.220,    -6.370,1.04000,  1104,    68.880, 0.00000E+0, 1.47400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  1119,'1 ',   123.816,   142.753,    92.320,   -20.130,1.03000,  1119,   217.640, 0.00000E+0, 2.24800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  1120,'1 ',   131.290,    59.967,    92.320,   -20.130,1.03000,  1120,   217.640, 0.00000E+0, 2.46600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  1121,'1 ',   105.898,   180.866,    92.320,   -20.130,1.03000,  1121,   217.640, 0.00000E+0, 1.52800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  1122,'1 ',     0.000,    39.869,    92.320,   -20.130,1.03000,  1122,   217.640, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000
  1123,'1 ',   131.290,   107.638,    92.320,   -20.130,1.03000,  1123,   217.640, 0.00000E+0, 1.42600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  1124,'1 ',   131.290,   107.722,    92.320,   -20.130,1.03000,  1124,   217.640, 0.00000E+0, 1.11500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  1128,'1 ',   477.299,   -56.454,   262.510,   -68.730,1.00000,  1128,   676.000, 0.00000E+0, 2.89000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  1129,'1 ',   328.918,  -138.042,   262.510,   -68.730,1.00000,  1129,   676.000, 0.00000E+0, 2.53300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  1130,'1 ',   328.918,   -98.824,   262.510,   -68.730,1.00000,  1130,   676.000, 0.00000E+0, 3.25100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  1132,'1 ',    41.373,    41.485,    25.044,    -1.080,1.04000,  1132,    26.400, 0.00000E+0, 3.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000
  1133,'1 ',    65.300,    23.222,    25.044,    -1.080,1.04000,  1133,    26.400, 0.00000E+0, 3.78100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    65.300,     0.000,   1,1.0000
  1135,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,  1135,     1.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000
  1136,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,  1136,    36.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000
  1137,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  1137,     6.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000
  1138,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,  1138,    12.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  1139,'1 ',    10.420,     0.000,     0.000,     0.000,1.04000,  1139,    16.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000
  1140,'1 ',    30.520,     0.000,     0.000,     0.000,1.04000,  1140,    48.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000
  1154,'1 ',    60.331,    99.366,    30.790,    -6.720,1.04000,  1154,    72.600, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  1155,'1 ',    60.331,    62.082,    30.790,    -6.720,1.04000,  1155,    72.600, 0.00000E+0, 3.12800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  1156,'1 ',   120.662,   249.307,    61.590,   -13.430,1.04000,  1156,   145.200, 0.00000E+0, 1.20100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000
  1160,'1 ',   301.177,   189.981,   275.220,   -72.050,1.04000,  1160,   708.720, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000
  1161,'1 ',   293.627,   191.834,   308.260,   -80.700,1.04000,  1161,   793.800, 0.00000E+0, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000
  1194,'1 ',     0.000,    -0.930,     4.280,    -0.930,1.03000,  1194,    10.080, 0.00000E+0, 2.19100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000
  1195,'1 ',   322.851,   117.095,   227.010,   -49.510,1.03000,  1195,   535.200, 0.00000E+0, 1.47700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  1196,'1 ',   322.851,   121.482,   227.010,   -49.510,1.03000,  1196,   535.200, 0.00000E+0, 1.19500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  1197,'1 ',   283.217,   137.343,   474.390,  -103.450,1.03000,  1197,  1118.400, 0.00000E+0, 1.04400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000
  1198,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,  1198,   866.400, 0.00000E+0, 2.38300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000
  1199,'1 ',   219.402,   425.865,   367.500,   -80.140,1.03000,  1199,   866.400, 0.00000E+0, 1.27700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000
  1214,'1 ',    71.432,    97.550,   119.640,   -26.090,1.03000,  1214,   282.060, 0.00000E+0, 3.00700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  1215,'1 ',    71.432,    87.151,   119.640,   -26.090,1.03000,  1215,   282.060, 0.00000E+0, 1.83900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  1216,'1 ',    71.432,   208.298,   119.640,   -26.090,1.03000,  1216,   282.060, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  1217,'1 ',    71.432,   111.364,   119.640,   -26.090,1.03000,  1217,   282.060, 0.00000E+0, 1.39700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  1263,'1 ',   177.900,    26.863,    68.286,    -2.940,1.04000,  1263,    72.000, 0.00000E+0, 3.36500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   177.900,     0.000,   1,1.0000
  1264,'1 ',   552.300,    67.660,   212.059,    -9.130,1.04000,  1264,   223.600, 0.00000E+0, 2.19000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  1265,'1 ',   552.300,   146.633,   212.059,    -9.130,1.04000,  1265,   223.600, 0.00000E+0, 2.01100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  1266,'1 ',   552.300,    79.633,   212.059,    -9.130,1.04000,  1266,   223.600, 0.00000E+0, 3.77600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.300,     0.000,   1,1.0000
  1292,'1 ',    60.830,    36.912,    31.050,    -6.770,1.04000,  1292,    73.200, 0.00000E+0, 1.40100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  1293,'1 ',   182.489,    89.959,    93.150,   -20.310,1.04000,  1293,   219.600, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000
  1294,'1 ',   297.168,   107.790,   151.680,   -33.080,1.04000,  1294,   357.600, 0.00000E+0, 1.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  1295,'1 ',   297.168,   125.940,   151.680,   -33.080,1.04000,  1295,   357.600, 0.00000E+0, 2.49600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  1296,'1 ',   297.168,   241.006,   151.680,   -33.080,1.04000,  1296,   357.600, 0.00000E+0, 1.69900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  1297,'1 ',   182.818,   197.415,    93.320,   -20.350,1.04000,  1297,   220.000, 0.00000E+0, 1.17300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  1298,'1 ',   182.818,    99.507,    93.320,   -20.350,1.04000,  1298,   220.000, 0.00000E+0, 2.75500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  1299,'1 ',   182.818,    68.785,    93.320,   -20.350,1.04000,  1299,   220.000, 0.00000E+0, 1.74800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  1307,'1 ',    58.953,     9.129,    98.750,   -21.530,1.02000,  1307,   232.800, 0.00000E+0, 1.55200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  1308,'1 ',   106.959,     4.377,    98.750,   -21.530,1.02000,  1308,   232.800, 0.00000E+0, 2.63100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  1309,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,  1309,    61.680, 0.00000E+0, 1.47500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000
  1310,'1 ',    78.097,     9.450,   130.810,   -28.530,1.02000,  1310,   308.400, 0.00000E+0, 1.19700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000
  1316,'1 ',     4.500,    14.652,     1.719,    -0.070,1.04000,  1316,     1.800, 0.00000E+0, 2.02900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000
  1317,'1 ',     7.200,     6.313,     2.727,    -0.120,1.04000,  1317,     2.880, 0.00000E+0, 1.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000
  1318,'1 ',     4.500,    20.199,     1.719,    -0.070,1.04000,  1318,     1.800, 0.00000E+0, 4.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.500,     0.000,   1,1.0000
  1319,'1 ',     7.200,     5.903,     2.727,    -0.120,1.04000,  1319,     2.880, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.200,     0.000,   1,1.0000
  1320,'1 ',     0.000,     0.000,     6.817,    -0.290,1.04000,  1320,     7.200, 0.00000E+0, 2.24300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    18.000,     0.000,   1,1.0000
  1321,'1 ',     0.000,     0.000,     4.090,    -0.180,1.04000,  1321,     4.320, 0.00000E+0, 3.60500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.000,     0.000,   1,1.0000
  1322,'1 ',     0.000,     0.000,     2.727,    -0.120,1.04000,  1322,     2.880, 0.00000E+0, 6.15200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000
  1323,'1 ',     0.000,     0.000,     2.727,    -0.120,1.04000,  1323,     2.880, 0.00000E+0, 2.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.200,     0.000,   1,1.0000
  1324,'1 ',     8.400,     8.459,     3.201,    -0.140,1.04000,  1324,     3.360, 0.00000E+0, 1.97000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.400,     0.000,   1,1.0000
  1345,'1 ',    62.670,    -0.622,   104.970,   -22.890,1.02000,  1345,   247.480, 0.00000E+0, 2.19700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  1346,'1 ',    62.670,    -0.453,   104.970,   -22.890,1.02000,  1346,   247.480, 0.00000E+0, 2.56700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  1347,'1 ',    62.700,    -0.307,   104.970,   -22.890,1.02000,  1347,   247.480, 0.00000E+0, 1.41700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000
  1351,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,  1351,     3.840, 0.00000E+0, 2.62900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  1352,'1 ',   246.560,   -16.326,   125.850,   -27.440,1.00000,  1352,   296.700, 0.00000E+0, 2.59600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  1353,'1 ',   213.826,   -58.984,   125.850,   -27.440,1.00000,  1353,   296.700, 0.00000E+0, 2.72700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  1354,'1 ',   246.560,   -21.326,   125.850,   -27.440,1.00000,  1354,   296.700, 0.00000E+0, 1.17100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  1355,'1 ',   246.560,   -16.873,   125.850,   -27.440,1.00000,  1355,   296.700, 0.00000E+0, 1.27700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  1397,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,  1397,    14.400, 0.00000E+0, 1.62900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000
  1397,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,  1397,    61.800, 0.00000E+0, 1.03700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  1397,'11',    31.300,   174.976,    52.430,   -11.430,1.04000,  1397,   123.600, 0.00000E+0, 1.34700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000
  1397,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,  1397,     2.760, 0.00000E+0, 1.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000
  1397,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,  1397,     5.520, 0.00000E+0, 2.14500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000
  1397,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,  1397,     1.800, 0.00000E+0, 1.32600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  1397,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  1397,     4.800, 0.00000E+0, 1.33900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  1397,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,  1397,     7.680, 0.00000E+0, 3.22300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  1397,'7 ',   110.309,   616.657,   184.770,   -40.290,1.04000,  1397,   435.600, 0.00000E+0, 1.79100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  1397,'8 ',   110.309,   616.657,   184.770,   -40.290,1.04000,  1397,   435.600, 0.00000E+0, 2.04800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  1397,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,  1397,    61.800, 0.00000E+0, 1.85600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  1413,'1 ',   162.545,    85.009,    82.970,   -18.090,1.04000,  1413,   195.600, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  1414,'1 ',   162.545,   149.253,    82.970,   -18.090,1.04000,  1414,   195.600, 0.00000E+0, 1.91500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  1415,'1 ',   162.545,    98.840,    82.970,   -18.090,1.04000,  1415,   195.600, 0.00000E+0, 3.43000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  1416,'1 ',   162.545,    93.453,    82.970,   -18.090,1.04000,  1416,   195.600, 0.00000E+0, 2.15700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  1417,'1 ',   162.545,    84.290,    82.970,   -18.090,1.04000,  1417,   195.600, 0.00000E+0, 1.30600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  1423,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  1423,     4.800, 0.00000E+0, 2.25200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  1429,'1 ',    22.337,    24.969,    11.400,    -2.490,1.04000,  1429,    26.880, 0.00000E+0, 1.15100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     6.720,   1,1.0000
  1430,'1 ',    47.268,    23.605,    24.130,    -5.260,1.04000,  1430,    56.880, 0.00000E+0, 1.49900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  1431,'1 ',    47.268,    37.967,    24.130,    -5.260,1.04000,  1431,    56.880, 0.00000E+0, 2.82200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  1432,'1 ',    94.535,   113.647,    48.250,   -10.520,1.04000,  1432,   113.760, 0.00000E+0, 2.72400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000
  1433,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,  1433,     3.840, 0.00000E+0, 1.43600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  1439,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,  1439,    46.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000
  1440,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,  1440,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  1441,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,  1441,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  1442,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  1442,     5.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  1453,'1 ',   187.924,    14.566,    95.920,   -20.920,1.03000,  1453,   226.140, 0.00000E+0, 1.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  1454,'1 ',   187.924,    29.368,    95.920,   -20.920,1.03000,  1454,   226.140, 0.00000E+0, 1.06500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  1469,'1 ',    67.088,  -125.556,    58.480,   -12.750,1.00000,  1469,   137.880, 0.00000E+0, 1.24100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  1470,'1 ',    67.088,  -137.428,    58.480,   -12.750,1.00000,  1470,   137.880, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  1471,'1 ',    67.088,  -127.474,    58.480,   -12.750,1.00000,  1471,   137.880, 0.00000E+0, 1.57900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  1472,'1 ',    83.174,  -165.892,    58.480,   -12.750,1.00000,  1472,   137.880, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  1473,'1 ',    83.174,  -151.329,    58.480,   -12.750,1.00000,  1473,   137.880, 0.00000E+0, 2.28000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  1474,'1 ',    68.104,  -140.653,    58.480,   -12.750,1.00000,  1474,   137.880, 0.00000E+0, 3.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  1487,'1 ',   159.885,    80.455,   116.380,   -25.380,1.04000,  1487,   274.380, 0.00000E+0, 1.36300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  1488,'1 ',   165.513,    62.879,   116.380,   -25.380,1.04000,  1488,   274.380, 0.00000E+0, 1.71600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  1489,'1 ',   165.513,    62.917,   116.380,   -25.380,1.04000,  1489,   274.380, 0.00000E+0, 2.43500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  1490,'1 ',   165.513,    78.177,   116.380,   -25.380,1.04000,  1490,   274.380, 0.00000E+0, 2.64300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  1506,'1 ',  1430.998,   278.511,   498.380,  -111.050,1.00000,  1506,  1625.160, 0.00000E+0, 2.81900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  1507,'1 ',  1350.519,     4.906,   498.380,  -111.050,1.00000,  1507,  1625.160, 0.00000E+0, 2.74300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  1515,'1 ',   149.581,   200.846,    76.350,   -16.650,1.04000,  1515,   180.000, 0.00000E+0, 2.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  1516,'1 ',    50.858,    44.869,    25.960,    -5.660,1.04000,  1516,    61.200, 0.00000E+0, 1.34700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000
  1517,'1 ',    50.858,    54.254,    25.960,    -5.660,1.04000,  1517,    61.200, 0.00000E+0, 1.77800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000
  1518,'1 ',   195.453,   109.495,    99.760,   -21.760,1.04000,  1518,   235.200, 0.00000E+0, 1.37300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  1519,'1 ',   195.453,   106.807,    99.760,   -21.760,1.04000,  1519,   235.200, 0.00000E+0, 1.91800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  1520,'1 ',   195.453,   173.543,    99.760,   -21.760,1.04000,  1520,   235.200, 0.00000E+0, 1.72800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  1521,'1 ',   195.453,    91.505,    99.760,   -21.760,1.04000,  1521,   235.200, 0.00000E+0, 1.60600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  1522,'1 ',   195.453,   185.064,    99.760,   -21.760,1.04000,  1522,   235.200, 0.00000E+0, 2.03700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  1523,'1 ',   195.453,   185.426,    99.760,   -21.760,1.04000,  1523,   235.200, 0.00000E+0, 1.75400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  1529,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,  1529,     4.440, 0.00000E+0, 1.06300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000
  1530,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,  1530,     5.160, 0.00000E+0, 1.43300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000
  1541,'1 ',    16.254,   -23.856,     8.300,    -1.810,1.00000,  1541,    19.560, 0.00000E+0, 1.34000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000
  1542,'1 ',   205.973,   -94.822,   105.130,   -22.930,1.00000,  1542,   247.860, 0.00000E+0, 1.24500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  1543,'1 ',   205.973,   -74.670,   105.130,   -22.930,1.00000,  1543,   247.860, 0.00000E+0, 1.00800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  1544,'1 ',   205.973,   -67.363,   105.130,   -22.930,1.00000,  1544,   247.860, 0.00000E+0, 1.21100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  1545,'1 ',   205.973,   -66.605,   105.130,   -22.930,1.00000,  1545,   247.860, 0.00000E+0, 3.52500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  1546,'1 ',   379.637,  -183.285,   193.780,   -42.260,1.00000,  1546,   456.840, 0.00000E+0, 1.20600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000
  1547,'1 ',    58.835,   -27.801,    30.030,    -6.550,1.00000,  1547,    70.800, 0.00000E+0, 1.23500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  1548,'1 ',    58.835,   -32.336,    30.030,    -6.550,1.00000,  1548,    70.800, 0.00000E+0, 2.97300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  1549,'1 ',    58.835,   -49.716,    30.030,    -6.550,1.00000,  1549,    70.800, 0.00000E+0, 2.35900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  1550,'1 ',    58.835,   -37.528,    30.030,    -6.550,1.00000,  1550,    70.800, 0.00000E+0, 2.35600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  1554,'1 ',    10.172,    43.140,     5.190,    -1.130,1.01000,  1554,    12.240, 0.00000E+0, 1.66600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     3.060,   1,1.0000
  1570,'1 ',   110.291,   169.484,    56.300,   -12.280,1.04000,  1570,   132.720, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  1571,'1 ',   110.291,   109.448,    56.300,   -12.280,1.04000,  1571,   132.720, 0.00000E+0, 1.08600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  1572,'1 ',   110.291,   151.132,    56.300,   -12.280,1.04000,  1572,   132.720, 0.00000E+0, 2.03600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  1573,'1 ',   110.291,   167.664,    56.300,   -12.280,1.04000,  1573,   132.720, 0.00000E+0, 3.91900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  1574,'1 ',   110.291,    93.715,    56.300,   -12.280,1.04000,  1574,   132.720, 0.00000E+0, 1.26300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  1575,'1 ',   110.291,    77.579,    56.300,   -12.280,1.04000,  1575,   132.720, 0.00000E+0, 1.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.200,   1,1.0000
  1576,'1 ',    87.475,   116.082,    44.650,    -9.740,1.04000,  1576,   105.260, 0.00000E+0, 2.04100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.320,   1,1.0000
  1577,'1 ',    87.475,   142.268,    44.650,    -9.740,1.04000,  1577,   105.260, 0.00000E+0, 1.48100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.300,   1,1.0000
  1578,'1 ',   333.756,   221.708,   178.590,   -38.950,1.04000,  1578,   421.040, 0.00000E+0, 1.23100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000
  1597,'1 ',     6.881,    38.272,     3.510,    -0.770,1.03000,  1597,     8.280, 0.00000E+0, 1.40700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.900,     2.070,   1,1.0000
  1598,'1 ',    47.866,    30.483,    24.430,    -5.330,1.03000,  1598,    57.600, 0.00000E+0, 1.40600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    14.400,   1,1.0000
  1599,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,  1599,     6.000, 0.00000E+0, 1.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000
  1600,'1 ',    34.902,    43.997,    17.810,    -3.880,1.03000,  1600,    42.000, 0.00000E+0, 1.63300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    10.500,   1,1.0000
  1601,'1 ',     7.479,    59.583,     3.820,    -0.830,1.03000,  1601,     9.000, 0.00000E+0, 2.11700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     2.250,   1,1.0000
  1602,'1 ',   230.305,   108.139,   117.550,   -25.640,1.03000,  1602,   277.140, 0.00000E+0, 1.60700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  1603,'1 ',   230.305,    93.223,   117.550,   -25.640,1.03000,  1603,   277.140, 0.00000E+0, 1.16200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  1604,'1 ',   230.305,   171.468,   117.550,   -25.640,1.03000,  1604,   277.140, 0.00000E+0, 1.31900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  1605,'1 ',   230.305,   266.610,   117.550,   -25.640,1.03000,  1605,   277.140, 0.00000E+0, 2.05300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  1615,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,  1615,     4.800, 0.00000E+0, 1.29600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  1616,'1 ',   762.864,   170.220,   389.390,   -84.920,1.04000,  1616,   918.000, 0.00000E+0, 3.28600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  1617,'1 ',   762.864,   234.189,   389.390,   -84.920,1.04000,  1617,   918.000, 0.00000E+0, 3.10200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  1618,'1 ',   178.002,    65.153,    90.860,   -19.810,1.04000,  1618,   214.200, 0.00000E+0, 1.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  1619,'1 ',   178.002,    90.964,    90.860,   -19.810,1.04000,  1619,   214.200, 0.00000E+0, 2.54100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  1620,'1 ',   178.002,    57.331,    90.860,   -19.810,1.04000,  1620,   214.200, 0.00000E+0, 1.48200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  1674,'1 ',   303.749,   -44.564,   155.040,   -33.810,1.01000,  1674,   365.520, 0.00000E+0, 1.83400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000
  1675,'1 ',    90.387,    -6.993,    46.140,   -10.060,1.01000,  1675,   108.768, 0.00000E+0, 1.72800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  1676,'1 ',    90.387,   -24.391,    46.140,   -10.060,1.01000,  1676,   108.768, 0.00000E+0, 1.14100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  1677,'1 ',    90.387,    -7.452,    46.140,   -10.060,1.01000,  1677,   108.768, 0.00000E+0, 1.30600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  1678,'1 ',   180.774,   -28.442,    92.270,   -20.120,1.01000,  1678,   217.536, 0.00000E+0, 1.29700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000
  1688,'1 ',     0.000,    13.080,    13.080,    -2.850,1.04000,  1688,    30.840, 0.00000E+0, 1.36300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000
  1689,'1 ',     0.000,     7.640,     7.640,    -1.670,1.04000,  1689,    18.000, 0.00000E+0, 3.06400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000
  1692,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,  1692,     9.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000
  1693,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  1693,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  1694,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  1694,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  1695,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  1695,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  1696,'1 ',    21.220,     0.000,     0.000,     0.000,1.04000,  1696,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  1697,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,  1697,    67.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.600,    16.980,   1,1.0000
  1715,'1 ',    96.410,    99.646,    49.210,   -10.730,1.04000,  1715,   116.020, 0.00000E+0, 1.41200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  1716,'1 ',    96.410,   105.388,    49.210,   -10.730,1.04000,  1716,   116.020, 0.00000E+0, 1.15800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  1717,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,  1717,   116.020, 0.00000E+0, 1.02500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  1718,'1 ',    96.410,    57.318,    49.210,   -10.730,1.04000,  1718,   116.020, 0.00000E+0, 2.44900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  1719,'1 ',   192.830,   184.456,    98.420,   -21.460,1.04000,  1719,   232.040, 0.00000E+0, 1.07600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000
  1731,'1 ',    37.823,   -32.545,    63.360,   -13.820,1.02000,  1731,   149.370, 0.00000E+0, 1.78500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  1732,'1 ',    37.823,   -23.941,    63.360,   -13.820,1.02000,  1732,   149.370, 0.00000E+0, 1.98900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  1733,'1 ',    37.823,   -23.789,    63.360,   -13.820,1.02000,  1733,   149.370, 0.00000E+0, 3.15700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  1734,'1 ',    37.823,   -48.771,    63.360,   -13.820,1.02000,  1734,   149.370, 0.00000E+0, 1.36200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  1737,'1 ',    30.965,    70.486,    51.870,   -11.310,1.04000,  1737,   122.280, 0.00000E+0, 1.69900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000
  1742,'1 ',     0.000,     2.190,     2.190,    -0.570,1.04000,  1742,     5.640, 0.00000E+0, 2.69100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000
  1743,'1 ',   137.810,   382.797,   211.330,   -55.330,1.04000,  1743,   544.200, 0.00000E+0, 1.86100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000
  1757,'1 ',   312.954,   252.748,   159.740,   -34.830,1.04000,  1757,   376.590, 0.00000E+0, 2.11600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  1758,'1 ',   312.954,   107.517,   159.740,   -34.830,1.04000,  1758,   376.590, 0.00000E+0, 1.21000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  1759,'1 ',   312.954,    83.047,   159.740,   -34.830,1.04000,  1759,   376.590, 0.00000E+0, 1.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  1760,'1 ',   312.954,    87.716,   159.740,   -34.830,1.04000,  1760,   376.590, 0.00000E+0, 1.33600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  1761,'1 ',   594.841,   129.617,   348.260,   -75.950,1.04000,  1761,   821.040, 0.00000E+0, 2.23900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  1762,'1 ',   591.067,   219.308,   348.260,   -75.950,1.04000,  1762,   821.040, 0.00000E+0, 1.26700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  1763,'1 ',   591.067,   217.560,   348.260,   -75.950,1.04000,  1763,   821.040, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  1764,'1 ',   591.015,   233.603,   348.260,   -75.950,1.04000,  1764,   821.040, 0.00000E+0, 1.14400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.000,   1,1.0000
  1765,'1 ',    16.254,    35.037,     8.300,    -1.810,1.04000,  1765,    19.560, 0.00000E+0, 1.57400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000
  1766,'1 ',   224.571,    69.171,   114.630,   -25.000,1.04000,  1766,   270.240, 0.00000E+0, 1.18800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  1767,'1 ',   224.571,   157.131,   114.630,   -25.000,1.04000,  1767,   270.240, 0.00000E+0, 2.12500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  1768,'1 ',   224.571,    95.124,   114.630,   -25.000,1.04000,  1768,   270.240, 0.00000E+0, 1.92500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  1769,'1 ',   102.413,    58.305,    52.270,   -11.400,1.04000,  1769,   123.240, 0.00000E+0, 1.07200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000
  1777,'1 ',   106.970,    79.049,    54.600,   -11.910,1.04000,  1777,   128.720, 0.00000E+0, 1.13200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  1778,'1 ',   106.970,    62.781,    54.600,   -11.910,1.04000,  1778,   128.720, 0.00000E+0, 1.46300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  1779,'1 ',   106.970,    75.609,    54.600,   -11.910,1.04000,  1779,   128.720, 0.00000E+0, 2.92400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  1780,'1 ',   106.970,    81.124,    54.600,   -11.910,1.04000,  1780,   128.720, 0.00000E+0, 2.58200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  1781,'1 ',   106.970,   216.323,    54.600,   -11.910,1.04000,  1781,   128.720, 0.00000E+0, 1.47400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  1782,'1 ',   106.970,   100.237,    54.600,   -11.910,1.04000,  1782,   128.720, 0.00000E+0, 1.22200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  1783,'1 ',   183.147,    95.891,    93.480,   -20.390,1.04000,  1783,   220.392, 0.00000E+0, 1.24900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  1784,'1 ',   183.147,   104.007,    93.480,   -20.390,1.04000,  1784,   220.392, 0.00000E+0, 2.30200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  1785,'1 ',   183.147,   135.074,    93.480,   -20.390,1.04000,  1785,   220.392, 0.00000E+0, 1.20800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  1786,'1 ',   183.147,   108.531,    93.480,   -20.390,1.04000,  1786,   220.392, 0.00000E+0, 2.59500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  1787,'1 ',   183.147,   117.325,    93.480,   -20.390,1.04000,  1787,   220.392, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  1797,'1 ',   541.284,  1174.269,   276.290,   -60.250,1.04000,  1797,   651.360, 0.00000E+0, 2.37700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000
  1808,'1 ',    71.799,   -87.876,    36.650,    -7.990,1.00000,  1808,    86.400, 0.00000E+0, 2.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  1808,'2 ',    71.799,   -87.876,    36.650,    -7.990,1.00000,  1808,    86.400, 0.00000E+0, 2.36500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  1808,'3 ',    71.799,   -87.876,    36.650,    -7.990,1.00000,  1808,    86.400, 0.00000E+0, 1.09200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  1808,'4 ',    71.799,   -87.876,    36.650,    -7.990,1.00000,  1808,    86.400, 0.00000E+0, 1.19900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  1808,'5 ',   143.598,  -175.751,    73.300,   -15.980,1.00000,  1808,   172.800, 0.00000E+0, 2.23600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  1808,'6 ',   445.154,  -544.828,   227.220,   -49.550,1.00000,  1808,   535.680, 0.00000E+0, 3.39200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.400,   133.920,   1,1.0000
  1814,'1 ',    62.924,   281.012,    32.120,    -7.000,1.04000,  1814,    75.720, 0.00000E+0, 1.05700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.100,    18.930,   1,1.0000
  1814,'2 ',   309.134,  1380.559,   157.790,   -34.410,1.04000,  1814,   372.000, 0.00000E+0, 1.73200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000
  1822,'1 ',   102.114,   -54.913,    52.120,   -11.370,1.03000,  1822,   122.880, 0.00000E+0, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.400,    30.720,   1,1.0000
  1827,'1 ',    87.954,   234.441,    44.890,    -9.790,1.00000,  1827,   105.840, 0.00000E+0, 1.28800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000
  1827,'2 ',    87.954,   234.441,    44.890,    -9.790,1.00000,  1827,   105.840, 0.00000E+0, 2.71200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000
  1830,'1 ',     2.066,     4.684,     3.460,    -0.750,1.04000,  1830,     8.160, 0.00000E+0, 2.39600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.800,     2.040,   1,1.0000
  1830,'10',    52.328,   118.633,    87.650,   -19.110,1.04000,  1830,   206.640, 0.00000E+0, 2.79400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  1830,'11',    52.328,   118.633,    87.650,   -19.110,1.04000,  1830,   206.640, 0.00000E+0, 1.08100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  1830,'2 ',    34.187,    77.505,    57.260,   -12.490,1.04000,  1830,   135.000, 0.00000E+0, 1.35900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  1830,'3 ',    34.187,    77.505,    57.260,   -12.490,1.04000,  1830,   135.000, 0.00000E+0, 1.35700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  1830,'4 ',    34.187,    77.505,    57.260,   -12.490,1.04000,  1830,   135.000, 0.00000E+0, 2.16200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  1830,'5 ',    34.187,    77.505,    57.260,   -12.490,1.04000,  1830,   135.000, 0.00000E+0, 1.56500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  1830,'6 ',    58.072,   131.655,    97.270,   -21.210,1.04000,  1830,   229.320, 0.00000E+0, 3.26100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   191.100,    57.330,   1,1.0000
  1830,'7 ',    52.328,   118.633,    87.650,   -19.110,1.04000,  1830,   206.640, 0.00000E+0, 1.40300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  1830,'8 ',    52.328,   118.633,    87.650,   -19.110,1.04000,  1830,   206.640, 0.00000E+0, 1.55800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  1830,'9 ',    52.328,   118.633,    87.650,   -19.110,1.04000,  1830,   206.640, 0.00000E+0, 2.44100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  1836,'1 ',    30.550,    58.555,    51.160,   -11.160,1.04000,  1836,   120.620, 0.00000E+0, 1.16100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  1836,'10',    39.505,    75.719,    66.170,   -14.430,1.04000,  1836,   156.000, 0.00000E+0, 1.43400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000
  1836,'11',    39.505,    75.719,    66.170,   -14.430,1.04000,  1836,   156.000, 0.00000E+0, 1.34700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000
  1836,'2 ',    30.550,    58.555,    51.160,   -11.160,1.04000,  1836,   120.620, 0.00000E+0, 1.93500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  1836,'3 ',    30.550,    58.555,    51.160,   -11.160,1.04000,  1836,   120.620, 0.00000E+0, 1.68200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  1836,'4 ',    30.550,    58.555,    51.160,   -11.160,1.04000,  1836,   120.620, 0.00000E+0, 1.83600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  1836,'5 ',    30.550,    58.555,    51.160,   -11.160,1.04000,  1836,   120.620, 0.00000E+0, 2.25400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  1836,'6 ',    30.550,    58.555,    51.160,   -11.160,1.04000,  1836,   120.620, 0.00000E+0, 1.89500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  1836,'7 ',    22.791,    43.684,    38.170,    -8.330,1.04000,  1836,    90.000, 0.00000E+0, 1.55900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  1836,'8 ',     0.000,    23.536,    41.230,    -8.990,1.04000,  1836,    97.200, 0.00000E+0, 1.17900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.000,    24.300,   1,1.0000
  1836,'9 ',     3.555,     6.814,     5.960,    -1.300,1.04000,  1836,    14.040, 0.00000E+0, 1.53700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.700,     3.510,   1,1.0000
  1864,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,  1864,    52.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000
  1873,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  1873,   281.910, 0.00000E+0, 1.06900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  1874,'1 ',     0.000,   101.400,   119.580,   -26.080,1.04000,  1874,   281.910, 0.00000E+0, 1.34200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  1875,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  1875,   281.910, 0.00000E+0, 1.12000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  1876,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,  1876,   281.910, 0.00000E+0, 1.05900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  1886,'1 ',   172.188,    41.791,    87.890,   -19.170,1.01000,  1886,   207.200, 0.00000E+0, 2.44000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  1887,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  1887,   207.200, 0.00000E+0, 1.15100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  1888,'1 ',   172.188,   137.637,    87.890,   -19.170,1.04000,  1888,   207.200, 0.00000E+0, 2.01800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  1889,'1 ',   172.188,    60.333,    87.890,   -19.170,1.01000,  1889,   207.200, 0.00000E+0, 2.83400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  1890,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  1890,   207.200, 0.00000E+0, 1.47700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  1891,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,  1891,   207.200, 0.00000E+0, 1.75200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  1900,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,  1900,   712.080, 0.00000E+0, 2.65100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000
  1901,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,  1901,   712.080, 0.00000E+0, 1.89500E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000
  1910,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,  1910,  1109.880, 0.00000E+0, 3.18900E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   924.900,   277.470,   1,1.0000
  1911,'1 ',   922.317,    14.065,   431.000,  -112.840,1.00000,  1911,  1109.880, 0.00000E+0, 1.32700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000
  1917,'1 ',   234.244,    57.034,   119.560,   -26.070,1.03000,  1917,   281.880, 0.00000E+0, 1.33400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  1918,'1 ',   234.244,    53.074,   119.560,   -26.070,1.03000,  1918,   281.880, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  1919,'1 ',   234.244,    66.931,   119.560,   -26.070,1.03000,  1919,   281.880, 0.00000E+0, 1.53500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  1920,'1 ',   234.244,    58.982,   119.560,   -26.070,1.03000,  1920,   281.880, 0.00000E+0, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  1927,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,  1927,  1077.240, 0.00000E+0, 1.80800E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   897.700,   269.310,   1,1.0000
  1928,'1 ',   895.193,   450.773,   418.330,  -109.520,1.04000,  1928,  1077.240, 0.00000E+0, 2.35600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000
  1939,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,  1939,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000
  1955,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,  1955,    12.000, 0.00000E+0, 1.40600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000
  1956,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,  1956,   422.040, 0.00000E+0, 1.18700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   351.700,   105.510,   1,1.0000
  1957,'1 ',   227.509,   377.667,   163.890,   -42.910,1.04000,  1957,   422.040, 0.00000E+0, 2.69800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.700,   105.510,   1,1.0000
  1969,'1 ',   658.157,    91.564,   307.560,   -80.520,1.03000,  1969,   792.000, 0.00000E+0, 2.63000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  1970,'1 ',   658.157,    47.834,   307.560,   -80.520,1.03000,  1970,   792.000, 0.00000E+0, 3.19900E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  1971,'1 ',   658.157,    74.581,   307.560,   -80.520,1.03000,  1971,   792.000, 0.00000E+0, 2.63100E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  1987,'1 ',     0.000,     1.860,     1.860,    -0.490,1.03000,  1987,     4.800, 0.00000E+0, 2.94600E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  1987,'2 ',     0.000,    98.216,   111.510,   -29.190,1.03000,  1987,   287.160, 0.00000E+0, 3.22200E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   239.300,    71.790,   1,1.0000
  1992,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,  1992,    26.400, 0.00000E+0, 1.29300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.000,     6.600,   1,1.0000
  1995,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,  1995,   209.520, 0.00000E+0, 1.47100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   174.600,    52.380,   1,1.0000
  1995,'2 ',   174.112,  -444.188,    81.360,   -21.300,1.00000,  1995,   209.520, 0.00000E+0, 1.67800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.600,    52.380,   1,1.0000
  1998,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,  1998,   126.000, 0.00000E+0, 1.16300E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    31.500,   1,1.0000
  1998,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,  1998,   117.840, 0.00000E+0, 3.50700E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    98.200,    29.460,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
@!   I,     J,'CKT',     R,          X,         B,                    'N A M E'                 ,   RATE1,   RATE2,   RATE3,   RATE4,   RATE5,   RATE6,   RATE7,   RATE8,   RATE9,  RATE10,  RATE11,  RATE12,    GI,       BI,       GJ,       BJ,STAT,MET,  LEN,  O1,  F1,    O2,  F2,    O3,  F3,    O4,  F4
     1,    64,'1 ', 5.24000E-03, 3.58000E-02,   0.00609,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     1,    64,'2 ', 5.24000E-03, 3.58000E-02,   0.00609,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     1,    71,'1 ', 4.35000E-03, 2.80800E-02,   0.00536,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     1,    71,'2 ', 4.35000E-03, 2.80800E-02,   0.00536,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     2,     7,'1 ', 7.77600E-02, 4.66930E-01,   0.06336,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     2,    10,'1 ', 5.55200E-02, 1.35700E-01,   0.01777,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     3,    22,'1 ', 4.85000E-03, 2.01200E-02,   0.00341,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     3,    55,'1 ', 1.57400E-02, 3.78200E-02,   0.00513,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     4,   357,'1 ', 4.20000E-03, 3.00000E-02,   0.05500,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     5,    25,'1 ', 1.84200E-02, 8.21000E-02,   0.01204,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     5,    61,'1 ', 5.99000E-03, 2.48400E-02,   0.00422,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     5,    67,'1 ', 1.71100E-02, 4.18100E-02,   0.00548,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     7,    15,'1 ', 6.22400E-02, 3.73750E-01,   0.05072,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     7,    31,'1 ', 4.80300E-02, 2.74340E-01,   0.04123,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     8,    32,'1 ', 4.50100E-02, 1.10020E-01,   0.01441,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
     8,    69,'1 ', 8.30000E-03, 3.62800E-02,   0.00553,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    10,    15,'1 ', 4.70300E-02, 2.82430E-01,   0.03833,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    10,    30,'1 ', 6.16000E-02, 3.69900E-01,   0.05020,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    12,    87,'1 ', 4.93400E-02, 2.04690E-01,   0.03473,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    12,   275,'1 ', 5.71000E-02, 2.49770E-01,   0.03804,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    13,    31,'1 ', 4.50900E-02, 2.70780E-01,   0.03675,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    13,    47,'1 ', 9.47000E-03, 6.11700E-02,   0.01167,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    13,    86,'1 ', 7.90000E-02, 1.93110E-01,   0.02529,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    14,    47,'1 ', 3.56600E-02, 1.47940E-01,   0.02510,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    14,    83,'1 ', 4.10500E-02, 1.82930E-01,   0.02682,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    16,    34,'1 ', 1.82800E-02, 1.09760E-01,   0.01489,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    16,    68,'1 ', 2.77300E-02, 1.58370E-01,   0.02380,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    17,    18,'1 ', 3.22700E-02, 7.88700E-02,   0.01033,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    17,    29,'1 ', 3.24400E-02, 1.41880E-01,   0.02161,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    17,    37,'1 ', 7.52000E-03, 3.35200E-02,   0.00491,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    17,    47,'1 ', 3.60000E-02, 1.56000E-01,   0.02400,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    18,    24,'1 ', 1.09400E-02, 6.57200E-02,   0.00892,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    19,    40,'1 ', 4.97800E-02, 2.06510E-01,   0.03504,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    19,    45,'1 ', 1.52200E-02, 3.72000E-02,   0.00487,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    19,    71,'1 ', 4.40000E-03, 2.80000E-02,   0.00540,'                                        ',  225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    19,    71,'2 ', 4.40000E-03, 2.80000E-02,   0.00540,'                                        ',  225.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    19,    84,'1 ', 3.00000E-02, 1.60000E-01,   0.02500,'                                        ',  220.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    20,    25,'1 ', 8.28000E-03, 3.43400E-02,   0.00583,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    20,    84,'1 ', 1.05600E-02, 6.33700E-02,   0.00860,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    20,   283,'1 ', 1.89000E-02, 6.00000E-02,   0.00600,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    20,   354,'1 ', 9.96000E-03, 6.93800E-02,   0.01134,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    22,    28,'1 ', 1.43300E-02, 9.25300E-02,   0.01765,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    22,    28,'2 ', 1.43300E-02, 9.25300E-02,   0.01765,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    24,    90,'1 ', 1.41400E-02, 6.30300E-02,   0.00924,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    27,    45,'1 ', 2.50500E-02, 1.09570E-01,   0.01669,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    27,    56,'1 ', 3.12100E-02, 7.63000E-02,   0.00999,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    28,   333,'1 ', 4.28000E-03, 1.87500E-02,   0.00286,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    29,    56,'1 ', 2.05400E-02, 1.17330E-01,   0.01763,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    30,    38,'1 ', 7.40400E-02, 4.22850E-01,   0.06354,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    30,    83,'1 ', 6.53700E-02, 3.73340E-01,   0.05610,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    32,    36,'1 ', 1.95600E-02, 1.17460E-01,   0.01594,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    32,    38,'1 ', 4.50000E-02, 1.10000E-01,   0.01500,'                                        ',  155.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    33,    81,'1 ', 3.00000E-03, 3.10000E-02,   0.05900,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    33,   274,'1 ', 1.39000E-02, 1.36000E-01,   0.26200,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    34,    67,'1 ', 7.95000E-03, 4.77100E-02,   0.00647,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    36,    88,'1 ', 2.06500E-02, 1.17930E-01,   0.01772,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    37,    71,'1 ', 6.69000E-03, 4.31900E-02,   0.00824,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    38,    82,'1 ', 1.11500E-02, 4.96900E-02,   0.00729,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    38,    83,'1 ', 1.00000E-02, 5.00000E-02,   0.00700,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    40,    90,'1 ', 2.99100E-02, 1.33290E-01,   0.01955,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    41,    65,'1 ', 3.86000E-03, 2.20300E-02,   0.00331,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    41,    67,'1 ', 3.93000E-03, 1.72200E-02,   0.00262,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    44,   243,'1 ', 3.85700E-02, 1.71920E-01,   0.02521,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    44,   354,'1 ', 2.73100E-02, 1.90290E-01,   0.03111,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    45,    64,'1 ', 5.45000E-03, 3.79400E-02,   0.00620,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    46,    87,'1 ', 3.26200E-02, 1.42690E-01,   0.02173,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    46,   233,'1 ', 5.65400E-02, 2.34540E-01,   0.03980,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    47,    85,'1 ', 9.47000E-03, 6.11700E-02,   0.01167,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    53,    81,'1 ', 3.00000E-03, 3.00000E-02,   0.06000,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    54,    56,'1 ', 2.20200E-02, 9.63300E-02,   0.01467,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    54,    89,'1 ', 8.73700E-02, 2.13570E-01,   0.02796,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    55,    89,'1 ', 4.98200E-02, 1.21790E-01,   0.01595,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    56,    61,'1 ', 2.26700E-02, 1.29460E-01,   0.01945,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    56,    65,'1 ', 2.26900E-02, 1.29620E-01,   0.01948,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    58,    69,'1 ', 7.40000E-03, 5.15500E-02,   0.00843,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    58,    69,'2 ', 7.40000E-03, 5.15500E-02,   0.00843,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    58,    87,'1 ', 1.57300E-02, 1.09560E-01,   0.01791,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    58,    87,'2 ', 1.57300E-02, 1.09560E-01,   0.01791,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    61,   266,'1 ', 5.40000E-02, 1.80000E-01,   0.02800,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    68,    88,'1 ', 2.96200E-02, 1.69210E-01,   0.02543,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    69,    82,'1 ', 2.13700E-02, 9.52000E-02,   0.01396,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    79,   272,'1 ', 1.30000E-03, 1.50000E-02,   1.02000,'                                        ', 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    79,   272,'2 ', 1.30000E-03, 1.50000E-02,   1.02000,'                                        ', 2300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    81,   282,'1 ', 9.10000E-03, 8.90000E-02,   0.17100,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    84,   354,'1 ', 2.04900E-02, 9.13100E-02,   0.01339,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    85,    86,'1 ', 3.39200E-02, 1.48380E-01,   0.02260,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    85,    90,'1 ', 2.01800E-02, 1.37860E-01,   0.02346,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    91,   120,'1 ', 3.89000E-02, 1.71440E-01,   0.07980,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    91,   139,'1 ', 2.19300E-02, 9.66700E-02,   0.04500,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    91,   189,'1 ', 5.54000E-03, 2.44300E-02,   0.01137,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    92,   113,'1 ', 8.39000E-03, 3.69700E-02,   0.01721,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    92,   118,'1 ', 9.55000E-03, 4.06200E-02,   0.02032,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    93,   112,'1 ', 9.70000E-04, 1.17500E-02,   0.78032,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    93,   192,'1 ', 3.10000E-04, 3.70000E-03,   0.24573,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    94,   129,'1 ', 3.53000E-03, 2.06700E-02,   0.01032,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    94,   138,'1 ', 1.30000E-03, 9.90000E-03,   0.00520,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    98,   205,'1 ', 8.88000E-03, 5.20700E-02,   0.02600,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    98,   213,'1 ', 8.61000E-03, 3.66100E-02,   0.01831,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
    99,   105,'1 ', 2.25300E-02, 9.93100E-02,   0.04623,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
    99,   143,'1 ', 1.87700E-02, 8.27100E-02,   0.03850,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   100,   140,'1 ', 1.22400E-02, 7.17600E-02,   0.03583,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   100,   173,'1 ', 7.35000E-03, 3.12600E-02,   0.01563,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   100,   200,'1 ', 7.25000E-03, 3.08400E-02,   0.01542,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   101,   152,'1 ', 2.43900E-02, 1.07480E-01,   0.05003,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   101,   170,'1 ', 2.06100E-02, 9.08300E-02,   0.04228,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   101,   182,'1 ', 2.46100E-02, 1.04670E-01,   0.05235,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   102,   218,'1 ', 1.08000E-03, 1.30700E-02,   0.86827,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   103,   132,'1 ', 1.24500E-02, 5.29700E-02,   0.02649,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   103,   143,'1 ', 2.00800E-02, 8.85100E-02,   0.04120,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   103,   184,'1 ', 1.02900E-02, 4.53600E-02,   0.02111,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   103,   214,'1 ', 9.95000E-03, 4.23000E-02,   0.02115,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   105,   120,'1 ', 1.85900E-02, 7.90800E-02,   0.03955,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   106,   128,'1 ', 8.62000E-03, 3.79900E-02,   0.01769,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   106,   579,'1 ', 9.61000E-03, 4.23700E-02,   0.01972,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   107,   134,'1 ', 5.93000E-03, 2.61400E-02,   0.01217,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   107,   160,'1 ', 8.40000E-03, 3.70500E-02,   0.01725,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   108,   187,'1 ', 2.53000E-03, 3.06800E-02,   2.03836,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   108,   218,'1 ', 8.90000E-04, 1.08100E-02,   0.71846,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   109,   184,'1 ', 1.16300E-02, 5.12500E-02,   0.02386,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   111,   136,'1 ', 9.70000E-04, 5.48000E-03,   0.00295,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   111,   146,'1 ', 1.02000E-03, 7.44000E-03,   0.00422,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   112,   204,'1 ', 1.00000E-04, 1.24000E-03,   0.08207,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   113,   131,'1 ', 2.20700E-02, 9.39100E-02,   0.04697,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   113,   155,'1 ', 5.58000E-03, 3.15600E-02,   0.01697,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   116,   146,'1 ', 2.30000E-03, 1.01600E-02,   0.00473,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   116,   158,'1 ', 3.17000E-03, 1.40000E-02,   0.00651,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   117,   149,'1 ', 2.47500E-02, 1.05260E-01,   0.05264,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   117,   219,'1 ', 1.20700E-02, 5.31800E-02,   0.02475,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   118,   181,'1 ', 1.69200E-02, 7.45500E-02,   0.03470,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   119,   136,'1 ', 3.63000E-03, 2.12900E-02,   0.01063,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   119,   200,'1 ', 1.02600E-02, 4.52000E-02,   0.02104,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   119,   203,'1 ', 3.69000E-03, 2.16100E-02,   0.01079,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   121,   197,'1 ', 1.18000E-02, 5.19900E-02,   0.02420,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   121,   213,'1 ', 7.37000E-03, 4.32000E-02,   0.02157,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   122,   139,'1 ', 2.39800E-02, 1.05670E-01,   0.04919,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   122,   178,'1 ', 2.17700E-02, 9.25900E-02,   0.04631,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   123,   205,'1 ', 1.09700E-02, 4.83400E-02,   0.02250,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   123,   213,'1 ', 1.41400E-02, 6.23200E-02,   0.02901,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   124,   220,'1 ', 5.22000E-03, 2.29800E-02,   0.01070,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   124,   853,'1 ', 9.25000E-03, 3.93500E-02,   0.01968,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   125,   134,'1 ', 4.39000E-03, 1.86700E-02,   0.00934,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   125,   137,'1 ', 4.68000E-03, 1.99300E-02,   0.00997,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   126,   157,'1 ', 1.41100E-02, 8.27200E-02,   0.04131,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   126,   182,'1 ', 1.86300E-02, 1.05280E-01,   0.05663,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   127,   146,'1 ', 2.16000E-03, 9.20000E-03,   0.00460,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   127,   173,'1 ', 2.36000E-03, 1.00300E-02,   0.00502,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   128,   156,'1 ', 4.15000E-03, 2.43400E-02,   0.01216,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   128,   201,'1 ', 3.07000E-03, 1.79800E-02,   0.00898,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   129,   172,'1 ', 6.39000E-03, 3.74800E-02,   0.01871,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   130,   177,'1 ', 8.45000E-03, 3.72500E-02,   0.01734,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   130,   850,'1 ', 5.69000E-03, 3.33400E-02,   0.01665,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   130,  1020,'1 ', 3.71000E-03, 2.17300E-02,   0.01085,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   131,   205,'1 ', 2.33500E-02, 9.93200E-02,   0.04967,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   131,   212,'1 ', 8.94000E-03, 3.93800E-02,   0.01833,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   132,   149,'1 ', 1.36000E-02, 5.78600E-02,   0.02893,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   135,   156,'1 ', 1.02100E-02, 4.49700E-02,   0.02093,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   135,   193,'1 ', 1.46500E-02, 6.45300E-02,   0.03004,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   137,   154,'1 ', 3.63000E-03, 2.05100E-02,   0.01103,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   138,   183,'1 ', 3.76000E-03, 2.20300E-02,   0.01100,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   139,   170,'1 ', 2.94400E-02, 1.29730E-01,   0.06039,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   140,   152,'1 ', 9.12000E-03, 5.34900E-02,   0.02671,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   141,   181,'1 ', 2.37700E-02, 1.04750E-01,   0.04876,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   141,   833,'1 ', 1.27300E-02, 5.41200E-02,   0.02707,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   142,   171,'1 ', 6.91000E-03, 3.90400E-02,   0.02100,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   142,   203,'1 ', 8.73000E-03, 4.93400E-02,   0.02654,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   144,   850,'1 ', 7.57000E-03, 4.28000E-02,   0.02302,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   144,   927,'1 ', 1.11800E-02, 6.55200E-02,   0.03272,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   145,   218,'1 ', 3.30000E-02, 4.30000E-02,   2.30000,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   145,   801,'1 ', 8.00000E-04, 9.71000E-03,   0.64507,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   149,   214,'1 ', 5.24000E-03, 2.31000E-02,   0.01075,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   151,   155,'1 ', 6.08000E-03, 3.56200E-02,   0.01779,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   151,   701,'1 ', 4.21000E-03, 2.46800E-02,   0.01232,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   154,   183,'1 ', 4.09000E-03, 2.39700E-02,   0.01197,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   156,   217,'1 ', 7.12000E-03, 4.02500E-02,   0.02165,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   157,   164,'1 ', 1.08700E-02, 6.37100E-02,   0.03181,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   158,   159,'1 ', 9.95000E-03, 5.83200E-02,   0.02912,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   159,   179,'1 ', 1.35000E-03, 7.92000E-03,   0.00396,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   160,   163,'1 ', 5.57000E-03, 3.26700E-02,   0.01631,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   160,   639,'1 ', 1.02000E-02, 4.49300E-02,   0.02092,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   161,   179,'1 ', 2.35000E-03, 1.37600E-02,   0.00687,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   161,   802,'1 ', 7.27000E-03, 3.09500E-02,   0.01548,'                                        ',  245.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   163,   193,'1 ', 8.40000E-03, 4.92500E-02,   0.02460,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   164,   178,'1 ', 1.90800E-02, 8.40900E-02,   0.03914,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   164,   303,'1 ', 1.37700E-02, 8.07300E-02,   0.04031,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   165,   339,'1 ', 5.20000E-03, 2.97200E-02,   0.00447,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   168,   201,'1 ', 2.18000E-03, 1.27800E-02,   0.00638,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   168,   224,'1 ', 3.07000E-03, 1.79800E-02,   0.00898,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   171,   177,'1 ', 1.33800E-02, 5.89600E-02,   0.02745,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   171,   224,'1 ', 1.23600E-02, 7.24400E-02,   0.03618,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   172,   220,'1 ', 1.25700E-02, 5.34900E-02,   0.02675,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   181,   212,'1 ', 1.76300E-02, 7.50000E-02,   0.03751,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   188,   320,'1 ', 5.46000E-03, 5.67900E-02,   0.19351,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   192,   648,'1 ', 5.90000E-04, 7.21000E-03,   0.47876,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   193,   198,'1 ', 1.56000E-03, 1.13900E-02,   0.00646,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   197,   215,'1 ', 4.85000E-03, 2.84200E-02,   0.01419,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   197,   220,'1 ', 4.24000E-03, 1.80300E-02,   0.00902,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   198,   216,'1 ', 1.09000E-02, 6.39300E-02,   0.03192,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   199,   221,'1 ', 9.45000E-03, 4.02200E-02,   0.02012,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   199,  1037,'1 ', 1.61900E-02, 7.13800E-02,   0.03323,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   202,   752,'1 ', 1.31900E-02, 5.81100E-02,   0.02705,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   202,  1037,'1 ', 2.19600E-02, 9.67600E-02,   0.04504,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   204,   614,'1 ', 5.30000E-04, 1.08700E-02,   0.75821,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   204,  1966,'1 ', 5.80000E-04, 1.19800E-02,   0.83533,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   215,  1015,'1 ', 5.19000E-03, 2.93300E-02,   0.01578,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   216,   643,'1 ', 9.81000E-03, 4.32300E-02,   0.02012,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   216,   780,'1 ', 3.41000E-03, 1.99900E-02,   0.00998,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   217,   785,'1 ', 3.80000E-03, 2.22600E-02,   0.01112,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   218,   729,'1 ', 1.00000E-02, 1.00000E-01,   3.00000,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   220,   706,'1 ', 4.46000E-03, 2.61700E-02,   0.01307,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   222,   245,'1 ', 2.14300E-02, 9.37400E-02,   0.01428,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   225,  1227,'1 ', 6.53000E-03, 6.37800E-02,   0.12272,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   225,  1335,'1 ', 6.39000E-03, 4.56600E-02,   0.08324,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   226,   331,'1 ', 1.28300E-02, 7.32700E-02,   0.01101,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   227,   327,'1 ', 1.07100E-02, 4.44100E-02,   0.00754,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   227,   365,'1 ', 2.48000E-03, 1.08500E-02,   0.00165,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   229,   276,'1 ', 7.28600E-02, 1.78110E-01,   0.02332,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   229,   350,'1 ', 2.21000E-02, 1.32720E-01,   0.01801,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   230,   273,'1 ', 1.78400E-02, 7.95000E-02,   0.01166,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   230,   369,'1 ', 1.72100E-02, 7.13900E-02,   0.01211,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   231,   237,'1 ', 2.82000E-02, 1.23340E-01,   0.01878,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   231,   361,'1 ', 8.69000E-03, 3.87300E-02,   0.00568,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   231,   369,'1 ', 1.57100E-02, 8.97100E-02,   0.01348,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   232,   260,'1 ', 3.57500E-02, 1.48310E-01,   0.02517,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   232,   364,'1 ', 2.78000E-02, 1.23890E-01,   0.01817,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   232,   367,'1 ', 4.38900E-02, 1.07300E-01,   0.01405,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   233,   248,'1 ', 2.85000E-02, 1.71170E-01,   0.02323,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   233,   370,'1 ', 3.53900E-02, 1.46830E-01,   0.02492,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   234,   300,'1 ', 2.70400E-02, 1.62390E-01,   0.02204,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   234,   317,'1 ', 2.32500E-02, 1.39600E-01,   0.01894,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   235,   236,'1 ', 1.81400E-02, 1.03600E-01,   0.01557,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   235,   348,'1 ', 2.40900E-02, 1.37600E-01,   0.02068,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   236,  1276,'1 ', 1.81500E-02, 1.03690E-01,   0.01558,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   237,   301,'1 ', 8.33000E-03, 5.00000E-02,   0.00679,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   238,   348,'1 ', 4.52200E-02, 1.97790E-01,   0.03012,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   238,  1262,'1 ', 1.22900E-02, 5.48100E-02,   0.00804,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   239,   345,'1 ', 5.27000E-03, 3.16200E-02,   0.00429,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   239,   351,'1 ', 1.14800E-02, 6.56000E-02,   0.00986,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   239,   352,'1 ', 7.52000E-03, 4.51300E-02,   0.00612,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   240,   307,'1 ', 9.19000E-03, 5.25200E-02,   0.00789,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   240,   327,'1 ', 8.83000E-03, 3.66200E-02,   0.00621,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   240,   355,'1 ', 3.76500E-02, 9.20300E-02,   0.01205,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   240,   363,'1 ', 2.92700E-02, 1.21430E-01,   0.02061,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   242,   274,'1 ', 1.39500E-02, 1.36380E-01,   0.26240,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   242,   282,'1 ', 9.10000E-03, 8.89000E-02,   0.17104,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   243,   248,'1 ', 1.37800E-02, 7.86900E-02,   0.01182,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   243,   338,'1 ', 1.05400E-02, 7.34500E-02,   0.01201,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   243,   338,'2 ', 1.05400E-02, 7.34500E-02,   0.01201,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   245,   273,'1 ', 1.08600E-02, 7.56500E-02,   0.01237,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   245,   962,'1 ', 2.08200E-02, 9.27700E-02,   0.01360,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   246,   257,'1 ', 6.61100E-02, 1.61580E-01,   0.02116,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   246,   309,'1 ', 1.23300E-02, 7.03900E-02,   0.01058,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   247,   273,'1 ', 1.65600E-02, 7.38000E-02,   0.01082,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   247,   291,'1 ', 9.72600E-02, 2.37740E-01,   0.03113,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   247,   339,'1 ', 3.50900E-02, 2.10730E-01,   0.02860,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   249,   259,'1 ', 5.58200E-02, 1.36430E-01,   0.01786,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   249,   260,'1 ', 4.01000E-02, 1.66370E-01,   0.02823,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   249,   325,'1 ', 2.80900E-02, 1.22880E-01,   0.01871,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   250,   960,'1 ', 2.27000E-03, 1.62500E-02,   0.02963,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   251,   326,'1 ', 2.46700E-02, 5.92600E-02,   0.00804,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   253,   371,'1 ', 1.18700E-02, 6.78100E-02,   0.01019,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   253,   806,'1 ', 1.23200E-02, 5.11300E-02,   0.00868,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   254,   296,'1 ', 8.85000E-03, 5.05700E-02,   0.00760,'                                        ',  190.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   254,   338,'1 ', 2.64600E-02, 1.09770E-01,   0.01863,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   255,   278,'1 ', 3.28800E-02, 8.03700E-02,   0.01052,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   255,   294,'1 ', 3.73100E-02, 9.12100E-02,   0.01194,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   255,   364,'1 ', 2.07300E-02, 9.06700E-02,   0.01381,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   256,   318,'1 ', 5.83000E-03, 4.06500E-02,   0.00664,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   256,   323,'1 ', 7.03000E-03, 3.07600E-02,   0.00468,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   257,   360,'1 ', 6.96000E-03, 1.67200E-02,   0.00227,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   259,   290,'1 ', 8.31700E-02, 2.03300E-01,   0.02662,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   260,   290,'1 ', 3.43400E-02, 1.96120E-01,   0.02947,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   261,   302,'1 ', 1.25000E-03, 1.22300E-02,   0.02354,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   261,   312,'1 ', 8.95000E-03, 8.74600E-02,   0.16828,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   262,   304,'1 ', 7.68000E-03, 4.38400E-02,   0.00659,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   262,   309,'1 ', 4.71000E-03, 2.82500E-02,   0.00383,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   264,   296,'1 ', 2.20600E-02, 9.15300E-02,   0.01553,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   264,   363,'1 ', 1.92200E-02, 8.56300E-02,   0.01256,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   265,   270,'1 ', 3.10000E-03, 2.00000E-02,   0.05832,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   265,   282,'1 ', 3.47000E-03, 2.48100E-02,   0.04523,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   266,   288,'1 ', 2.14600E-02, 9.56200E-02,   0.01402,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   266,   335,'1 ', 1.08100E-02, 4.81600E-02,   0.00706,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   270,   302,'1 ', 3.16000E-03, 3.09000E-02,   0.05946,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   270,   306,'1 ', 3.13000E-03, 3.06200E-02,   0.05891,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   271,   288,'1 ', 1.36900E-02, 4.50000E-02,   0.00446,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   271,   353,'1 ', 2.11600E-02, 5.17300E-02,   0.00677,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   272,   610,'1 ', 1.10000E-03, 1.30000E-02,   0.63000,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   272,   610,'2 ', 1.10000E-03, 1.30000E-02,   0.63000,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   272,   685,'1 ', 1.30000E-03, 1.50000E-02,   1.02000,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   272,   959,'1 ', 1.30000E-03, 1.50000E-02,   1.02000,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   274,   384,'1 ', 1.66500E-02, 1.62720E-01,   0.31309,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   276,   317,'1 ', 3.72700E-02, 2.23820E-01,   0.03037,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   276,   331,'1 ', 1.62900E-02, 9.77900E-02,   0.01327,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   277,   282,'1 ', 3.00000E-03, 3.00000E-02,   0.06000,'                                        ', 1000.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   277,   306,'1 ', 1.52000E-03, 1.49000E-02,   0.02867,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   277,   312,'1 ', 3.33000E-03, 3.46600E-02,   0.11812,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   277,   312,'2 ', 3.33000E-03, 3.46600E-02,   0.11812,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   283,   335,'1 ', 1.91200E-02, 4.67200E-02,   0.00612,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   288,   365,'1 ', 1.21800E-02, 5.05100E-02,   0.00857,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   290,   366,'1 ', 3.03700E-02, 1.73470E-01,   0.02607,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   291,   294,'1 ', 1.17500E-02, 6.71200E-02,   0.01009,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   291,   318,'1 ', 1.57600E-02, 7.02500E-02,   0.01030,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   291,   365,'1 ', 1.17500E-02, 5.23400E-02,   0.00768,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   293,   301,'1 ', 1.59900E-02, 9.13200E-02,   0.01372,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   293,   364,'1 ', 1.35400E-02, 3.31100E-02,   0.00434,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   294,   355,'1 ', 5.69000E-03, 2.53500E-02,   0.00372,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   296,   366,'1 ', 1.95800E-02, 1.11840E-01,   0.01681,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   297,   300,'1 ', 1.65700E-02, 9.95300E-02,   0.01351,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   297,   347,'1 ', 1.21200E-02, 6.92100E-02,   0.01040,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   297,   372,'1 ', 3.28600E-02, 1.87690E-01,   0.02820,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   299,   356,'1 ', 7.58200E-02, 1.85320E-01,   0.02427,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   299,   362,'1 ', 7.47000E-02, 1.82590E-01,   0.02391,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   301,   323,'1 ', 5.91000E-03, 3.37700E-02,   0.00508,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   301,   355,'1 ', 1.52300E-02, 6.78600E-02,   0.00995,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   302,   357,'1 ', 4.20000E-03, 3.00300E-02,   0.05475,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   303,   358,'1 ', 1.34700E-02, 5.93600E-02,   0.02763,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   307,   361,'1 ', 8.24000E-03, 3.60500E-02,   0.00549,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   309,   352,'1 ', 6.90000E-03, 1.68700E-02,   0.00221,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   312,   960,'1 ', 2.37000E-03, 2.46000E-02,   0.08383,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   312,   960,'2 ', 2.37000E-03, 2.46000E-02,   0.08383,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   313,   899,'1 ', 9.40000E-03, 5.51200E-02,   0.02752,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   315,   326,'1 ', 4.02000E-03, 2.41600E-02,   0.00328,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   315,   349,'1 ', 1.16400E-02, 2.79600E-02,   0.00379,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   318,   361,'1 ', 1.80000E-02, 4.39900E-02,   0.00576,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   320,   357,'1 ', 3.80000E-03, 2.71800E-02,   0.04955,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   321,   333,'1 ', 3.25000E-03, 2.26300E-02,   0.00370,'                                        ',  340.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   323,   324,'1 ', 1.86900E-02, 8.32900E-02,   0.01221,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   324,   326,'1 ', 1.50000E-02, 8.80000E-02,   0.01200,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   324,   349,'1 ', 1.62000E-02, 7.08600E-02,   0.01079,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   325,   328,'1 ', 1.39500E-02, 7.96600E-02,   0.01197,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   325,  1408,'1 ', 3.35300E-02, 8.19500E-02,   0.01073,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   328,  1206,'1 ', 1.78500E-02, 7.95300E-02,   0.01166,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   332,   371,'1 ', 3.43200E-02, 8.38900E-02,   0.01098,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   332,  1115,'1 ', 2.03400E-02, 1.16190E-01,   0.01746,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   339,   340,'1 ', 2.11500E-02, 8.77300E-02,   0.01489,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   340,   360,'1 ', 1.16800E-02, 7.01500E-02,   0.00952,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   343,   372,'1 ', 2.21500E-02, 1.33020E-01,   0.01805,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   343,   558,'1 ', 2.70000E-02, 1.54200E-01,   0.02317,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   345,   353,'1 ', 9.54000E-03, 3.95600E-02,   0.00671,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   345,   369,'1 ', 2.93600E-02, 1.30850E-01,   0.01919,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   347,   350,'1 ', 5.93600E-02, 1.45110E-01,   0.01900,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   348,  1336,'1 ', 1.80000E-02, 1.00000E-01,   0.01600,'                                        ',  100.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   350,  1109,'1 ', 4.24100E-02, 1.01870E-01,   0.01382,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   351,   365,'1 ', 5.95000E-03, 2.65100E-02,   0.00389,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   356,   368,'1 ', 4.22500E-02, 1.03270E-01,   0.01352,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   362,   366,'1 ', 2.53400E-02, 1.44710E-01,   0.02175,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   362,   370,'1 ', 3.67400E-02, 1.60700E-01,   0.02447,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   367,   368,'1 ', 4.46300E-02, 1.09090E-01,   0.01428,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   373,   410,'1 ', 1.20900E-02, 7.80900E-02,   0.01490,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   373,   473,'1 ', 8.38000E-03, 5.41400E-02,   0.01033,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   373,   473,'2 ', 8.38000E-03, 5.41400E-02,   0.01033,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   373,   498,'1 ', 1.29600E-02, 9.02800E-02,   0.01476,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   374,   384,'1 ', 6.00000E-03, 6.00000E-02,   0.11500,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   374,   483,'1 ', 4.56000E-03, 3.25500E-02,   0.05934,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   375,   392,'1 ', 2.73400E-02, 1.13430E-01,   0.01925,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   375,   484,'1 ', 1.98900E-02, 1.13620E-01,   0.01707,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   376,   381,'1 ', 2.69000E-02, 1.17660E-01,   0.01792,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   376,   567,'1 ', 6.24000E-03, 4.34400E-02,   0.00710,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   377,   397,'1 ', 3.48000E-03, 2.08900E-02,   0.00284,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   377,   404,'1 ', 8.73000E-03, 3.89200E-02,   0.00571,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   377,   492,'1 ', 4.69000E-03, 2.09100E-02,   0.00307,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   378,  1162,'1 ', 1.36300E-02, 7.78200E-02,   0.01169,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   378,  1205,'1 ', 1.48200E-02, 6.60500E-02,   0.00968,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   378,  1396,'1 ', 1.17400E-02, 5.22900E-02,   0.00767,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   379,   522,'1 ', 5.42000E-03, 3.49800E-02,   0.00667,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   379,   522,'2 ', 5.42000E-03, 3.49800E-02,   0.00667,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   379,   535,'1 ', 3.15000E-03, 2.03200E-02,   0.00388,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   379,   535,'2 ', 3.15000E-03, 2.03200E-02,   0.00388,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   381,   555,'1 ', 3.11200E-02, 1.36150E-01,   0.02073,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   382,   404,'1 ', 1.62500E-02, 9.75900E-02,   0.01324,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   382,   473,'1 ', 2.48500E-02, 1.41920E-01,   0.02133,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   382,   491,'1 ', 1.29600E-02, 7.78100E-02,   0.01056,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   382,   541,'1 ', 2.50200E-02, 1.11520E-01,   0.01635,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   383,   459,'1 ', 1.43700E-02, 9.28100E-02,   0.01771,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   383,   477,'1 ', 2.62300E-02, 6.41300E-02,   0.00840,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   383,   492,'1 ', 3.12000E-03, 1.78400E-02,   0.00268,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   384,   501,'1 ', 1.66900E-02, 1.19260E-01,   0.21744,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   385,   558,'1 ', 3.53800E-02, 2.12430E-01,   0.02883,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   386,   393,'1 ', 1.22800E-02, 7.37400E-02,   0.01001,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   386,   487,'1 ', 1.70900E-02, 7.09000E-02,   0.01203,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   387,   451,'1 ', 2.17000E-03, 1.51500E-02,   0.00248,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   387,   451,'2 ', 2.17000E-03, 1.51500E-02,   0.00248,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   387,   457,'1 ', 5.68000E-03, 2.53100E-02,   0.00371,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   387,   493,'1 ', 4.92000E-03, 3.42600E-02,   0.00560,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   388,   407,'1 ', 1.37100E-02, 6.10700E-02,   0.00896,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   388,   519,'1 ', 1.47200E-02, 6.56100E-02,   0.00962,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   389,   437,'1 ', 9.19000E-03, 6.27600E-02,   0.01068,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   389,   437,'2 ', 9.19000E-03, 6.27600E-02,   0.01068,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   389,   491,'1 ', 2.02600E-02, 4.95200E-02,   0.00648,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   390,   421,'1 ', 1.60200E-02, 1.09450E-01,   0.01862,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   390,   421,'2 ', 1.60200E-02, 1.09450E-01,   0.01862,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   390,   493,'1 ', 8.03000E-03, 3.57700E-02,   0.00525,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   390,   520,'1 ', 4.18000E-03, 2.91200E-02,   0.00476,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   390,   520,'2 ', 4.18000E-03, 2.91200E-02,   0.00476,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   391,   459,'1 ', 1.21900E-02, 5.32900E-02,   0.00812,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   391,   537,'1 ', 9.65000E-03, 4.29900E-02,   0.00630,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   392,   557,'1 ', 2.50100E-02, 1.03760E-01,   0.01761,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   393,  1162,'1 ', 4.15200E-02, 1.01490E-01,   0.01329,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   394,   501,'1 ', 6.11000E-03, 5.97400E-02,   0.11495,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   394,  1313,'1 ', 7.54000E-03, 5.38600E-02,   0.09820,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   395,   487,'1 ', 3.07000E-03, 1.98100E-02,   0.00378,'                                        ',  260.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   397,   458,'1 ', 2.76000E-03, 1.88300E-02,   0.00320,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   397,   458,'2 ', 2.76000E-03, 1.88300E-02,   0.00320,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   398,  1451,'1 ', 2.86000E-03, 2.04500E-02,   0.03728,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   398,  1682,'1 ', 2.80000E-04, 2.95000E-03,   0.01006,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   398,  1682,'2 ', 2.80000E-04, 2.95000E-03,   0.01006,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   399,  1303,'1 ', 1.20100E-02, 7.76000E-02,   0.01480,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   399,  1683,'1 ', 3.21000E-03, 1.40700E-02,   0.00214,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   401,   413,'1 ', 4.12100E-02, 1.80280E-01,   0.02746,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   401,   517,'1 ', 2.05300E-02, 8.98000E-02,   0.01368,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   402,   421,'1 ', 2.10900E-02, 5.15400E-02,   0.00675,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   402,   511,'1 ', 1.93100E-02, 8.60500E-02,   0.01262,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   403,   471,'1 ', 3.60000E-03, 1.60000E-02,   0.00300,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   403,   517,'1 ', 9.84000E-03, 6.85400E-02,   0.01120,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   403,   517,'2 ', 9.84000E-03, 6.85400E-02,   0.01120,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   403,   560,'1 ', 3.97000E-03, 1.64800E-02,   0.00280,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   404,   524,'1 ', 1.50600E-02, 1.02890E-01,   0.01751,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   405,   434,'1 ', 5.06000E-03, 2.09900E-02,   0.00356,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   405,   520,'1 ', 2.43100E-02, 5.94200E-02,   0.00778,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   406,   502,'1 ', 3.45500E-02, 1.53960E-01,   0.02258,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   406,   559,'1 ', 5.90100E-02, 1.44240E-01,   0.01889,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   407,   424,'1 ', 9.75000E-03, 5.85400E-02,   0.00794,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   407,   469,'1 ', 1.61700E-02, 7.07500E-02,   0.01077,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   408,   424,'1 ', 1.09300E-02, 6.56100E-02,   0.00890,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   408,   495,'1 ', 1.63500E-02, 9.34100E-02,   0.01404,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   408,   548,'1 ', 3.18100E-02, 7.77500E-02,   0.01018,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   409,   443,'1 ', 2.20000E-04, 2.24000E-03,   0.00764,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   409,   443,'2 ', 2.20000E-04, 2.24000E-03,   0.00764,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   409,   521,'1 ', 7.65000E-03, 7.95600E-02,   0.27111,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   409,   521,'2 ', 7.65000E-03, 7.95600E-02,   0.27111,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   409,   521,'3 ', 7.65000E-03, 7.95600E-02,   0.27111,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   410,   444,'1 ', 1.48000E-03, 9.57000E-03,   0.00183,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   410,   444,'2 ', 1.48000E-03, 9.57000E-03,   0.00183,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   410,   444,'3 ', 1.48000E-03, 9.57000E-03,   0.00183,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   410,   449,'1 ', 4.57000E-03, 3.18600E-02,   0.00521,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   410,   449,'2 ', 4.57000E-03, 3.18600E-02,   0.00521,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   410,   449,'3 ', 4.57000E-03, 3.18600E-02,   0.00521,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   411,   443,'1 ', 1.90000E-03, 1.97100E-02,   0.06717,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   411,   443,'2 ', 1.90000E-03, 1.97100E-02,   0.06717,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   412,   458,'1 ', 3.12000E-03, 2.01500E-02,   0.00384,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   412,   458,'2 ', 3.12000E-03, 2.01500E-02,   0.00384,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   412,   477,'1 ', 2.98000E-03, 1.92500E-02,   0.00367,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   412,   477,'2 ', 2.98000E-03, 1.92500E-02,   0.00367,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   413,   489,'1 ', 1.21800E-02, 5.42800E-02,   0.00796,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   414,   489,'1 ', 2.64000E-03, 1.80400E-02,   0.00307,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   414,   555,'1 ', 3.11700E-02, 1.38910E-01,   0.02037,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   418,   524,'1 ', 4.08000E-03, 2.78400E-02,   0.00474,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   418,   525,'1 ', 3.35000E-03, 2.33200E-02,   0.00381,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   418,   525,'2 ', 3.35000E-03, 2.33200E-02,   0.00381,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   419,   456,'1 ', 9.27000E-03, 4.05300E-02,   0.00617,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   419,   564,'1 ', 3.79000E-03, 2.64300E-02,   0.00432,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   419,   564,'2 ', 3.79000E-03, 2.64300E-02,   0.00432,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   421,   497,'1 ', 1.55400E-02, 8.87600E-02,   0.01334,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   423,   522,'1 ', 9.10000E-03, 6.21300E-02,   0.01057,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   423,   522,'2 ', 9.10000E-03, 6.21300E-02,   0.01057,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   423,   561,'1 ', 2.28900E-02, 1.47830E-01,   0.02820,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   423,   561,'2 ', 2.28900E-02, 1.47830E-01,   0.02820,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   425,   448,'1 ', 4.54000E-03, 3.10400E-02,   0.00528,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   425,   448,'2 ', 4.54000E-03, 3.10400E-02,   0.00528,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   425,   479,'1 ', 1.14100E-02, 4.99100E-02,   0.00760,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   425,   515,'1 ', 3.70000E-03, 2.57700E-02,   0.00421,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   425,   515,'2 ', 3.70000E-03, 2.57700E-02,   0.00421,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   426,   528,'1 ', 1.24000E-03, 1.28700E-02,   0.04387,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   426,   551,'1 ', 1.17000E-03, 1.14600E-02,   0.02204,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   427,   478,'1 ', 2.71000E-03, 1.74800E-02,   0.00334,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   427,   478,'2 ', 2.71000E-03, 1.74800E-02,   0.00334,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   427,   515,'1 ', 5.63000E-03, 3.92400E-02,   0.00641,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   427,   515,'2 ', 5.63000E-03, 3.92400E-02,   0.00641,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   434,   439,'1 ', 9.89000E-03, 2.37600E-02,   0.00322,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   434,   469,'1 ', 9.46000E-03, 6.45900E-02,   0.01099,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   434,   469,'2 ', 9.46000E-03, 6.45900E-02,   0.01099,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   434,   474,'1 ', 6.22000E-03, 4.01700E-02,   0.00766,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   434,   474,'2 ', 6.22000E-03, 4.01700E-02,   0.00766,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   436,   438,'1 ', 1.30000E-02, 5.79700E-02,   0.00850,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   436,   477,'1 ', 3.16000E-03, 2.04300E-02,   0.00390,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   436,   477,'2 ', 3.16000E-03, 2.04300E-02,   0.00390,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   437,   481,'1 ', 3.46000E-03, 2.36200E-02,   0.00402,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   437,   564,'1 ', 4.73000E-03, 3.29400E-02,   0.00539,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   437,   564,'2 ', 4.73000E-03, 3.29400E-02,   0.00539,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   437,   564,'3 ', 4.73000E-03, 3.29400E-02,   0.00539,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   438,   473,'1 ', 9.73000E-03, 5.55500E-02,   0.00835,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   438,   556,'1 ', 1.85500E-02, 8.26800E-02,   0.01212,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   439,   442,'1 ', 6.81000E-03, 3.89200E-02,   0.00585,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   440,   553,'1 ', 2.00000E-03, 2.00000E-02,   0.07000,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   440,   562,'1 ', 1.37000E-03, 1.42100E-02,   0.04843,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   440,   562,'2 ', 1.37000E-03, 1.42100E-02,   0.04843,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   441,   476,'1 ', 9.00000E-03, 4.01000E-02,   0.00588,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   442,   526,'1 ', 6.71000E-03, 2.78000E-02,   0.00472,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   442,   538,'1 ', 2.84000E-03, 1.98100E-02,   0.00324,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   442,   538,'2 ', 2.84000E-03, 1.98100E-02,   0.00324,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   443,   516,'1 ', 6.00000E-03, 6.00000E-02,   0.11500,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   443,   553,'1 ', 1.01500E-02, 7.24800E-02,   0.13214,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   443,   562,'1 ', 6.20000E-03, 6.44900E-02,   0.21975,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   444,   525,'1 ', 1.01300E-02, 5.78600E-02,   0.00869,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   448,   490,'1 ', 3.25000E-03, 1.94900E-02,   0.00265,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   448,   550,'1 ', 1.56900E-02, 8.95900E-02,   0.01346,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   449,   527,'1 ', 3.38000E-03, 2.30800E-02,   0.00393,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   449,   527,'2 ', 3.38000E-03, 2.30800E-02,   0.00393,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   450,   510,'1 ', 4.21000E-03, 4.37700E-02,   0.14917,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   450,   521,'1 ', 4.84000E-03, 5.03300E-02,   0.17151,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   450,   551,'1 ', 4.09000E-03, 3.99400E-02,   0.07686,'                                        ',  647.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   450,   553,'1 ', 2.00000E-03, 2.00000E-02,   0.07000,'                                        ',  820.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   456,   476,'1 ', 2.19200E-02, 9.59200E-02,   0.01461,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   456,   480,'1 ', 1.64100E-02, 7.17900E-02,   0.01093,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   457,   526,'1 ', 5.63000E-03, 2.46300E-02,   0.00375,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   459,   564,'1 ', 1.63700E-02, 6.79300E-02,   0.01153,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   469,   539,'1 ', 9.15000E-03, 6.25000E-02,   0.01063,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   469,   539,'2 ', 9.15000E-03, 6.25000E-02,   0.01063,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   470,   490,'1 ', 1.86000E-03, 7.73000E-03,   0.00131,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   470,   520,'1 ', 2.16000E-03, 1.39300E-02,   0.00266,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   470,   520,'2 ', 2.16000E-03, 1.39300E-02,   0.00266,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   470,   538,'1 ', 1.85000E-03, 1.28700E-02,   0.00210,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   470,   538,'2 ', 1.85000E-03, 1.28700E-02,   0.00210,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   470,   538,'3 ', 1.85000E-03, 1.28700E-02,   0.00210,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   471,   545,'1 ', 1.93100E-02, 8.01300E-02,   0.01360,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   471,   567,'1 ', 2.02200E-02, 9.01100E-02,   0.01321,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   472,   496,'1 ', 4.11000E-03, 2.65200E-02,   0.00506,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   472,   496,'2 ', 4.11000E-03, 2.65200E-02,   0.00506,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   472,   541,'1 ', 6.34000E-03, 4.33400E-02,   0.00737,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   472,   541,'2 ', 6.34000E-03, 4.33400E-02,   0.00737,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   474,   515,'1 ', 1.29400E-02, 3.10900E-02,   0.00422,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   478,   540,'1 ', 8.18000E-03, 3.58000E-02,   0.00545,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   479,   526,'1 ', 3.73000E-03, 2.12700E-02,   0.00320,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   480,   541,'1 ', 2.88600E-02, 1.19740E-01,   0.02032,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   481,   556,'1 ', 8.61000E-03, 3.84000E-02,   0.00563,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   482,   494,'1 ', 1.93200E-02, 1.31960E-01,   0.02245,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   482,   494,'2 ', 1.93200E-02, 1.31960E-01,   0.02245,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   482,   511,'1 ', 6.60000E-03, 4.59900E-02,   0.00752,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   482,   511,'2 ', 6.60000E-03, 4.59900E-02,   0.00752,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   483,   516,'1 ', 2.50000E-03, 2.44800E-02,   0.04711,'                                        ',  548.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   484,   560,'1 ', 2.37000E-03, 1.61600E-02,   0.00275,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   484,   560,'2 ', 2.37000E-03, 1.61600E-02,   0.00275,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   487,   542,'1 ', 1.48900E-02, 6.17600E-02,   0.01048,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   488,   509,'1 ', 1.47000E-02, 8.39500E-02,   0.01262,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   488,   518,'1 ', 2.46000E-02, 1.40510E-01,   0.02111,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   489,   534,'1 ', 2.45300E-02, 1.67600E-01,   0.02851,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   492,   527,'1 ', 3.13000E-03, 2.18300E-02,   0.00357,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   492,   527,'2 ', 3.13000E-03, 2.18300E-02,   0.00357,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   493,   550,'1 ', 1.63700E-02, 9.82600E-02,   0.01333,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   494,   498,'1 ', 2.04400E-02, 1.32010E-01,   0.02518,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   494,   498,'2 ', 2.04400E-02, 1.32010E-01,   0.02518,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   495,  1314,'1 ', 3.21800E-02, 7.86500E-02,   0.01030,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   496,   563,'1 ', 5.22000E-03, 3.64000E-02,   0.00595,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   496,   563,'2 ', 5.22000E-03, 3.64000E-02,   0.00595,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   496,   563,'3 ', 5.22000E-03, 3.64000E-02,   0.00595,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   497,   514,'1 ', 2.10100E-02, 1.26160E-01,   0.01712,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   499,   500,'1 ', 3.74800E-02, 9.00200E-02,   0.01222,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   499,   546,'1 ', 2.35900E-02, 1.41660E-01,   0.01922,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   500,   549,'1 ', 1.38600E-02, 7.91600E-02,   0.01190,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   501,  1358,'1 ', 7.39000E-03, 5.28100E-02,   0.09628,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   502,   513,'1 ', 2.00600E-02, 8.32400E-02,   0.01413,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   502,  1405,'1 ', 1.82700E-02, 7.99400E-02,   0.01217,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   509,   514,'1 ', 8.82000E-03, 5.03800E-02,   0.00757,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   509,   539,'1 ', 1.14400E-02, 5.00200E-02,   0.00762,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   510,   521,'1 ', 4.11000E-03, 2.93600E-02,   0.05353,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   510,   566,'1 ', 1.63900E-02, 1.17060E-01,   0.21342,'                                        ',  523.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   511,   535,'1 ', 1.97500E-02, 8.19400E-02,   0.01390,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   513,   559,'1 ', 2.76100E-02, 1.14550E-01,   0.01944,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   516,   566,'1 ', 2.41000E-03, 2.50600E-02,   0.08540,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   516,   566,'2 ', 2.41000E-03, 2.50600E-02,   0.08540,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   518,   549,'1 ', 3.14900E-02, 1.89100E-01,   0.02566,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   519,   543,'1 ', 2.61200E-02, 1.16410E-01,   0.01707,'                                        ',  170.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   519,   552,'1 ', 7.74000E-03, 5.28600E-02,   0.00899,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   521,   528,'1 ', 6.09000E-03, 6.33400E-02,   0.21583,'                                        ',  750.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   525,   534,'1 ', 4.12000E-03, 2.66100E-02,   0.00508,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   529,   538,'1 ', 5.70000E-04, 3.94000E-03,   0.00064,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   529,   538,'2 ', 5.70000E-04, 3.94000E-03,   0.00064,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   529,   538,'3 ', 5.70000E-04, 3.94000E-03,   0.00064,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   529,   538,'4 ', 5.70000E-04, 3.94000E-03,   0.00064,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   537,   556,'1 ', 1.45300E-02, 6.35900E-02,   0.00968,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   540,   550,'1 ', 8.15000E-03, 3.56700E-02,   0.00543,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   542,  1271,'1 ', 1.49200E-02, 6.52900E-02,   0.00994,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   542,  1396,'1 ', 1.18900E-02, 5.20200E-02,   0.00792,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   543,  1438,'1 ', 2.38200E-02, 1.04230E-01,   0.01587,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   544,  1065,'1 ', 7.22000E-03, 2.99500E-02,   0.00508,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   544,  1326,'1 ', 1.17300E-02, 4.86500E-02,   0.00826,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   545,   546,'1 ', 2.19400E-02, 9.59800E-02,   0.01462,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   548,  1303,'1 ', 2.65600E-02, 1.16180E-01,   0.01769,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   551,  1682,'1 ', 1.01100E-02, 7.22500E-02,   0.13172,'                                        ',  443.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   554,   561,'1 ', 1.22300E-02, 8.35800E-02,   0.01422,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   554,   561,'2 ', 1.22300E-02, 8.35800E-02,   0.01422,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   554,   564,'1 ', 6.49000E-03, 4.52200E-02,   0.00739,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   554,   564,'2 ', 6.49000E-03, 4.52200E-02,   0.00739,'                                        ',  250.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   557,   559,'1 ', 2.89900E-02, 1.26820E-01,   0.01931,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   565,  1289,'1 ', 2.65000E-03, 3.21000E-02,   2.13231,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   568,   746,'1 ', 2.33000E-03, 1.02600E-02,   0.00478,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   568,   778,'1 ', 1.27000E-03, 7.20000E-03,   0.00387,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   568,  1001,'1 ', 4.55000E-03, 1.93600E-02,   0.00968,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   569,   991,'1 ', 7.57000E-03, 4.27600E-02,   0.02300,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   569,  1041,'1 ', 4.00000E-03, 2.26000E-02,   0.01216,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   570,   698,'1 ', 8.46000E-03, 3.59800E-02,   0.01800,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   570,  1000,'1 ', 7.39000E-03, 3.25600E-02,   0.01515,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   571,   637,'1 ', 7.40000E-04, 5.43000E-03,   0.00308,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   571,   637,'2 ', 7.40000E-04, 5.43000E-03,   0.00308,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   571,   637,'3 ', 7.40000E-04, 5.43000E-03,   0.00308,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   571,   854,'1 ', 6.50000E-04, 4.98000E-03,   0.00262,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   571,   854,'2 ', 6.50000E-04, 4.98000E-03,   0.00262,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   571,   859,'1 ', 4.95000E-03, 2.10700E-02,   0.01054,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   572,   577,'1 ', 1.10000E-03, 6.45000E-03,   0.00322,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   572,   730,'1 ', 8.80000E-04, 6.48000E-03,   0.00367,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   573,   699,'1 ', 1.00900E-02, 5.70600E-02,   0.03069,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   573,   912,'1 ', 1.14700E-02, 5.05500E-02,   0.02353,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   573,   961,'1 ', 3.97000E-03, 2.90900E-02,   0.01648,'                                        ',  400.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   574,   859,'1 ', 1.75000E-03, 7.69000E-03,   0.00358,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   574,   876,'1 ', 1.60000E-03, 7.04000E-03,   0.00328,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   574,  1047,'1 ', 1.39000E-03, 6.10000E-03,   0.00284,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   575,   661,'1 ', 1.27000E-03, 9.69000E-03,   0.00509,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   575,   661,'2 ', 1.27000E-03, 9.69000E-03,   0.00509,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   575,   951,'1 ', 1.06000E-03, 8.03000E-03,   0.00422,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   575,   951,'2 ', 1.06000E-03, 8.03000E-03,   0.00422,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   576,   619,'1 ', 7.46000E-03, 4.37100E-02,   0.02183,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   576,  1924,'1 ', 5.45000E-03, 3.19300E-02,   0.01595,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   577,   582,'1 ', 6.63000E-03, 2.92000E-02,   0.01359,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   578,   666,'1 ', 7.98000E-03, 3.39400E-02,   0.01697,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   578,   721,'1 ', 6.45000E-03, 2.84100E-02,   0.01322,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   578,   791,'1 ', 7.45000E-03, 3.28300E-02,   0.01528,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   579,  1020,'1 ', 5.56000E-03, 3.25700E-02,   0.01626,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   580,   628,'1 ', 2.80000E-04, 3.36000E-03,   0.22327,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   580,   729,'1 ', 4.40000E-04, 5.34000E-03,   0.35461,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   580,   926,'1 ', 4.40000E-04, 5.30000E-03,   0.35460,'                                        ', 4352.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   580,  1044,'1 ', 5.70000E-04, 6.86000E-03,   0.45585,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   581,   830,'1 ', 1.28000E-03, 9.72000E-03,   0.00511,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   581,   830,'2 ', 1.28000E-03, 9.72000E-03,   0.00511,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   581,   830,'3 ', 1.28000E-03, 9.72000E-03,   0.00511,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   581,   985,'1 ', 1.35000E-03, 1.02800E-02,   0.00540,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   581,   985,'2 ', 1.35000E-03, 1.02800E-02,   0.00540,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   582,   783,'1 ', 4.80000E-03, 2.04100E-02,   0.01021,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   582,   880,'1 ', 5.23000E-03, 2.22500E-02,   0.01113,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   583,   620,'1 ', 3.40000E-04, 4.14000E-03,   0.27523,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   583,   801,'1 ', 3.70000E-04, 7.53000E-03,   0.52503,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   583,   801,'2 ', 3.70000E-04, 7.53000E-03,   0.52503,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   583,   978,'1 ', 3.40000E-04, 6.95000E-03,   0.48479,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   584,   741,'1 ', 5.61000E-03, 3.28800E-02,   0.01642,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   586,   966,'1 ', 2.90000E-04, 6.00000E-03,   0.41836,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   586,   978,'1 ', 5.60000E-04, 1.13900E-02,   0.79467,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   586,  1044,'1 ', 2.10000E-04, 4.35000E-03,   0.30317,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   587,   814,'1 ', 1.73000E-03, 1.31400E-02,   0.00690,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   587,   814,'2 ', 1.73000E-03, 1.31400E-02,   0.00690,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   587,   871,'1 ', 2.63000E-03, 2.00000E-02,   0.01050,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   587,   871,'2 ', 2.63000E-03, 2.00000E-02,   0.01050,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   587,  1006,'1 ', 3.41000E-03, 2.59400E-02,   0.01362,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   587,  1006,'2 ', 3.41000E-03, 2.59400E-02,   0.01362,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   589,   705,'1 ', 3.81000E-03, 1.67900E-02,   0.00781,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   589,   747,'1 ', 3.00000E-03, 1.32300E-02,   0.00616,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   589,  1017,'1 ', 9.23000E-03, 5.21700E-02,   0.02806,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   590,  1018,'1 ', 4.95000E-03, 3.76800E-02,   0.01978,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   590,  1018,'2 ', 4.95000E-03, 3.76800E-02,   0.01978,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   590,  1038,'1 ', 3.22000E-03, 2.35700E-02,   0.01336,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   590,  1038,'2 ', 3.22000E-03, 2.35700E-02,   0.01336,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   591,   669,'1 ', 1.40000E-03, 1.06300E-02,   0.00558,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   591,   669,'2 ', 1.40000E-03, 1.06300E-02,   0.00558,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   591,   940,'1 ', 1.36000E-03, 7.98000E-03,   0.00399,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   592,   663,'1 ', 2.94000E-03, 1.65900E-02,   0.00893,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   592,  1034,'1 ', 1.57000E-03, 1.19600E-02,   0.00628,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   592,  1034,'2 ', 1.57000E-03, 1.19600E-02,   0.00628,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   592,  1046,'1 ', 2.06000E-03, 1.56400E-02,   0.00821,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   593,   662,'1 ', 9.60000E-04, 7.03000E-03,   0.00399,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   593,   662,'2 ', 9.60000E-04, 7.03000E-03,   0.00399,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   593,   798,'1 ', 1.65000E-03, 9.66000E-03,   0.00482,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   593,  1043,'1 ', 3.94000E-03, 1.73600E-02,   0.00808,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   594,   707,'1 ', 4.77000E-03, 2.69900E-02,   0.01452,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   594,  1026,'1 ', 3.76000E-03, 2.20200E-02,   0.01099,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   595,   877,'1 ', 4.23000E-03, 2.47800E-02,   0.01237,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   595,   995,'1 ', 3.26000E-03, 2.48000E-02,   0.01302,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   596,   861,'1 ', 3.45000E-03, 2.02000E-02,   0.01009,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   596,   973,'1 ', 5.13000E-03, 2.26300E-02,   0.01054,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   597,   655,'1 ', 3.04000E-03, 1.71800E-02,   0.00924,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   597,   779,'1 ', 2.20000E-03, 9.69000E-03,   0.00451,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   597,   793,'1 ', 2.30000E-03, 1.75100E-02,   0.00919,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   597,   793,'2 ', 2.30000E-03, 1.75100E-02,   0.00919,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   597,   894,'1 ', 1.88000E-03, 8.29000E-03,   0.00386,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   598,   612,'1 ', 4.00000E-04, 8.14000E-03,   0.56760,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   598,   915,'1 ', 1.80000E-04, 3.67000E-03,   0.25593,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   598,   949,'1 ', 6.00000E-05, 1.15000E-03,   0.08036,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   599,   878,'1 ', 1.14000E-03, 8.36000E-03,   0.00474,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   599,   878,'2 ', 1.14000E-03, 8.36000E-03,   0.00474,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   599,   878,'3 ', 1.14000E-03, 8.36000E-03,   0.00474,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   599,   936,'1 ', 3.30000E-03, 1.93400E-02,   0.00966,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   608,   717,'1 ', 5.98000E-03, 3.50400E-02,   0.01750,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   608,   849,'1 ', 7.58000E-03, 4.44500E-02,   0.02220,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   609,   718,'1 ', 3.10000E-03, 2.36000E-02,   0.01239,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   609,   718,'2 ', 3.10000E-03, 2.36000E-02,   0.01239,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   609,   750,'1 ', 3.20000E-03, 2.43100E-02,   0.01276,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   609,   750,'2 ', 3.20000E-03, 2.43100E-02,   0.01276,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   610,   685,'1 ', 1.27000E-03, 1.53900E-02,   1.02213,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   610,   825,'1 ', 5.00000E-04, 6.03000E-03,   0.40075,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   610,   978,'1 ', 5.50000E-04, 6.72000E-03,   0.44670,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   611,   851,'1 ', 1.15000E-02, 5.06900E-02,   0.02360,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   612,   744,'1 ', 5.40000E-04, 1.09700E-02,   0.76512,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   612,   825,'1 ', 7.80000E-04, 9.44000E-03,   0.62704,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   612,  1009,'1 ', 1.90000E-04, 2.35000E-03,   0.15601,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   613,  1045,'1 ', 2.68000E-03, 2.03700E-02,   0.01070,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   613,  1045,'2 ', 2.68000E-03, 2.03700E-02,   0.01070,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   613,  1045,'3 ', 2.68000E-03, 2.03700E-02,   0.01070,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   613,  1045,'4 ', 2.68000E-03, 2.03700E-02,   0.01070,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   614,   869,'1 ', 5.90000E-04, 7.13000E-03,   0.47354,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   614,   915,'1 ', 7.00000E-04, 8.50000E-03,   0.56460,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   614,  1914,'1 ', 1.42000E-03, 2.90300E-02,   2.02497,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   614,  1966,'1 ', 6.00000E-03, 1.00000E-02,   0.83000,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   615,  1019,'1 ', 2.79000E-03, 2.12500E-02,   0.01116,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   615,  1019,'2 ', 2.79000E-03, 2.12500E-02,   0.01116,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   617,  1878,'1 ', 1.30000E-02, 5.40000E-02,   0.02700,'                                        ',  186.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   617,  1964,'1 ', 1.30000E-02, 5.40000E-02,   0.02700,'                                        ',  186.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   618,   738,'1 ', 8.80000E-04, 6.47000E-03,   0.00367,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   618,   738,'2 ', 8.80000E-04, 6.47000E-03,   0.00367,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   618,   922,'1 ', 1.18000E-03, 8.95000E-03,   0.00470,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   618,   922,'2 ', 1.18000E-03, 8.95000E-03,   0.00470,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   619,   788,'1 ', 5.43000E-03, 3.06900E-02,   0.01651,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   620,   761,'1 ', 3.40000E-04, 4.10000E-03,   0.27500,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   621,   752,'1 ', 1.35500E-02, 5.76500E-02,   0.02883,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   621,   762,'1 ', 7.50000E-03, 4.39700E-02,   0.02196,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   624,   991,'1 ', 5.07000E-03, 2.86800E-02,   0.01543,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   624,  1988,'1 ', 3.96000E-03, 3.01200E-02,   0.01581,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   625,  1905,'1 ', 7.19000E-03, 4.10600E-02,   0.00617,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   628,   869,'1 ', 7.80000E-04, 9.50000E-03,   0.63080,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   628,   887,'1 ', 2.60000E-04, 3.14000E-03,   0.20858,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   628,   966,'1 ', 5.00000E-04, 1.01600E-02,   0.70838,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   629,   690,'1 ', 9.50000E-04, 7.21000E-03,   0.00379,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   629,   690,'2 ', 9.50000E-04, 7.21000E-03,   0.00379,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   629,   690,'3 ', 9.50000E-04, 7.21000E-03,   0.00379,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   629,   690,'4 ', 9.50000E-04, 7.21000E-03,   0.00379,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   629,   708,'1 ', 8.40000E-04, 6.42000E-03,   0.00337,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   629,   708,'2 ', 8.40000E-04, 6.42000E-03,   0.00337,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   629,   708,'3 ', 8.40000E-04, 6.42000E-03,   0.00337,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   635,   693,'1 ', 2.04000E-03, 9.02000E-03,   0.00420,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   635,   990,'1 ', 1.11000E-03, 6.51000E-03,   0.00325,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   636,   703,'1 ', 3.70000E-03, 2.16800E-02,   0.01083,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   636,   924,'1 ', 4.59000E-03, 3.48800E-02,   0.01831,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   637,   668,'1 ', 1.14000E-03, 8.68000E-03,   0.00456,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   637,   668,'2 ', 1.14000E-03, 8.68000E-03,   0.00456,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   637,   668,'3 ', 1.14000E-03, 8.68000E-03,   0.00456,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   637,   668,'4 ', 1.14000E-03, 8.68000E-03,   0.00456,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   637,   668,'5 ', 1.14000E-03, 8.68000E-03,   0.00456,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   637,   681,'1 ', 1.08000E-03, 7.90000E-03,   0.00448,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   637,   681,'2 ', 1.08000E-03, 7.90000E-03,   0.00448,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   638,   686,'1 ', 5.16000E-03, 2.27200E-02,   0.01058,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   638,  1049,'1 ', 1.11000E-02, 6.50500E-02,   0.03248,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   639,   712,'1 ', 4.30000E-03, 3.27200E-02,   0.01718,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   639,   896,'1 ', 3.69000E-03, 2.16100E-02,   0.01079,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   640,   832,'1 ', 2.19400E-02, 9.33300E-02,   0.04668,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   640,   942,'1 ', 2.44900E-02, 1.07910E-01,   0.05023,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   641,   792,'1 ', 5.33000E-03, 2.26800E-02,   0.01134,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   642,  1948,'1 ', 9.71000E-03, 5.83100E-02,   0.00791,'                                        ',   98.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   643,   725,'1 ', 3.99000E-03, 1.75700E-02,   0.00818,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   644,   703,'1 ', 1.81000E-03, 1.37900E-02,   0.00724,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   644,   703,'2 ', 1.81000E-03, 1.37900E-02,   0.00724,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   644,   943,'1 ', 1.52000E-03, 8.91000E-03,   0.00445,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   645,   707,'1 ', 5.53000E-03, 3.12700E-02,   0.01682,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   645,   893,'1 ', 8.66000E-03, 3.81700E-02,   0.01777,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   646,   728,'1 ', 5.16000E-03, 3.02400E-02,   0.01510,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   646,   786,'1 ', 5.17000E-03, 2.28000E-02,   0.01061,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   646,   942,'1 ', 6.80000E-03, 3.90000E-02,   0.00500,'                                        ',  221.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   647,   651,'1 ', 2.19000E-03, 1.28300E-02,   0.00641,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   647,   895,'1 ', 2.14000E-03, 1.25300E-02,   0.00625,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   647,  1005,'1 ', 1.07000E-03, 6.05000E-03,   0.00326,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   648,   860,'1 ', 7.00000E-05, 1.34000E-03,   0.09371,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   648,   887,'1 ', 7.00000E-04, 8.53000E-03,   0.56646,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   648,  1029,'1 ', 2.00000E-04, 2.37000E-03,   0.15714,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   649,   922,'1 ', 1.49000E-03, 1.13400E-02,   0.00596,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   649,   922,'2 ', 1.49000E-03, 1.13400E-02,   0.00596,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   649,   922,'3 ', 1.49000E-03, 1.13400E-02,   0.00596,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   650,   722,'1 ', 2.29000E-03, 1.29300E-02,   0.00695,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   650,  1033,'1 ', 1.81000E-03, 7.97000E-03,   0.00371,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   651,   742,'1 ', 2.88000E-03, 1.62900E-02,   0.00876,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   651,   775,'1 ', 5.27000E-03, 2.32300E-02,   0.01081,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   651,  1012,'1 ', 4.51000E-03, 1.91700E-02,   0.00959,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   652,   822,'1 ', 5.96000E-03, 2.62600E-02,   0.01222,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   652,   910,'1 ', 5.69000E-03, 3.21700E-02,   0.01731,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   652,   913,'1 ', 4.80000E-03, 2.81400E-02,   0.01405,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   653,   855,'1 ', 3.28000E-03, 1.85100E-02,   0.00996,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   653,   958,'1 ', 6.14000E-03, 3.60200E-02,   0.01799,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   655,   687,'1 ', 2.77000E-03, 1.22000E-02,   0.00568,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   655,   795,'1 ', 1.89000E-03, 8.34000E-03,   0.00388,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   655,   876,'1 ', 1.67000E-03, 9.80000E-03,   0.00489,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   656,   736,'1 ', 3.11000E-03, 1.82300E-02,   0.00910,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   656,   822,'1 ', 4.94000E-03, 2.89400E-02,   0.01445,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   657,   751,'1 ', 5.39000E-03, 3.16200E-02,   0.01579,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   657,  1018,'1 ', 8.49000E-03, 3.61100E-02,   0.01806,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   657,  1040,'1 ', 4.72000E-03, 2.66500E-02,   0.01434,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   658,   856,'1 ', 2.99000E-03, 1.75400E-02,   0.00876,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   658,   897,'1 ', 3.71000E-03, 2.17500E-02,   0.01086,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   658,   999,'1 ', 1.50000E-03, 1.14100E-02,   0.00599,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   658,   999,'2 ', 1.50000E-03, 1.14100E-02,   0.00599,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   659,   946,'1 ', 3.29000E-03, 2.50000E-02,   0.01312,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   659,  1050,'1 ', 2.37000E-03, 1.79900E-02,   0.00945,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   660,   842,'1 ', 3.80000E-03, 1.67600E-02,   0.00780,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   660,   906,'1 ', 2.57000E-03, 1.13400E-02,   0.00528,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   661,   870,'1 ', 1.76000E-03, 1.28900E-02,   0.00730,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   661,   870,'2 ', 1.76000E-03, 1.28900E-02,   0.00730,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   661,   870,'3 ', 1.76000E-03, 1.28900E-02,   0.00730,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   661,   977,'1 ', 2.34000E-03, 1.37300E-02,   0.00686,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   662,   690,'1 ', 7.80000E-04, 5.69000E-03,   0.00322,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   662,   690,'2 ', 7.80000E-04, 5.69000E-03,   0.00322,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   663,  1018,'1 ', 5.29000E-03, 4.02600E-02,   0.02114,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   663,  1040,'1 ', 1.19100E-02, 5.06600E-02,   0.02533,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   664,   760,'1 ', 3.08000E-03, 1.74000E-02,   0.00936,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   664,   904,'1 ', 2.66000E-03, 1.56100E-02,   0.00779,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   665,   794,'1 ', 5.70000E-04, 4.14000E-03,   0.00235,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   665,   794,'2 ', 5.70000E-04, 4.14000E-03,   0.00235,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   665,   815,'1 ', 1.24000E-03, 9.10000E-03,   0.00516,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   665,   815,'2 ', 1.24000E-03, 9.10000E-03,   0.00516,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   665,   815,'3 ', 1.24000E-03, 9.10000E-03,   0.00516,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   665,   917,'1 ', 5.60000E-04, 4.26000E-03,   0.00224,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   665,   917,'2 ', 5.60000E-04, 4.26000E-03,   0.00224,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   666,   796,'1 ', 1.96800E-02, 8.67400E-02,   0.04038,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   667,   869,'1 ', 2.30000E-04, 2.77000E-03,   0.18414,'                                        ', 2295.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   667,   949,'1 ', 3.90000E-04, 4.70000E-03,   0.31216,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   667,  1029,'1 ', 2.80000E-04, 3.39000E-03,   0.22498,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   668,   695,'1 ', 1.17000E-03, 8.56000E-03,   0.00485,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   668,   695,'2 ', 1.17000E-03, 8.56000E-03,   0.00485,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   669,   764,'1 ', 5.03000E-03, 2.84300E-02,   0.01529,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   669,  1012,'1 ', 1.35000E-03, 1.02600E-02,   0.00539,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   669,  1012,'2 ', 1.35000E-03, 1.02600E-02,   0.00539,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   669,  1045,'1 ', 2.36000E-03, 1.79500E-02,   0.00942,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   669,  1045,'2 ', 2.36000E-03, 1.79500E-02,   0.00942,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   669,  1045,'3 ', 2.36000E-03, 1.79500E-02,   0.00942,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   669,  1045,'4 ', 2.36000E-03, 1.79500E-02,   0.00942,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   670,   713,'1 ', 2.12000E-03, 9.00000E-03,   0.00450,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   670,   818,'1 ', 6.04000E-03, 2.66400E-02,   0.01240,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   670,   987,'1 ', 3.54000E-03, 2.07400E-02,   0.01036,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   673,   831,'1 ', 1.44000E-03, 1.09800E-02,   0.00577,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   673,   831,'2 ', 1.44000E-03, 1.09800E-02,   0.00577,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   673,   918,'1 ', 1.06000E-03, 8.09000E-03,   0.00425,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   673,   918,'2 ', 1.06000E-03, 8.09000E-03,   0.00425,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   673,  1014,'1 ', 1.50000E-03, 1.10200E-02,   0.00625,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   673,  1014,'2 ', 1.50000E-03, 1.10200E-02,   0.00625,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   673,  1014,'3 ', 1.50000E-03, 1.10200E-02,   0.00625,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   674,   839,'1 ', 2.68000E-03, 1.51600E-02,   0.00815,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   674,   898,'1 ', 2.13000E-03, 1.24700E-02,   0.00623,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   675,   741,'1 ', 5.03000E-03, 2.84100E-02,   0.01528,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   675,   765,'1 ', 4.50000E-03, 2.63800E-02,   0.01317,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   676,   768,'1 ', 1.35000E-03, 7.92000E-03,   0.00396,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   676,   854,'1 ', 8.90000E-04, 6.52000E-03,   0.00370,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   676,   854,'2 ', 8.90000E-04, 6.52000E-03,   0.00370,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   676,   937,'1 ', 1.19000E-03, 7.00000E-03,   0.00350,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   677,   698,'1 ', 1.71400E-02, 7.28900E-02,   0.03645,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   677,   756,'1 ', 8.00000E-03, 3.40200E-02,   0.01701,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   677,   811,'1 ', 1.03800E-02, 4.41500E-02,   0.02208,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   677,   851,'1 ', 1.80000E-02, 7.80000E-02,   0.01200,'                                        ',  150.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   678,   760,'1 ', 6.74000E-03, 3.95000E-02,   0.01972,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   678,   783,'1 ', 8.58000E-03, 3.78000E-02,   0.01759,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   678,   785,'1 ', 5.67000E-03, 2.41000E-02,   0.01205,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   679,   784,'1 ', 8.83000E-03, 3.89300E-02,   0.01812,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   679,   787,'1 ', 5.13000E-03, 3.75500E-02,   0.02128,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   679,   792,'1 ', 5.00000E-03, 3.80300E-02,   0.01997,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   680,   986,'1 ', 2.50000E-03, 1.41300E-02,   0.00760,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   680,  1019,'1 ', 3.97000E-03, 2.32600E-02,   0.01161,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   681,   789,'1 ', 1.99000E-03, 1.51400E-02,   0.00795,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   681,   789,'2 ', 1.99000E-03, 1.51400E-02,   0.00795,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   682,   781,'1 ', 1.57000E-03, 6.95000E-03,   0.00323,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   682,   974,'1 ', 2.92000E-03, 1.28800E-02,   0.00599,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   683,   899,'1 ', 1.32800E-02, 5.64600E-02,   0.02824,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   683,   912,'1 ', 1.02300E-02, 4.35200E-02,   0.02177,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   683,  1021,'1 ', 9.88000E-03, 5.79100E-02,   0.02892,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   684,   770,'1 ', 6.04000E-03, 2.65800E-02,   0.01237,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   684,   902,'1 ', 1.10300E-02, 4.69100E-02,   0.02346,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   685,   804,'1 ', 8.70000E-04, 1.04900E-02,   0.69666,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   687,   817,'1 ', 4.60000E-03, 1.95800E-02,   0.00979,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   687,   873,'1 ', 4.69000E-03, 2.75200E-02,   0.01374,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   688,   724,'1 ', 7.99000E-03, 3.52100E-02,   0.01639,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   689,  1997,'1 ', 1.25600E-02, 5.59300E-02,   0.00820,'                                        ',  149.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   690,   895,'1 ', 8.70000E-04, 6.40000E-03,   0.00362,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   690,   895,'2 ', 8.70000E-04, 6.40000E-03,   0.00362,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   691,   817,'1 ', 2.30000E-03, 9.78000E-03,   0.00489,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   691,   874,'1 ', 3.99000E-03, 1.75500E-02,   0.00817,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   691,   951,'1 ', 2.59000E-03, 1.96900E-02,   0.01034,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   692,   756,'1 ', 7.91000E-03, 3.48700E-02,   0.01623,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   692,   796,'1 ', 1.58500E-02, 6.74100E-02,   0.03371,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   692,   879,'1 ', 1.30100E-02, 5.72900E-02,   0.02667,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   693,   779,'1 ', 1.43000E-03, 8.40000E-03,   0.00420,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   693,  1032,'1 ', 1.66000E-03, 9.74000E-03,   0.00486,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   694,   791,'1 ', 9.64000E-03, 4.24900E-02,   0.01978,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   694,   805,'1 ', 1.19600E-02, 5.27200E-02,   0.02454,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   695,   738,'1 ', 9.50000E-04, 6.93000E-03,   0.00393,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   695,   738,'2 ', 9.50000E-04, 6.93000E-03,   0.00393,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   696,   844,'1 ', 2.20000E-04, 2.71000E-03,   0.18030,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   696,   975,'1 ', 1.80000E-04, 3.65000E-03,   0.25434,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   696,  1157,'1 ', 5.10000E-04, 1.03800E-02,   0.72429,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   697,   728,'1 ', 3.18000E-03, 1.86600E-02,   0.00932,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   699,   720,'1 ', 6.70000E-03, 3.93000E-02,   0.01962,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   700,   720,'1 ', 9.05000E-03, 5.30400E-02,   0.02648,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   700,   734,'1 ', 1.05500E-02, 4.48600E-02,   0.02244,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   700,   829,'1 ', 7.51000E-03, 4.24400E-02,   0.02283,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   701,   853,'1 ', 5.58000E-03, 3.15200E-02,   0.01695,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   702,   953,'1 ', 2.10000E-04, 2.53000E-03,   0.16793,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   702,  1016,'1 ', 1.14000E-03, 1.38300E-02,   0.91863,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   704,   748,'1 ', 1.87000E-03, 8.25000E-03,   0.00384,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   704,   798,'1 ', 8.26000E-03, 3.63800E-02,   0.01694,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   704,   909,'1 ', 1.78000E-03, 7.85000E-03,   0.00365,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   705,  1031,'1 ', 1.43000E-03, 6.33000E-03,   0.00295,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   706,   973,'1 ', 7.02000E-03, 3.09400E-02,   0.01440,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   707,  1031,'1 ', 1.63800E-02, 7.21700E-02,   0.03359,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   708,   781,'1 ', 3.11000E-03, 1.82600E-02,   0.00912,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   708,   993,'1 ', 1.07000E-03, 8.11000E-03,   0.00426,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   708,   993,'2 ', 1.07000E-03, 8.11000E-03,   0.00426,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   709,   879,'1 ', 1.17800E-02, 5.01100E-02,   0.02506,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   709,   954,'1 ', 4.73000E-03, 2.08400E-02,   0.00970,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   710,   816,'1 ', 1.25000E-03, 9.17000E-03,   0.00520,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   710,   816,'2 ', 1.25000E-03, 9.17000E-03,   0.00520,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   710,   888,'1 ', 1.33000E-03, 9.73000E-03,   0.00551,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   710,   888,'2 ', 1.33000E-03, 9.73000E-03,   0.00551,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   710,   888,'3 ', 1.33000E-03, 9.73000E-03,   0.00551,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   711,   714,'1 ', 4.82000E-03, 2.82600E-02,   0.01411,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   711,   717,'1 ', 9.60000E-04, 7.30000E-03,   0.00383,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   711,   717,'2 ', 9.60000E-04, 7.30000E-03,   0.00383,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   711,   901,'1 ', 1.05000E-03, 7.97000E-03,   0.00418,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   711,   901,'2 ', 1.05000E-03, 7.97000E-03,   0.00418,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   711,   901,'3 ', 1.05000E-03, 7.97000E-03,   0.00418,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   711,   977,'1 ', 2.62000E-03, 1.53400E-02,   0.00766,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   712,   753,'1 ', 3.08000E-03, 1.31200E-02,   0.00656,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   712,   789,'1 ', 3.62000E-03, 2.12400E-02,   0.01061,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   713,   900,'1 ', 2.22000E-03, 9.45000E-03,   0.00473,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   713,  1022,'1 ', 6.12000E-03, 2.60100E-02,   0.01301,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   713,  1028,'1 ', 2.59000E-03, 1.14400E-02,   0.00532,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   714,   859,'1 ', 1.16000E-03, 6.79000E-03,   0.00339,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   714,   874,'1 ', 2.80000E-03, 1.23300E-02,   0.00574,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   715,   762,'1 ', 1.86000E-03, 1.36400E-02,   0.00773,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   715,   997,'1 ', 1.51600E-02, 1.15310E-01,   0.06054,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   716,   719,'1 ', 7.78000E-03, 3.43000E-02,   0.01597,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   716,   756,'1 ', 8.00000E-03, 3.52600E-02,   0.01641,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   716,   972,'1 ', 8.14000E-03, 3.46500E-02,   0.01733,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   717,   746,'1 ', 1.34000E-03, 9.79000E-03,   0.00555,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   717,   746,'2 ', 1.34000E-03, 9.79000E-03,   0.00555,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   718,   770,'1 ', 4.18000E-03, 3.17700E-02,   0.01668,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   718,   770,'2 ', 4.18000E-03, 3.17700E-02,   0.01668,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   719,   812,'1 ', 7.20000E-03, 3.17400E-02,   0.01477,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   719,   855,'1 ', 5.45000E-03, 3.19600E-02,   0.01596,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   721,  1021,'1 ', 6.59000E-03, 3.86600E-02,   0.01930,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   722,   759,'1 ', 3.46000E-03, 1.47200E-02,   0.00736,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   722,   898,'1 ', 2.36000E-03, 1.79200E-02,   0.00941,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   722,   898,'2 ', 2.36000E-03, 1.79200E-02,   0.00941,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   723,   881,'1 ', 1.21000E-03, 8.90000E-03,   0.00504,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   723,   881,'2 ', 1.21000E-03, 8.90000E-03,   0.00504,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   723,   939,'1 ', 1.43000E-03, 1.04400E-02,   0.00592,'                                        ',  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   723,   939,'2 ', 1.43000E-03, 1.04400E-02,   0.00592,'                                        ',  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   724,   836,'1 ', 1.94700E-02, 8.57800E-02,   0.03993,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   725,   730,'1 ', 1.51000E-03, 8.88000E-03,   0.00443,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   726,   746,'1 ', 5.45000E-03, 2.40100E-02,   0.01118,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   726,   837,'1 ', 4.01000E-03, 1.70500E-02,   0.00853,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   726,   881,'1 ', 1.44000E-03, 8.46000E-03,   0.00422,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   726,   921,'1 ', 4.87000E-03, 2.85600E-02,   0.01426,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   727,   776,'1 ', 1.06600E-02, 4.69600E-02,   0.02186,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   727,  1002,'1 ', 5.05000E-03, 2.22600E-02,   0.01036,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   728,   800,'1 ', 7.09000E-03, 3.01900E-02,   0.01510,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   729,   769,'1 ', 5.70000E-04, 1.16400E-02,   0.81214,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   729,  1029,'1 ', 1.80000E-04, 3.64000E-03,   0.25416,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   730,   740,'1 ', 1.26000E-03, 9.58000E-03,   0.00503,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   730,   740,'2 ', 1.26000E-03, 9.58000E-03,   0.00503,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   730,   740,'3 ', 1.26000E-03, 9.58000E-03,   0.00503,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   733,   768,'1 ', 6.32000E-03, 2.78700E-02,   0.01297,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   733,   810,'1 ', 8.21000E-03, 3.61600E-02,   0.01683,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   733,   876,'1 ', 1.62000E-03, 9.48000E-03,   0.00473,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   734,  1036,'1 ', 5.98000E-03, 2.63500E-02,   0.01226,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   736,   739,'1 ', 4.11000E-03, 2.40900E-02,   0.01203,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   737,   871,'1 ', 4.38000E-03, 2.47600E-02,   0.01332,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   737,   995,'1 ', 2.49000E-03, 1.46100E-02,   0.00730,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   738,   768,'1 ', 3.75000E-03, 2.19900E-02,   0.01098,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   739,  1039,'1 ', 5.47000E-03, 3.09400E-02,   0.01664,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   740,   760,'1 ', 2.54000E-03, 1.43300E-02,   0.00771,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   740,   935,'1 ', 1.92000E-03, 1.45700E-02,   0.00765,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   740,   935,'2 ', 1.92000E-03, 1.45700E-02,   0.00765,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   742,   751,'1 ', 5.55000E-03, 4.06900E-02,   0.02305,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   742,   751,'2 ', 5.55000E-03, 4.06900E-02,   0.02305,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   742,   852,'1 ', 4.83000E-03, 2.05400E-02,   0.01027,'                                        ',  360.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   743,   823,'1 ', 5.17000E-03, 2.28100E-02,   0.01062,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   743,   873,'1 ', 3.66000E-03, 2.14700E-02,   0.01072,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   743,   919,'1 ', 7.69000E-03, 3.27200E-02,   0.01636,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   744,   923,'1 ', 5.30000E-04, 1.09300E-02,   0.76232,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   744,   945,'1 ', 1.80000E-04, 4.00000E-03,   0.34742,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   744,  1883,'1 ', 3.90000E-04, 7.98000E-03,   0.55658,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   744,  1897,'1 ', 4.50000E-04, 9.23000E-03,   0.64362,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   745,  1050,'1 ', 2.61000E-03, 1.98300E-02,   0.01041,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   747,   879,'1 ', 1.25300E-02, 5.52200E-02,   0.02570,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   748,   789,'1 ', 1.47000E-03, 8.31000E-03,   0.00447,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   749,   938,'1 ', 6.81000E-03, 2.89600E-02,   0.01448,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   749,   952,'1 ', 1.93000E-03, 1.13200E-02,   0.00565,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   750,   783,'1 ', 3.52000E-03, 2.06600E-02,   0.01032,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   750,   999,'1 ', 2.42000E-03, 1.84300E-02,   0.00967,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   750,   999,'2 ', 2.42000E-03, 1.84300E-02,   0.00967,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   751,   920,'1 ', 3.41000E-03, 2.49500E-02,   0.01414,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   751,   920,'2 ', 3.41000E-03, 2.49500E-02,   0.01414,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   753,   768,'1 ', 1.99000E-03, 1.12200E-02,   0.00604,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   753,   799,'1 ', 3.44000E-03, 2.61800E-02,   0.01374,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   753,   818,'1 ', 7.39000E-03, 3.14300E-02,   0.01572,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   754,   795,'1 ', 7.70000E-04, 4.51000E-03,   0.00225,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   754,   837,'1 ', 7.90000E-04, 3.46000E-03,   0.00161,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   754,   917,'1 ', 1.01000E-03, 7.66000E-03,   0.00402,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   754,   917,'2 ', 1.01000E-03, 7.66000E-03,   0.00402,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   755,   820,'1 ', 1.06300E-02, 6.23100E-02,   0.03111,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   755,   829,'1 ', 1.17700E-02, 6.90200E-02,   0.03446,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   755,   995,'1 ', 1.25600E-02, 9.55600E-02,   0.05017,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   756,   972,'1 ', 8.06000E-03, 3.55100E-02,   0.01653,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   757,   844,'1 ', 7.80000E-04, 9.41000E-03,   0.62487,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   758,  1366,'1 ', 6.74000E-03, 2.86600E-02,   0.01433,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   759,   895,'1 ', 5.90000E-03, 3.45900E-02,   0.01728,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   759,   941,'1 ', 6.70000E-04, 5.10000E-03,   0.00268,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   759,  1027,'1 ', 2.05000E-03, 1.20200E-02,   0.00600,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   761,   769,'1 ', 5.80000E-04, 7.08000E-03,   0.47032,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   762,   902,'1 ', 7.02000E-03, 3.09300E-02,   0.01440,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   764,   940,'1 ', 3.80000E-03, 1.61900E-02,   0.00810,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   764,  1003,'1 ', 1.04000E-03, 5.89000E-03,   0.00317,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   765,   820,'1 ', 5.06000E-03, 2.96400E-02,   0.01480,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   766,   841,'1 ', 3.65000E-03, 2.14200E-02,   0.01070,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   766,   892,'1 ', 4.94000E-03, 2.79200E-02,   0.01502,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   767,   946,'1 ', 9.04000E-03, 3.84800E-02,   0.01924,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   767,   991,'1 ', 1.12600E-02, 4.96200E-02,   0.02310,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   769,   926,'1 ', 1.10000E-04, 2.34000E-03,   0.16342,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   769,   978,'1 ', 7.50000E-04, 9.06000E-03,   0.60178,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   774,   811,'1 ', 6.35000E-03, 2.79700E-02,   0.01302,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   774,   812,'1 ', 6.64000E-03, 2.92700E-02,   0.01362,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   775,   798,'1 ', 1.99000E-03, 1.16400E-02,   0.00581,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   775,   993,'1 ', 1.12000E-03, 6.34000E-03,   0.00341,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   776,   840,'1 ', 6.13000E-03, 2.70400E-02,   0.01259,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   776,   892,'1 ', 4.15000E-03, 2.34800E-02,   0.01263,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   777,   821,'1 ', 6.34000E-03, 4.82100E-02,   0.02531,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   777,   898,'1 ', 3.52000E-03, 2.67900E-02,   0.01407,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   778,   815,'1 ', 3.03000E-03, 2.22300E-02,   0.01259,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   779,   794,'1 ', 3.74000E-03, 1.64700E-02,   0.00767,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   779,  1033,'1 ', 7.50000E-04, 5.70000E-03,   0.00299,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   780,   842,'1 ', 6.71000E-03, 3.93100E-02,   0.01963,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   781,  1007,'1 ', 8.70000E-04, 5.08000E-03,   0.00254,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   781,  1008,'1 ', 1.94000E-03, 8.52000E-03,   0.00397,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   782,   875,'1 ', 1.71000E-03, 7.55000E-03,   0.00351,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   782,   875,'2 ', 1.71000E-03, 7.55000E-03,   0.00351,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   782,   998,'1 ', 4.38000E-03, 1.93100E-02,   0.00899,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   782,  1048,'1 ', 1.26000E-03, 9.22000E-03,   0.00522,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   782,  1048,'2 ', 1.26000E-03, 9.22000E-03,   0.00522,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   784,   936,'1 ', 7.81000E-03, 3.32500E-02,   0.01663,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   786,   976,'1 ', 8.03000E-03, 3.53600E-02,   0.01646,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   787,   991,'1 ', 4.04000E-03, 3.07000E-02,   0.01612,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   787,   991,'2 ', 4.04000E-03, 3.07000E-02,   0.01612,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   788,   840,'1 ', 9.11000E-03, 5.34100E-02,   0.02667,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   789,   872,'1 ', 1.71000E-03, 1.30300E-02,   0.00684,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   790,   824,'1 ', 2.43000E-03, 1.42400E-02,   0.00711,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   790,   986,'1 ', 1.83000E-03, 1.34000E-02,   0.00759,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   792,   919,'1 ', 7.53000E-03, 4.41200E-02,   0.02203,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   793,   878,'1 ', 1.55000E-03, 1.18300E-02,   0.00621,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   793,   878,'2 ', 1.55000E-03, 1.18300E-02,   0.00621,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   793,   878,'3 ', 1.55000E-03, 1.18300E-02,   0.00621,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   793,   914,'1 ', 1.30000E-03, 9.88000E-03,   0.00519,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   794,   874,'1 ', 2.70000E-03, 1.58200E-02,   0.00790,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   795,  1043,'1 ', 5.68000E-03, 2.41700E-02,   0.01209,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   796,   851,'1 ', 1.94500E-02, 8.57200E-02,   0.03990,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   797,   816,'1 ', 6.34000E-03, 2.79200E-02,   0.01300,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   797,  1005,'1 ', 2.56000E-03, 1.08800E-02,   0.00544,'                                        ',  300.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   797,  1007,'1 ', 6.17000E-03, 2.71600E-02,   0.01264,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   798,   904,'1 ', 5.32000E-03, 2.34300E-02,   0.01091,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   799,   861,'1 ', 4.08000E-03, 3.10200E-02,   0.01628,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   799,   861,'2 ', 4.08000E-03, 3.10200E-02,   0.01628,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   800,   836,'1 ', 1.40100E-02, 6.17500E-02,   0.02875,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   800,   976,'1 ', 7.17000E-03, 3.05200E-02,   0.01526,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   801,   959,'1 ', 1.22000E-03, 1.48500E-02,   0.98624,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   804,  1016,'1 ', 6.50000E-04, 7.91000E-03,   0.52569,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   804,  1260,'1 ', 1.19000E-03, 1.44700E-02,   0.96116,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   809,   871,'1 ', 7.07000E-03, 4.14300E-02,   0.02069,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   809,  1007,'1 ', 5.08000E-03, 2.15800E-02,   0.01079,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   810,   819,'1 ', 7.31000E-03, 3.21900E-02,   0.01498,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   810,   904,'1 ', 3.45000E-03, 1.46900E-02,   0.00734,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   811,   826,'1 ', 3.10000E-03, 1.81700E-02,   0.00907,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   813,   993,'1 ', 1.90000E-03, 1.11200E-02,   0.00555,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   813,  1022,'1 ', 1.98000E-03, 8.75000E-03,   0.00407,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   813,  1048,'1 ', 3.48000E-03, 1.53100E-02,   0.00713,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   814,   857,'1 ', 1.80000E-03, 1.37000E-02,   0.00720,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   814,   857,'2 ', 1.80000E-03, 1.37000E-02,   0.00720,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   815,   950,'1 ', 1.49000E-03, 1.13000E-02,   0.00593,'                                        ',  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   815,   950,'2 ', 1.49000E-03, 1.13000E-02,   0.00593,'                                        ',  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   815,   950,'3 ', 1.49000E-03, 1.13000E-02,   0.00593,'                                        ',  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   815,   950,'4 ', 1.49000E-03, 1.13000E-02,   0.00593,'                                        ',  500.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   816,  1043,'1 ', 1.29000E-03, 9.45000E-03,   0.00536,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   816,  1043,'2 ', 1.29000E-03, 9.45000E-03,   0.00536,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   817,   905,'1 ', 5.58000E-03, 2.37000E-02,   0.01185,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   817,  1001,'1 ', 1.33000E-03, 5.85000E-03,   0.00272,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   818,   935,'1 ', 1.26000E-03, 9.56000E-03,   0.00502,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   818,   935,'2 ', 1.26000E-03, 9.56000E-03,   0.00502,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   819,   897,'1 ', 7.65000E-03, 3.37300E-02,   0.01570,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   819,   985,'1 ', 2.02000E-03, 1.53300E-02,   0.00805,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   819,   985,'2 ', 2.02000E-03, 1.53300E-02,   0.00805,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   819,  1022,'1 ', 6.34000E-03, 2.79200E-02,   0.01299,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   821,   822,'1 ', 2.07000E-03, 1.17000E-02,   0.00629,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   821,   992,'1 ', 4.74000E-03, 2.77700E-02,   0.01387,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   821,  1004,'1 ', 3.70000E-03, 2.81300E-02,   0.01477,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   823,   873,'1 ', 3.32000E-03, 1.94700E-02,   0.00972,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   824,   977,'1 ', 2.33000E-03, 1.36500E-02,   0.00681,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   825,   882,'1 ', 4.00000E-05, 8.80000E-04,   0.07608,'                                        ', 4352.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   829,  1036,'1 ', 6.64000E-03, 3.75400E-02,   0.02019,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   830,  1048,'1 ', 1.03000E-03, 7.85000E-03,   0.00412,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   830,  1048,'2 ', 1.03000E-03, 7.85000E-03,   0.00412,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   830,  1048,'3 ', 1.03000E-03, 7.85000E-03,   0.00412,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   831,   852,'1 ', 2.20000E-03, 1.28700E-02,   0.00643,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   832,  1031,'1 ', 8.68000E-03, 3.82300E-02,   0.01779,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   832,  1035,'1 ', 1.22900E-02, 5.41500E-02,   0.02521,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   833,   853,'1 ', 7.91000E-03, 3.36500E-02,   0.01683,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   834,   992,'1 ', 3.25000E-03, 2.37800E-02,   0.01347,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   834,  1010,'1 ', 1.70000E-03, 1.24800E-02,   0.00707,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   834,  1010,'2 ', 1.70000E-03, 1.24800E-02,   0.00707,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   835,   954,'1 ', 7.93000E-03, 4.64600E-02,   0.02320,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   835,  1002,'1 ', 8.85000E-03, 3.76200E-02,   0.01882,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   835,  1039,'1 ', 5.13000E-03, 3.00400E-02,   0.01500,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   836,   955,'1 ', 7.59000E-03, 3.34600E-02,   0.01557,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   837,  1032,'1 ', 1.08000E-03, 4.76000E-03,   0.00222,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   838,   904,'1 ', 6.49000E-03, 2.76300E-02,   0.01382,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   838,   987,'1 ', 2.04000E-03, 1.19500E-02,   0.00597,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   839,   894,'1 ', 4.78000E-03, 2.80100E-02,   0.01399,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   839,   939,'1 ', 5.68000E-03, 2.41800E-02,   0.01209,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   840,  1041,'1 ', 1.07500E-02, 6.30000E-02,   0.03146,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   841,   924,'1 ', 5.42000E-03, 3.06200E-02,   0.01647,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   842,   880,'1 ', 9.53000E-03, 4.19900E-02,   0.01955,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   843,   845,'1 ', 2.02000E-03, 1.18400E-02,   0.00591,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   843,   955,'1 ', 6.46000E-03, 2.84800E-02,   0.01326,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   844,   923,'1 ', 7.40000E-04, 9.01000E-03,   0.59830,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   845,  1026,'1 ', 2.46000E-03, 1.87100E-02,   0.00982,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   849,  1019,'1 ', 3.77000E-03, 2.75900E-02,   0.01564,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   854,  1001,'1 ', 4.80000E-04, 3.67000E-03,   0.00192,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   854,  1001,'2 ', 4.80000E-04, 3.67000E-03,   0.00192,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   855,   910,'1 ', 6.13000E-03, 3.59300E-02,   0.01794,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   856,   857,'1 ', 2.67000E-03, 1.56300E-02,   0.00780,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   856,   994,'1 ', 5.44000E-03, 2.40000E-02,   0.01117,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   856,  1003,'1 ', 6.99000E-03, 3.08400E-02,   0.01436,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   857,   877,'1 ', 4.00000E-03, 1.70400E-02,   0.00852,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   858,   903,'1 ', 4.04000E-03, 3.07200E-02,   0.01613,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   858,   903,'2 ', 4.04000E-03, 3.07200E-02,   0.01613,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   858,   967,'1 ', 3.55000E-03, 2.60300E-02,   0.01475,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   858,   967,'2 ', 3.55000E-03, 2.60300E-02,   0.01475,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   860,   869,'1 ', 1.10000E-04, 1.34000E-03,   0.08928,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   860,  1009,'1 ', 6.90000E-04, 1.40400E-02,   0.97894,'                                        ', 2768.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   861,   965,'1 ', 2.14000E-03, 1.56600E-02,   0.00887,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   872,   906,'1 ', 1.11000E-03, 8.47000E-03,   0.00445,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   872,   906,'2 ', 1.11000E-03, 8.47000E-03,   0.00445,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   873,   916,'1 ', 1.60000E-03, 1.17400E-02,   0.00665,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   873,   916,'2 ', 1.60000E-03, 1.17400E-02,   0.00665,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   875,   904,'1 ', 5.96000E-03, 2.62600E-02,   0.01222,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   875,   944,'1 ', 1.62000E-03, 7.12000E-03,   0.00331,'                                        ',  409.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   875,  1003,'1 ', 4.21000E-03, 2.46800E-02,   0.01232,'                                        ',  251.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   881,   919,'1 ', 5.17000E-03, 2.27800E-02,   0.01061,'                                        ',  187.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   882,   953,'1 ', 1.28000E-03, 1.54800E-02,   1.02824,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   882,   966,'1 ', 5.00000E-05, 1.11000E-03,   0.09678,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   882,   966,'2 ', 5.00000E-05, 1.11000E-03,   0.09678,'                                        ', 3146.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   883,  1038,'1 ', 2.42000E-03, 1.84400E-02,   0.00968,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   883,  1038,'2 ', 2.42000E-03, 1.84400E-02,   0.00968,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   887,   949,'1 ', 3.10000E-04, 3.76000E-03,   0.24969,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
   887,  1013,'1 ', 1.40000E-04, 1.64000E-03,   0.10912,'                                        ', 2020.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   888,   941,'1 ', 1.21000E-03, 8.87000E-03,   0.00503,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
   888,   941,'2 ', 1.21000E-03, 8.87000E-03,   0.00503,'                                        ',  310.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
